Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
15,12.0,750,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
15,12.0,775,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0490444484112413
15,12.0,800,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
15,12.0,825,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.181240864437773
15,12.0,850,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.247339072451039
15,12.0,875,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.313437280464305
15,12.0,900,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
15,12.0,925,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.4456336964908365
15,13.5,1,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,0.017834041099651286
15,13.5,25,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,0.44585102749128225
15,13.5,50,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,0.8917020549825645
15,13.5,75,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,1.3375530824738464
15,13.5,100,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,1.783404109965129
15,13.5,125,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,2.229255137456411
15,13.5,150,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,2.675106164947693
15,13.5,175,#10,#10,1,277.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,1.8890806946938077
15,13.5,200,#10,#10,1,277.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,2.158949365364351
15,13.5,225,#10,#10,1,277.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,2.4288180360348957
15,13.5,250,#10,#10,1,277.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,2.6986867067054394
15,13.5,275,#10,#10,1,277.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,2.9685553773759836
15,13.5,300,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
15,13.5,325,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3135995301415893
15,13.5,350,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
15,13.5,375,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.6695379193941418
15,13.5,400,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
15,13.5,425,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,1.9424521799327175
15,13.5,450,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.056714072869936
15,13.5,475,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.1709759658071546
15,13.5,500,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
15,13.5,525,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.399499751681592
15,13.5,550,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.5137616446188105
15,13.5,575,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.628023537556029
15,13.5,600,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
15,13.5,625,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.856547323430467
15,13.5,650,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.970809216367686
15,13.5,675,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.007733068402951
15,13.5,700,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
15,13.5,725,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.1564540364327986
15,13.5,750,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.230814520447723
15,13.5,775,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.305175004462647
15,13.5,800,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
15,13.5,825,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.453895972492495
15,13.5,850,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.528256456507419
15,13.5,875,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6026169405223434
15,13.5,900,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6769774245372675
15,13.5,925,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.751337908552191
15,15.0,1,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,0.019815601221834764
15,15.0,25,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,0.4953900305458691
15,15.0,50,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,0.9907800610917382
15,15.0,75,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,1.4861700916376075
15,15.0,100,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,1.9815601221834764
15,15.0,125,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,2.4769501527293456
15,15.0,150,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,25,2.972340183275215
15,15.0,175,#10,#10,1,277.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,2.0989785496597864
15,15.0,200,#10,#10,1,277.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
15,15.0,225,#10,#10,1,277.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,2.69868670670544
15,15.0,250,#10,#10,1,277.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,35,2.998540785228266
15,15.0,275,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.1751790454322633
15,15.0,300,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170143
15,15.0,325,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.5706661446017653
15,15.0,350,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
15,15.0,375,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,50,2.9661532437712674
15,15.0,400,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
15,15.0,425,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.1582801999252417
15,15.0,450,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
15,15.0,475,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.412195517563505
15,15.0,500,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
15,15.0,525,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.666110835201769
15,15.0,550,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.793068494020901
15,15.0,575,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,65,2.920026152840033
15,15.0,600,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979758
15,15.0,625,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.0655690004145586
15,15.0,650,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.1481917604311405
15,15.0,675,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.230814520447723
15,15.0,700,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
15,15.0,725,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.3960600404808874
15,15.0,750,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.4786828004974697
15,15.0,775,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.5613055605140524
15,15.0,800,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
15,15.0,825,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.7265510805472166
15,15.0,850,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.809173840563799
15,15.0,875,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.891796600580382
15,15.0,900,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
15,15.0,925,#3,#3,1,277.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),277 V / 1 pole,1,1,1,CU,75 C,100,2.511700624379493
15,1.5,1,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.0026389045857924177
15,1.5,25,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.06597261464481045
15,1.5,50,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.1319452292896209
15,1.5,75,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.19791784393443135
15,1.5,100,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.2638904585792418
15,1.5,125,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.32986307322405223
15,1.5,150,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.3958356878688627
15,1.5,175,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.46180830251367316
15,1.5,200,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5277809171584836
15,1.5,225,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.593753531803294
15,1.5,250,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.6597261464481045
15,1.5,275,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7256987610929151
15,1.5,300,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7916713757377254
15,1.5,325,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.857643990382536
15,1.5,350,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.9236166050273463
15,1.5,375,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.9895892196721566
15,1.5,400,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169673
15,1.5,425,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.1215344489617778
15,1.5,450,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.187507063606588
15,1.5,475,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.2534796782513986
15,1.5,500,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.319452292896209
15,1.5,525,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.3854249075410194
15,1.5,550,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.4513975221858302
15,1.5,575,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5173701368306405
15,1.5,600,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5833427514754508
15,1.5,625,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.6493153661202613
15,1.5,650,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
15,1.5,675,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.7812605954098824
15,1.5,700,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.8472332100546927
15,3.0,1,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.005277809171584835
15,3.0,25,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.1319452292896209
15,3.0,50,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.2638904585792418
15,3.0,75,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.3958356878688627
15,3.0,100,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5277809171584836
15,3.0,125,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.6597261464481045
15,3.0,150,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7916713757377254
15,3.0,175,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.9236166050273463
15,3.0,200,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169673
15,3.0,225,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.187507063606588
15,3.0,250,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.319452292896209
15,3.0,275,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.4513975221858302
15,3.0,300,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5833427514754508
15,3.0,325,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
15,3.0,350,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.8472332100546927
15,3.0,375,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.9791784393443133
15,3.0,400,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.1111236686339345
15,3.0,425,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.2430688979235556
15,3.0,450,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.375014127213176
15,3.0,475,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.506959356502797
15,3.0,500,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.638904585792418
15,3.0,525,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.770849815082039
15,3.0,550,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.9027950443716604
15,3.0,575,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.836894552181662
15,3.0,600,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
15,3.0,625,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9966245132409361
15,3.0,650,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,3.0,675,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.1563544743002114
15,3.0,700,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298486
15,4.5,1,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.007916713757377255
15,4.5,25,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.19791784393443138
15,4.5,50,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.39583568786886275
15,4.5,75,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5937535318032942
15,4.5,100,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7916713757377255
15,4.5,125,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.989589219672157
15,4.5,150,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.1875070636065883
15,4.5,175,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.3854249075410199
15,4.5,200,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.583342751475451
15,4.5,225,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.7812605954098824
15,4.5,250,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.979178439344314
15,4.5,275,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.177096283278745
15,4.5,300,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.3750141272131766
15,4.5,325,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.572931971147608
15,4.5,350,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.7708498150820398
15,4.5,375,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.968767659016471
15,4.5,400,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
15,4.5,425,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.036557003505756
15,4.5,450,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.1563544743002114
15,4.5,475,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.276151945094668
15,4.5,500,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
15,4.5,525,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.5157468866835804
15,4.5,550,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.6355443574780364
15,4.5,575,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.755341828272493
15,4.5,600,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669493
15,4.5,625,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.9949367698614053
15,4.5,650,#8,#8,2,208.0,30,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
15,4.5,675,#8,#8,2,208.0,30,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1330634721312802
15,4.5,700,#8,#8,2,208.0,30,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
15,6.0,1,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.01055561834316967
15,6.0,25,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.2638904585792418
15,6.0,50,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5277809171584836
15,6.0,75,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7916713757377254
15,6.0,100,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169673
15,6.0,125,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.319452292896209
15,6.0,150,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5833427514754508
15,6.0,175,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.8472332100546927
15,6.0,200,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.1111236686339345
15,6.0,225,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.375014127213176
15,6.0,250,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.638904585792418
15,6.0,275,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.9027950443716604
15,6.0,300,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
15,6.0,325,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,6.0,350,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298486
15,6.0,375,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
15,6.0,400,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.555679376948399
15,6.0,425,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.715409338007674
15,6.0,450,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669484
15,6.0,475,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0013928874318183
15,6.0,500,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
15,6.0,525,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
15,6.0,550,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3174022907105263
15,6.0,575,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.422738758470096
15,6.0,600,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.528075226229665
15,6.0,625,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
15,6.0,650,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.738748161748804
15,6.0,675,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.8440846295083735
15,6.0,700,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
15,7.5,1,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.013194522928962091
15,7.5,25,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.32986307322405223
15,7.5,50,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.6597261464481045
15,7.5,75,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.989589219672157
15,7.5,100,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.319452292896209
15,7.5,125,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.6493153661202613
15,7.5,150,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.979178439344314
15,7.5,175,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.3090415125683657
15,7.5,200,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.638904585792418
15,7.5,225,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.9687676590164704
15,7.5,250,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9966245132409368
15,7.5,275,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.1962869645650307
15,7.5,300,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
15,7.5,325,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
15,7.5,350,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.7952743185373117
15,7.5,375,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.9949367698614053
15,7.5,400,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
15,7.5,425,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.23839993989085
15,7.5,450,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
15,7.5,475,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5017411092897737
15,7.5,500,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
15,7.5,525,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
15,7.5,550,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.896752863388158
15,7.5,575,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.9443443373478104
15,7.5,600,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
15,7.5,625,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1134177579867504
15,7.5,650,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
15,7.5,675,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.28249117862569
15,7.5,700,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
15,9.0,1,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.01583342751475451
15,9.0,25,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.39583568786886275
15,9.0,50,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7916713757377255
15,9.0,75,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.1875070636065883
15,9.0,100,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.583342751475451
15,9.0,125,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.979178439344314
15,9.0,150,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.3750141272131766
15,9.0,175,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.7708498150820398
15,9.0,200,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
15,9.0,225,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.1563544743002114
15,9.0,250,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
15,9.0,275,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.6355443574780364
15,9.0,300,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669493
15,9.0,325,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
15,9.0,350,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
15,9.0,375,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
15,9.0,400,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
15,9.0,425,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6860799278690197
15,9.0,450,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
15,9.0,475,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.927436995283916
15,9.0,500,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
15,9.0,525,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
15,9.0,550,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2317691524340084
15,9.0,575,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3332132048173726
15,9.0,600,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4346572572007363
15,9.0,625,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
15,9.0,650,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674647
15,9.0,675,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7389894143508284
15,9.0,700,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
15,10.5,1,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.018472332100546926
15,10.5,25,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.4618083025136732
15,10.5,50,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.9236166050273464
15,10.5,75,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.3854249075410199
15,10.5,100,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.8472332100546929
15,10.5,125,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.309041512568366
15,10.5,150,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.7708498150820398
15,10.5,175,#10,#10,2,208.0,70,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.956692022976118
15,10.5,200,#10,#10,2,208.0,70,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298495
15,10.5,225,#10,#10,2,208.0,70,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.5157468866835804
15,10.5,250,#10,#10,2,208.0,70,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.7952743185373117
15,10.5,275,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0277270043717106
15,10.5,300,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
15,10.5,325,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3964046415302036
15,10.5,350,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5807434601094505
15,10.5,375,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
15,10.5,400,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
15,10.5,425,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.011973705603386
15,10.5,450,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
15,10.5,475,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2486764944979023
15,10.5,500,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
15,10.5,525,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.485379283392418
15,10.5,550,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6037306778396765
15,10.5,575,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7220820722869346
15,10.5,600,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.8404334667341926
15,10.5,625,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.9587848611814507
15,10.5,650,#4,#4,2,208.0,70,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
15,10.5,675,#4,#4,2,208.0,70,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.0795910361289103
15,10.5,700,#4,#4,2,208.0,70,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
15,12.0,1,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.02111123668633934
15,12.0,25,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5277809171584836
15,12.0,50,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169673
15,12.0,75,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5833427514754508
15,12.0,100,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.1111236686339345
15,12.0,125,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.638904585792418
15,12.0,150,#10,#10,2,208.0,80,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
15,12.0,175,#10,#10,2,208.0,80,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298486
15,12.0,200,#10,#10,2,208.0,80,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.555679376948399
15,12.0,225,#10,#10,2,208.0,80,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669484
15,12.0,250,#8,#8,2,208.0,80,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
15,12.0,275,#8,#8,2,208.0,80,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3174022907105263
15,12.0,300,#8,#8,2,208.0,80,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.528075226229665
15,12.0,325,#8,#8,2,208.0,80,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.738748161748804
15,12.0,350,#8,#8,2,208.0,80,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
15,12.0,375,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
15,12.0,400,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
15,12.0,425,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2993985206895835
15,12.0,450,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
15,12.0,475,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.569915993711888
15,12.0,500,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
15,12.0,525,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
15,12.0,550,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.975692203245344
15,12.0,575,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.024575400252485
15,12.0,600,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
15,12.0,625,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
15,12.0,650,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
15,12.0,675,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.376675469861613
15,12.0,700,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
15,13.5,1,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,0.023750141272131764
15,13.5,25,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,0.593753531803294
15,13.5,50,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,1.187507063606588
15,13.5,75,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,1.7812605954098824
15,13.5,100,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,2.375014127213176
15,13.5,125,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,2.9687676590164704
15,13.5,150,#10,#10,2,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,35,2.1563544743002114
15,13.5,175,#10,#10,2,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,35,2.5157468866835804
15,13.5,200,#10,#10,2,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669484
15,13.5,225,#8,#8,2,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,50,2.1330634721312802
15,13.5,250,#8,#8,2,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
15,13.5,275,#8,#8,2,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,50,2.6070775770493424
15,13.5,300,#8,#8,2,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
15,13.5,325,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755986
15,13.5,350,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
15,13.5,375,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.28249117862569
15,13.5,400,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
15,13.5,425,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.5868233357757826
15,13.5,450,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7389894143508284
15,13.5,475,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.891155492925874
15,13.5,500,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
15,13.5,525,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.0795910361289107
15,13.5,550,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.178619180706478
15,13.5,575,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.277647325284045
15,13.5,600,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.376675469861613
15,13.5,625,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.4757036144391793
15,13.5,650,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.5747317590167467
15,13.5,675,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.673759903594314
15,13.5,700,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
15,15.0,1,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,0.026389045857924183
15,15.0,25,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,0.6597261464481045
15,15.0,50,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,1.319452292896209
15,15.0,75,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,1.979178439344314
15,15.0,100,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,25,2.638904585792418
15,15.0,125,#10,#10,2,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,35,1.9966245132409368
15,15.0,150,#10,#10,2,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
15,15.0,175,#10,#10,2,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,35,2.7952743185373117
15,15.0,200,#8,#8,2,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
15,15.0,225,#8,#8,2,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
15,15.0,250,#8,#8,2,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
15,15.0,275,#8,#8,2,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,50,2.896752863388158
15,15.0,300,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
15,15.0,325,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
15,15.0,350,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
15,15.0,375,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
15,15.0,400,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
15,15.0,425,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,65,2.8742481508619804
15,15.0,450,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
15,15.0,475,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.090594163304196
15,15.0,500,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
15,15.0,525,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.310656706809901
15,15.0,550,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.4206879785627535
15,15.0,575,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.530719250315606
15,15.0,600,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.6407505220684584
15,15.0,625,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.750781793821311
