Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
15,15.0,650,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
15,15.0,675,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,85,2.9708443373270157
15,15.0,700,#3,#3,2,208.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
15,1.5,1,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.002285291371296234
15,1.5,25,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.05713228428240585
15,1.5,50,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.1142645685648117
15,1.5,75,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.17139685284721756
15,1.5,100,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.2285291371296234
15,1.5,125,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.2856614214120292
15,1.5,150,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.3427937056944351
15,1.5,175,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.399925989976841
15,1.5,200,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.4570582742592468
15,1.5,225,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.5141905585416526
15,1.5,250,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.5713228428240584
15,1.5,275,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6284551271064643
15,1.5,300,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6855874113888702
15,1.5,325,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.742719695671276
15,1.5,350,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.799851979953682
15,1.5,375,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.8569842642360878
15,1.5,400,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184936
15,1.5,425,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9712488328008994
15,1.5,450,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.0283811170833053
15,1.5,475,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.085513401365711
15,1.5,500,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1426456856481169
15,1.5,525,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1997779699305229
15,1.5,550,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.2569102542129287
15,1.5,575,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3140425384953343
15,1.5,600,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
15,1.5,625,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.428307107060146
15,1.5,650,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.485439391342552
15,1.5,675,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.542571675624958
15,1.5,700,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.599703959907364
15,1.5,725,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.6568362441897695
15,1.5,750,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.7139685284721755
15,1.5,775,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.7711008127545815
15,1.5,800,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.828233097036987
15,3.0,1,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.004570582742592468
15,3.0,25,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.1142645685648117
15,3.0,50,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.2285291371296234
15,3.0,75,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.3427937056944351
15,3.0,100,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.4570582742592468
15,3.0,125,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.5713228428240584
15,3.0,150,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6855874113888702
15,3.0,175,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.799851979953682
15,3.0,200,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184936
15,3.0,225,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.0283811170833053
15,3.0,250,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1426456856481169
15,3.0,275,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.2569102542129287
15,3.0,300,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
15,3.0,325,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.485439391342552
15,3.0,350,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.599703959907364
15,3.0,375,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.7139685284721755
15,3.0,400,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.828233097036987
15,3.0,425,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.9424976656017987
15,3.0,450,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.0567622341666105
15,3.0,475,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.171026802731422
15,3.0,500,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962337
15,3.0,525,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.3995559398610458
15,3.0,550,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.5138205084258574
15,3.0,575,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.6280850769906685
15,3.0,600,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
15,3.0,625,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.856614214120292
15,3.0,650,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.970878782685104
15,3.0,675,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.8674029747439833
15,3.0,700,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
15,3.0,725,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0057291210213153
15,3.0,750,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
15,3.0,775,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.144055267298648
15,3.0,800,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
15,4.5,1,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.006855874113888703
15,4.5,25,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.17139685284721756
15,4.5,50,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.3427937056944351
15,4.5,75,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.5141905585416527
15,4.5,100,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6855874113888702
15,4.5,125,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.8569842642360878
15,4.5,150,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.0283811170833055
15,4.5,175,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1997779699305229
15,4.5,200,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
15,4.5,225,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.5425716756249581
15,4.5,250,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.7139685284721755
15,4.5,275,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.8853653813193931
15,4.5,300,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.056762234166611
15,4.5,325,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.228159087013828
15,4.5,350,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.3995559398610458
15,4.5,375,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.5709527927082636
15,4.5,400,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
15,4.5,425,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.913746498402699
15,4.5,450,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.867402974743983
15,4.5,475,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9711475844519821
15,4.5,500,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
15,4.5,525,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.17863680386798
15,4.5,550,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2823814135759792
15,4.5,575,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.3861260232839783
15,4.5,600,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
15,4.5,625,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.593615242699977
15,4.5,650,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
15,4.5,675,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.8011044621159753
15,4.5,700,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
15,4.5,725,#8,#8,3,208.0,30,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9840650384853695
15,4.5,750,#8,#8,3,208.0,30,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
15,4.5,775,#8,#8,3,208.0,30,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.12089711010505
15,4.5,800,#8,#8,3,208.0,30,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
15,6.0,1,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.009141165485184935
15,6.0,25,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.2285291371296234
15,6.0,50,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.4570582742592468
15,6.0,75,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6855874113888702
15,6.0,100,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184936
15,6.0,125,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1426456856481169
15,6.0,150,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
15,6.0,175,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.599703959907364
15,6.0,200,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.828233097036987
15,6.0,225,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.0567622341666105
15,6.0,250,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962337
15,6.0,275,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.5138205084258574
15,6.0,300,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
15,6.0,325,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.970878782685104
15,6.0,350,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
15,6.0,375,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
15,6.0,400,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
15,6.0,425,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.3515444867146456
15,6.0,450,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
15,6.0,475,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.62819677926931
15,6.0,500,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.7665229255466417
15,6.0,525,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
15,6.0,550,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0068703837553157
15,6.0,575,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.098091764835103
15,6.0,600,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
15,6.0,625,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994677
15,6.0,650,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
15,6.0,675,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
15,6.0,700,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
15,6.0,725,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6454200513138253
15,6.0,750,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
15,6.0,775,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.8278628134733994
15,6.0,800,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531867
15,7.5,1,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.011426456856481172
15,7.5,25,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.2856614214120293
15,7.5,50,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.5713228428240587
15,7.5,75,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.8569842642360879
15,7.5,100,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1426456856481173
15,7.5,125,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.4283071070601465
15,7.5,150,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.7139685284721757
15,7.5,175,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.999629949884205
15,7.5,200,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962346
15,7.5,225,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.5709527927082636
15,7.5,250,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.856614214120293
15,7.5,275,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9019845113133163
15,7.5,300,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
15,7.5,325,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.247799877006647
15,7.5,350,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
15,7.5,375,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.5936152426999772
15,7.5,400,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
15,7.5,425,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.939430608393308
15,7.5,450,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.05248107429521
15,7.5,475,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.166507800644944
15,7.5,500,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994678
15,7.5,525,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344412
15,7.5,550,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5085879796941457
15,7.5,575,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6226147060438794
15,7.5,600,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393614
15,7.5,625,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.850668158743347
15,7.5,650,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
15,7.5,675,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.976637360689848
15,7.5,700,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
15,7.5,725,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.12305494296317
15,7.5,750,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.196263734099831
15,7.5,775,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.269472525236492
15,7.5,800,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
15,9.0,1,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.013711748227777406
15,9.0,25,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.3427937056944351
15,9.0,50,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6855874113888702
15,9.0,75,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.0283811170833055
15,9.0,100,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
15,9.0,125,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.7139685284721755
15,9.0,150,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.056762234166611
15,9.0,175,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.3995559398610458
15,9.0,200,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
15,9.0,225,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.867402974743983
15,9.0,250,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
15,9.0,275,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2823814135759792
15,9.0,300,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
15,9.0,325,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
15,9.0,350,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
15,9.0,375,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
15,9.0,400,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
15,9.0,425,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.326145217534571
15,9.0,450,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
15,9.0,475,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.599809360773932
15,9.0,500,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
15,9.0,525,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013293
15,9.0,550,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.9327120860078508
15,9.0,575,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0205626353718444
15,9.0,600,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
15,9.0,625,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1962637340998308
15,9.0,650,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
15,9.0,675,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.3719648328278167
15,9.0,700,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
15,9.0,725,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5476659315558035
15,9.0,750,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.635516480919797
15,9.0,775,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7233670302837902
15,9.0,800,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
15,10.5,1,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.01599703959907364
15,10.5,25,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.399925989976841
15,10.5,50,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.799851979953682
15,10.5,75,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1997779699305229
15,10.5,100,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.599703959907364
15,10.5,125,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.999629949884205
15,10.5,150,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.3995559398610458
15,10.5,175,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.799481929837887
15,10.5,200,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
15,10.5,225,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.1786368038679806
15,10.5,250,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
15,10.5,275,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.662778315838643
15,10.5,300,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
15,10.5,325,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
15,10.5,350,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.234923836454784
15,10.5,375,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344411
15,10.5,400,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
15,10.5,425,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.713836087123666
15,10.5,450,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
15,10.5,475,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.947353844235183
15,10.5,500,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
15,10.5,525,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.152338459417834
15,10.5,550,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.25483076700916
15,10.5,575,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.357323074600485
15,10.5,600,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
15,10.5,625,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5623076897831356
15,10.5,650,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
15,10.5,675,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7672923049657867
15,10.5,700,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8697846125571123
15,10.5,725,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9722769201484374
15,10.5,750,#4,#4,3,208.0,70,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
15,10.5,775,#4,#4,3,208.0,70,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.067729665033953
15,10.5,800,#4,#4,3,208.0,70,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
15,12.0,1,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.01828233097036987
15,12.0,25,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.4570582742592468
15,12.0,50,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184936
15,12.0,75,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
15,12.0,100,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.828233097036987
15,12.0,125,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962337
15,12.0,150,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
15,12.0,175,#10,#10,3,208.0,80,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
15,12.0,200,#10,#10,3,208.0,80,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
15,12.0,225,#10,#10,3,208.0,80,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
15,12.0,250,#10,#10,3,208.0,80,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.7665229255466417
15,12.0,275,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0068703837553157
15,12.0,300,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
15,12.0,325,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
15,12.0,350,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
15,12.0,375,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
15,12.0,400,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531867
15,12.0,425,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.99127911891718
15,12.0,450,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
15,12.0,475,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.225547250554495
15,12.0,500,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
15,12.0,525,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
15,12.0,550,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5769494480104678
15,12.0,575,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6940835138291255
15,12.0,600,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
15,12.0,625,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.928351645466441
15,12.0,650,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297798
15,12.0,675,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001563
15,12.0,700,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
15,12.0,725,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2106602870409087
15,12.0,750,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
15,12.0,775,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.3631196171816606
15,12.0,800,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
15,13.5,1,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,0.02056762234166611
15,13.5,25,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,0.5141905585416529
15,13.5,50,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,1.0283811170833057
15,13.5,75,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,1.5425716756249586
15,13.5,100,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,2.0567622341666114
15,13.5,125,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,2.570952792708264
15,13.5,150,#10,#10,3,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,35,1.8674029747439833
15,13.5,175,#10,#10,3,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,35,2.1786368038679806
15,13.5,200,#10,#10,3,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,35,2.489870632991978
15,13.5,225,#10,#10,3,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,35,2.8011044621159753
15,13.5,250,#8,#8,3,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
15,13.5,275,#8,#8,3,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.2577291817247307
15,13.5,300,#8,#8,3,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
15,13.5,325,#8,#8,3,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
15,13.5,350,#8,#8,3,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
15,13.5,375,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,1.976637360689848
15,13.5,400,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.108413184735838
15,13.5,425,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.240189008781828
15,13.5,450,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.371964832827817
15,13.5,475,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.5037406568738074
15,13.5,500,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
15,13.5,525,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.767292304965787
15,13.5,550,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.8990681290117766
15,13.5,575,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,1.9724425836959831
15,13.5,600,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001567
15,13.5,625,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.1439593301043294
15,13.5,650,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
15,13.5,675,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.315476076512676
15,13.5,700,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
15,13.5,725,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.4869928229210223
15,13.5,750,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5727511961251954
15,13.5,775,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6585095693293685
15,13.5,800,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
15,15.0,1,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,0.022852913712962344
15,15.0,25,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,0.5713228428240587
15,15.0,50,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,1.1426456856481173
15,15.0,75,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,1.7139685284721757
15,15.0,100,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962346
15,15.0,125,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,25,2.856614214120293
15,15.0,150,#10,#10,3,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
15,15.0,175,#10,#10,3,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
15,15.0,200,#10,#10,3,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
15,15.0,225,#8,#8,3,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.05248107429521
15,15.0,250,#8,#8,3,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994678
15,15.0,275,#8,#8,3,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.5085879796941457
15,15.0,300,#8,#8,3,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393614
15,15.0,325,#8,#8,3,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
15,15.0,350,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
15,15.0,375,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.196263734099831
15,15.0,400,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
15,15.0,425,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.489098898646475
15,15.0,450,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
15,15.0,475,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.7819340631931193
15,15.0,500,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
15,15.0,525,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
15,15.0,550,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0963157894353444
15,15.0,575,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.1916028707733144
15,15.0,600,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
15,15.0,625,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.382177033449255
15,15.0,650,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
15,15.0,675,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5727511961251954
15,15.0,700,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
15,15.0,725,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.7633253588011355
15,15.0,750,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.8586124401391064
15,15.0,775,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,85,2.9538995214770765
15,15.0,800,#3,#3,3,208.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
15,1.5,1,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.0011435253205100478
15,1.5,25,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.028588133012751194
15,1.5,50,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.05717626602550239
15,1.5,75,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.08576439903825359
15,1.5,100,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.11435253205100478
15,1.5,125,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.14294066506375597
15,1.5,150,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.17152879807650717
15,1.5,175,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.2001169310892584
15,1.5,200,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.22870506410200955
15,1.5,225,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.2572931971147608
15,1.5,250,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.28588133012751193
15,1.5,275,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.3144694631402632
15,1.5,300,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.34305759615301434
15,1.5,325,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.37164572916576555
15,1.5,350,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4002338621785168
15,1.5,375,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4288219951912679
15,1.5,400,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040191
15,1.5,425,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4859982612167703
15,1.5,450,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5145863942295216
15,1.5,475,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5431745272422727
15,1.5,500,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5717626602550239
15,1.5,525,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6003507932677751
15,1.5,550,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6289389262805264
15,1.5,575,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6575270592932775
15,1.5,600,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060287
15,1.5,625,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7147033253187799
15,1.5,650,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7432914583315311
15,1.5,675,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7718795913442823
15,1.5,700,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8004677243570336
15,1.5,725,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8290558573697848
15,1.5,750,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8576439903825358
15,1.5,775,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.886232123395287
15,1.5,800,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080382
15,1.5,825,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9434083894207893
15,1.5,850,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9719965224335406
15,1.5,875,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0005846554462916
15,1.5,900,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590431
15,1.5,925,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0577609214717942
15,1.5,950,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0863490544845453
15,1.5,975,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1149371874972966
15,1.5,1000,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
15,1.5,1025,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.172113453522799
15,1.5,1050,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2007015865355501
15,1.5,1075,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2292897195483015
15,1.5,1100,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2578778525610528
15,1.5,1125,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2864659855738039
15,1.5,1150,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.315054118586555
15,1.5,1175,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3436422515993063
15,1.5,1200,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
15,1.5,1225,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4008185176248085
15,1.5,1250,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4294066506375598
15,1.5,1275,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4579947836503109
15,1.5,1300,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4865829166630622
15,1.5,1325,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5151710496758135
15,1.5,1350,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5437591826885646
15,1.5,1375,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5723473157013157
15,1.5,1400,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
15,1.5,1425,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.629523581726818
15,1.5,1450,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6581117147395696
15,1.5,1475,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6866998477523205
15,1.5,1500,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.7152879807650716
15,1.5,1525,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.7438761137778227
15,1.5,1550,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.772464246790574
15,1.5,1575,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8010523798033256
15,3.0,1,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.0022870506410200956
15,3.0,25,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.05717626602550239
15,3.0,50,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.11435253205100478
15,3.0,75,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.17152879807650717
15,3.0,100,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.22870506410200955
15,3.0,125,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.28588133012751193
15,3.0,150,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.34305759615301434
15,3.0,175,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4002338621785168
15,3.0,200,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040191
15,3.0,225,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5145863942295216
15,3.0,250,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5717626602550239
15,3.0,275,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6289389262805264
15,3.0,300,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060287
15,3.0,325,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7432914583315311
15,3.0,350,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8004677243570336
15,3.0,375,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8576439903825358
15,3.0,400,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080382
15,3.0,425,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9719965224335406
15,3.0,450,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590431
15,3.0,475,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0863490544845453
15,3.0,500,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
15,3.0,525,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2007015865355501
15,3.0,550,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2578778525610528
15,3.0,575,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.315054118586555
15,3.0,600,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
15,3.0,625,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4294066506375598
15,3.0,650,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4865829166630622
15,3.0,675,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5437591826885646
15,3.0,700,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
15,3.0,725,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6581117147395696
15,3.0,750,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.7152879807650716
15,3.0,775,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.772464246790574
15,3.0,800,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160764
15,3.0,825,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8868167788415786
