Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
15,3.0,850,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.9439930448670812
15,3.0,875,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.001169310892583
15,3.0,900,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180863
15,3.0,925,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.1155218429435885
15,3.0,950,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.1726981089690907
15,3.0,975,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2298743749945933
15,3.0,1000,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
15,3.0,1025,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.344226907045598
15,3.0,1050,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4014031730711003
15,3.0,1075,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.458579439096603
15,3.0,1100,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.5157557051221056
15,3.0,1125,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.5729319711476077
15,3.0,1150,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.63010823717311
15,3.0,1175,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.6872845031986126
15,3.0,1200,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7444607692241147
15,3.0,1225,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.801637035249617
15,3.0,1250,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.8588133012751196
15,3.0,1275,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.9159895673006218
15,3.0,1300,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.9731658333261244
15,3.0,1325,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8342323861640073
15,3.0,1350,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
15,3.0,1375,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9034487026230267
15,3.0,1400,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.938056860852536
15,3.0,1425,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9726650190820452
15,3.0,1450,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.007273177311555
15,3.0,1475,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0418813355410643
15,3.0,1500,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,3.0,1525,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.1110976520000837
15,3.0,1550,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.145705810229593
15,3.0,1575,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.1803139684591026
15,4.5,1,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.0034305759615301436
15,4.5,25,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.0857643990382536
15,4.5,50,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.1715287980765072
15,4.5,75,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.25729319711476084
15,4.5,100,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.3430575961530144
15,4.5,125,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.428821995191268
15,4.5,150,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5145863942295217
15,4.5,175,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6003507932677752
15,4.5,200,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060288
15,4.5,225,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7718795913442824
15,4.5,250,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.857643990382536
15,4.5,275,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9434083894207894
15,4.5,300,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590434
15,4.5,325,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1149371874972969
15,4.5,350,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2007015865355504
15,4.5,375,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.286465985573804
15,4.5,400,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120576
15,4.5,425,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.457994783650311
15,4.5,450,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5437591826885648
15,4.5,475,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.629523581726818
15,4.5,500,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
15,4.5,525,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8010523798033256
15,4.5,550,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8868167788415788
15,4.5,575,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.9725811778798328
15,4.5,600,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180867
15,4.5,625,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.1441099759563396
15,4.5,650,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2298743749945937
15,4.5,675,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.315638774032847
15,4.5,700,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4014031730711007
15,4.5,725,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.487167572109354
15,4.5,750,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.572931971147608
15,4.5,775,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.658696370185861
15,4.5,800,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.744460769224115
15,4.5,825,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.830225168262369
15,4.5,850,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.915989567300622
15,4.5,875,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8169283070492523
15,4.5,900,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
15,4.5,925,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9207527817377814
15,4.5,950,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9726650190820458
15,4.5,975,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.02457725642631
15,4.5,1000,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,4.5,1025,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.1284017311148387
15,4.5,1050,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.180313968459103
15,4.5,1075,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2322262058033675
15,4.5,1100,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2841384431476315
15,4.5,1125,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.336050680491896
15,4.5,1150,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3879629178361608
15,4.5,1175,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.439875155180425
15,4.5,1200,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
15,4.5,1225,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.543699629868953
15,4.5,1250,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
15,4.5,1275,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.647524104557482
15,4.5,1300,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.699436341901747
15,4.5,1325,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.751348579246011
15,4.5,1350,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8032608165902753
15,4.5,1375,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8551730539345397
15,4.5,1400,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.907085291278804
15,4.5,1425,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.9589975286230685
15,4.5,1450,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9855924172678834
15,4.5,1475,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0198267692897436
15,4.5,1500,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
15,4.5,1525,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0882954733334635
15,4.5,1550,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1225298253553238
15,4.5,1575,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1567641773771835
15,6.0,1,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.004574101282040191
15,6.0,25,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.11435253205100478
15,6.0,50,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.22870506410200955
15,6.0,75,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.34305759615301434
15,6.0,100,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040191
15,6.0,125,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5717626602550239
15,6.0,150,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060287
15,6.0,175,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8004677243570336
15,6.0,200,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080382
15,6.0,225,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590431
15,6.0,250,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
15,6.0,275,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2578778525610528
15,6.0,300,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
15,6.0,325,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4865829166630622
15,6.0,350,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
15,6.0,375,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.7152879807650716
15,6.0,400,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160764
15,6.0,425,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.9439930448670812
15,6.0,450,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180863
15,6.0,475,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.1726981089690907
15,6.0,500,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
15,6.0,525,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4014031730711003
15,6.0,550,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.5157557051221056
15,6.0,575,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.63010823717311
15,6.0,600,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7444607692241147
15,6.0,625,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.8588133012751196
15,6.0,650,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.9731658333261244
15,6.0,675,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
15,6.0,700,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.938056860852536
15,6.0,725,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.007273177311555
15,6.0,750,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,6.0,775,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.145705810229593
15,6.0,800,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2149221266886125
15,6.0,825,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2841384431476315
15,6.0,850,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.353354759606651
15,6.0,875,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.42257107606567
15,6.0,900,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
15,6.0,925,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.561003708983708
15,6.0,950,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.630220025442727
15,6.0,975,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6994363419017464
15,6.0,1000,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
15,6.0,1025,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8378689748197847
15,6.0,1050,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.9070852912788037
15,6.0,1075,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.976301607737823
15,6.0,1100,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0084153186157896
15,6.0,1125,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
15,6.0,1150,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0997069240074167
15,6.0,1175,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.14535272670323
15,6.0,1200,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.190998529399043
15,6.0,1225,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2366443320948566
15,6.0,1250,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
15,6.0,1275,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3279359374864836
15,6.0,1300,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3735817401822965
15,6.0,1325,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4192275428781103
15,6.0,1350,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4648733455739236
15,6.0,1375,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
15,6.0,1400,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
15,6.0,1425,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.601810753661364
15,6.0,1450,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6474565563571772
15,6.0,1475,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.693102359052991
15,6.0,1500,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
15,6.0,1525,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.784393964444617
15,6.0,1550,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.830039767140431
15,6.0,1575,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362442
15,7.5,1,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.00571762660255024
15,7.5,25,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.14294066506375597
15,7.5,50,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.28588133012751193
15,7.5,75,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.428821995191268
15,7.5,100,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5717626602550239
15,7.5,125,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7147033253187799
15,7.5,150,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.857643990382536
15,7.5,175,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0005846554462916
15,7.5,200,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
15,7.5,225,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2864659855738039
15,7.5,250,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4294066506375598
15,7.5,275,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5723473157013157
15,7.5,300,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
15,7.5,325,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.858228645828828
15,7.5,350,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.001169310892583
15,7.5,375,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.1441099759563396
15,7.5,400,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
15,7.5,425,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.429991306083852
15,7.5,450,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.5729319711476077
15,7.5,475,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7158726362113637
15,7.5,500,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.8588133012751196
15,7.5,525,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8169283070492523
15,7.5,550,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9034487026230267
15,7.5,575,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9899690981968001
15,7.5,600,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,7.5,625,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.163009889344348
15,7.5,650,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.249530284918122
15,7.5,675,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.336050680491896
15,7.5,700,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
15,7.5,725,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.509091471639444
15,7.5,750,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
15,7.5,775,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6821322627869915
15,7.5,800,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
15,7.5,825,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8551730539345397
15,7.5,850,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.941693449508313
15,7.5,875,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9970038679418365
15,7.5,900,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
15,7.5,925,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1111183746813698
15,7.5,950,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.168175628051137
15,7.5,975,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.225232881420903
15,7.5,1000,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
15,7.5,1025,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3393473881604367
15,7.5,1050,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
15,7.5,1075,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4534618948999705
15,7.5,1100,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
15,7.5,1125,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.567576401639504
15,7.5,1150,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.624633655009271
15,7.5,1175,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.681690908379038
15,7.5,1200,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
15,7.5,1225,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7958054151185707
15,7.5,1250,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8528626684883376
15,7.5,1275,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.909919921858105
15,7.5,1300,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.966977175227871
15,7.5,1325,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9415264470038278
15,7.5,1350,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
15,7.5,1375,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0147915959473686
15,7.5,1400,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
15,7.5,1425,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0880567448909093
15,7.5,1450,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1246893193626795
15,7.5,1475,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.16132189383445
15,7.5,1500,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
15,7.5,1525,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2345870427779904
15,7.5,1550,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2712196172497605
15,7.5,1575,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
15,9.0,1,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.006861151923060287
15,9.0,25,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.1715287980765072
15,9.0,50,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.3430575961530144
15,9.0,75,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5145863942295217
15,9.0,100,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060288
15,9.0,125,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.857643990382536
15,9.0,150,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590434
15,9.0,175,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2007015865355504
15,9.0,200,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120576
15,9.0,225,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5437591826885648
15,9.0,250,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
15,9.0,275,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8868167788415788
15,9.0,300,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180867
15,9.0,325,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2298743749945937
15,9.0,350,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4014031730711007
15,9.0,375,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.572931971147608
15,9.0,400,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.744460769224115
15,9.0,425,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.915989567300622
15,9.0,450,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
15,9.0,475,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9726650190820458
15,9.0,500,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,9.0,525,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.180313968459103
15,9.0,550,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2841384431476315
15,9.0,575,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3879629178361608
15,9.0,600,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
15,9.0,625,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
15,9.0,650,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.699436341901747
15,9.0,675,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8032608165902753
15,9.0,700,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.907085291278804
15,9.0,725,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9855924172678834
15,9.0,750,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
15,9.0,775,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1225298253553238
15,9.0,800,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
15,9.0,825,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2594672334427637
15,9.0,850,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.327935937486484
15,9.0,875,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
15,9.0,900,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
15,9.0,925,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5333420496176444
15,9.0,950,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6018107536613644
15,9.0,975,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.670279457705084
15,9.0,1000,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
15,9.0,1025,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8072168657925243
15,9.0,1050,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
15,9.0,1075,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.944154273879965
15,9.0,1100,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
15,9.0,1125,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755986
15,9.0,1150,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0221181108417228
15,9.0,1175,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0660772002078467
15,9.0,1200,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
15,9.0,1225,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1539953789400954
15,9.0,1250,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
15,9.0,1275,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2419135576723446
15,9.0,1300,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2858726470384694
15,9.0,1325,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3298317364045933
15,9.0,1350,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
15,9.0,1375,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4177499151368425
15,9.0,1400,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
15,9.0,1425,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.505668093869091
15,9.0,1450,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5496271832352155
15,9.0,1475,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.59358627260134
15,9.0,1500,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
15,9.0,1525,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.681504451333589
15,9.0,1550,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7254635406997134
15,9.0,1575,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658373
15,10.5,1,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.008004677243570336
15,10.5,25,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.2001169310892584
15,10.5,50,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4002338621785168
15,10.5,75,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6003507932677752
15,10.5,100,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8004677243570336
15,10.5,125,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.000584655446292
15,10.5,150,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2007015865355504
15,10.5,175,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4008185176248087
15,10.5,200,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
15,10.5,225,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8010523798033256
15,10.5,250,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.001169310892584
15,10.5,275,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.201286241981842
15,10.5,300,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4014031730711007
15,10.5,325,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.601520104160359
15,10.5,350,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.8016370352496174
15,10.5,375,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.816928307049253
15,10.5,400,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9380568608525364
15,10.5,425,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0591854146558193
15,10.5,450,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.180313968459103
15,10.5,475,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.301442522262387
15,10.5,500,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
15,10.5,525,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.543699629868953
15,10.5,550,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.664828183672237
15,10.5,575,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7859567374755208
15,10.5,600,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.907085291278804
15,10.5,625,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9970038679418365
15,10.5,650,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0768840226595096
15,10.5,675,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1567641773771835
15,10.5,700,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.236644332094857
15,10.5,725,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3165244868125305
15,10.5,750,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
15,10.5,775,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.476284796247877
15,10.5,800,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
15,10.5,825,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6360451056832237
15,10.5,850,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7159252604008977
15,10.5,875,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7958054151185707
15,10.5,900,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
15,10.5,925,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9555657245539178
15,10.5,950,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9488529618981822
15,10.5,975,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0001385661586606
15,10.5,1000,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
15,10.5,1025,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1027097746796173
15,10.5,1050,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1539953789400954
15,10.5,1075,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2052809832005744
15,10.5,1100,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.256566587461053
15,10.5,1125,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
15,10.5,1150,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3591377959820097
15,10.5,1175,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4104234002424887
15,10.5,1200,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.461709004502967
15,10.5,1225,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5129946087634454
15,10.5,1250,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.564280213023924
15,10.5,1275,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6155658172844025
15,10.5,1300,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6668514215448806
15,10.5,1325,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.718137025805359
15,10.5,1350,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658378
15,10.5,1375,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.820708234326316
15,10.5,1400,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8719938385867945
15,10.5,1425,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.923279442847273
15,10.5,1450,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9745650471077516
15,10.5,1475,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9691929934702157
15,10.5,1500,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
15,10.5,1525,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0359452983336124
15,10.5,1550,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0693214507653113
15,10.5,1575,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.10269760319701
15,12.0,1,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.009148202564080382
15,12.0,25,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.22870506410200955
15,12.0,50,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040191
15,12.0,75,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060287
15,12.0,100,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080382
15,12.0,125,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
15,12.0,150,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
15,12.0,175,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
15,12.0,200,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160764
15,12.0,225,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180863
15,12.0,250,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
15,12.0,275,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.5157557051221056
15,12.0,300,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7444607692241147
15,12.0,325,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.9731658333261244
15,12.0,350,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.938056860852536
15,12.0,375,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,12.0,400,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2149221266886125
15,12.0,425,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.353354759606651
15,12.0,450,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
15,12.0,475,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.630220025442727
15,12.0,500,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
15,12.0,525,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.9070852912788037
15,12.0,550,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0084153186157896
15,12.0,575,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0997069240074167
15,12.0,600,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.190998529399043
15,12.0,625,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
15,12.0,650,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3735817401822965
15,12.0,675,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4648733455739236
15,12.0,700,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
15,12.0,725,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6474565563571772
15,12.0,750,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
15,12.0,775,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.830039767140431
15,12.0,800,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
15,12.0,825,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
15,12.0,850,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9928120512643057
15,12.0,875,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0514241704191383
15,12.0,900,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
15,12.0,925,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.168648408728804
15,12.0,950,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.227260527883636
15,12.0,975,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.285872647038469
15,12.0,1000,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
15,12.0,1025,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.403096885348134
15,12.0,1050,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
15,12.0,1075,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.520321123657799
15,12.0,1100,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5789332428126315
15,12.0,1125,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.637545361967464
15,12.0,1150,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6961574811222966
15,12.0,1175,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.754769600277129
15,12.0,1200,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8133817194319617
15,12.0,1225,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.871993838586794
15,12.0,1250,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
15,12.0,1275,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9892180768964596
15,12.0,1300,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
15,12.0,1325,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.021641233005742
15,12.0,1350,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
15,12.0,1375,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
15,12.0,1400,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
15,12.0,1425,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.174217929836364
15,12.0,1450,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2123621040440193
15,12.0,1475,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2505062782516747
15,12.0,1500,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
15,12.0,1525,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.326794626666986
15,12.0,1550,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.364938800874641
15,12.0,1575,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
15,13.5,1,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,0.010291727884590431
15,13.5,25,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,0.2572931971147608
15,13.5,50,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,0.5145863942295216
15,13.5,75,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,0.7718795913442823
15,13.5,100,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590431
15,13.5,125,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,1.2864659855738039
15,13.5,150,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,1.5437591826885646
15,13.5,175,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,1.8010523798033256
15,13.5,200,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180863
15,13.5,225,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,2.315638774032847
15,13.5,250,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,2.5729319711476077
15,13.5,275,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,2.830225168262369
15,13.5,300,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
15,13.5,325,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.02457725642631
15,13.5,350,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.180313968459103
15,13.5,375,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.336050680491896
15,13.5,400,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
15,13.5,425,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.647524104557482
15,13.5,450,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.8032608165902753
15,13.5,475,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.958997528623068
15,13.5,500,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
15,13.5,525,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.1567641773771835
15,13.5,550,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.2594672334427637
15,13.5,575,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.3621702895083434
15,13.5,600,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
15,13.5,625,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.567576401639504
15,13.5,650,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.670279457705084
15,13.5,675,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7729825137706645
15,13.5,700,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
15,13.5,725,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.978388625901825
15,13.5,750,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
15,13.5,775,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.0440976555247845
15,13.5,800,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
15,13.5,825,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.175974923623158
15,13.5,850,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.2419135576723446
15,13.5,875,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
15,13.5,900,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
15,13.5,925,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4397294598199046
15,13.5,950,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5056680938690907
15,13.5,975,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5716067279182777
15,13.5,1000,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
15,13.5,1025,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7034839960166512
