Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
15,13.5,1050,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658373
15,13.5,1075,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.835361264115024
15,13.5,1100,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.9012998981642104
15,13.5,1125,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.967238532213397
15,13.5,1150,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,1.9739610152461724
15,13.5,1175,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.016873211229785
15,13.5,1200,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
15,13.5,1225,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.10269760319701
15,13.5,1250,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
15,13.5,1275,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.1885219951642347
15,13.5,1300,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.231434191147847
15,13.5,1325,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2743463871314598
15,13.5,1350,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3172585831150725
15,13.5,1375,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3601707790986843
15,13.5,1400,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
15,13.5,1425,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.44599517106591
15,13.5,1450,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4889073670495216
15,13.5,1475,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.531819563033134
15,13.5,1500,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
15,13.5,1525,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6176439550003594
15,13.5,1550,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6605561509839717
15,13.5,1575,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7034683469675844
15,15.0,1,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,0.01143525320510048
15,15.0,25,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,0.28588133012751193
15,15.0,50,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,0.5717626602550239
15,15.0,75,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,0.857643990382536
15,15.0,100,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
15,15.0,125,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,1.4294066506375598
15,15.0,150,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
15,15.0,175,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,2.001169310892583
15,15.0,200,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
15,15.0,225,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,2.5729319711476077
15,15.0,250,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,25,2.8588133012751196
15,15.0,275,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,1.9034487026230267
15,15.0,300,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
15,15.0,325,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.249530284918122
15,15.0,350,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
15,15.0,375,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
15,15.0,400,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
15,15.0,425,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,35,2.941693449508313
15,15.0,450,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
15,15.0,475,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.168175628051137
15,15.0,500,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
15,15.0,525,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
15,15.0,550,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
15,15.0,575,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.624633655009271
15,15.0,600,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
15,15.0,625,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.8528626684883376
15,15.0,650,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,50,2.966977175227871
15,15.0,675,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
15,15.0,700,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
15,15.0,725,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.1246893193626795
15,15.0,750,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
15,15.0,775,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.2712196172497605
15,15.0,800,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
15,15.0,825,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4177499151368425
15,15.0,850,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4910150640803828
15,15.0,875,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
15,15.0,900,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
15,15.0,925,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7108105109110046
15,15.0,950,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7840756598545457
15,15.0,975,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.8573408087980865
15,15.0,1000,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
15,15.0,1025,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,1.954888928142345
15,15.0,1050,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
15,15.0,1075,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0502493636614836
15,15.0,1100,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
15,15.0,1125,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
15,15.0,1150,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.1932900169401917
15,15.0,1175,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2409702346997613
15,15.0,1200,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
15,15.0,1225,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702189
15,15.0,1250,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3840108879784694
15,15.0,1275,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4316911057380386
15,15.0,1300,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.479371323497608
15,15.0,1325,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.527051541257177
15,15.0,1350,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
15,15.0,1375,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6224119767763163
15,15.0,1400,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
15,15.0,1425,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7177724122954547
15,15.0,1450,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7654526300550244
15,15.0,1475,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.8131328478145936
15,15.0,1500,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
15,15.0,1525,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.908493283333733
15,15.0,1550,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,85,2.956173501093302
15,15.0,1575,#3,#3,2,480.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
15,1.5,1,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.0009902929275617013
15,1.5,25,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.024757323189042533
15,1.5,50,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.049514646378085066
15,1.5,75,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.07427196956712762
15,1.5,100,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.09902929275617013
15,1.5,125,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.12378661594521266
15,1.5,150,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.14854393913425523
15,1.5,175,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.17330126232329776
15,1.5,200,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.19805858551234026
15,1.5,225,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.2228159087013828
15,1.5,250,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.24757323189042532
15,1.5,275,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.27233055507946785
15,1.5,300,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.29708787826851046
15,1.5,325,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.32184520145755297
15,1.5,350,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3466025246465955
15,1.5,375,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.37135984783563797
15,1.5,400,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3961171710246805
15,1.5,425,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.4208744942137231
15,1.5,450,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.4456318174027656
15,1.5,475,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.47038914059180814
15,1.5,500,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.49514646378085064
15,1.5,525,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5199037869698931
15,1.5,550,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5446611101589357
15,1.5,575,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5694184333479781
15,1.5,600,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
15,1.5,625,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6189330797260634
15,1.5,650,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6436904029151059
15,1.5,675,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6684477261041485
15,1.5,700,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.693205049293191
15,1.5,725,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7179623724822335
15,1.5,750,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7427196956712759
15,1.5,775,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7674770188603186
15,1.5,800,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.792234342049361
15,1.5,825,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8169916652384037
15,1.5,850,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8417489884274462
15,1.5,875,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8665063116164886
15,1.5,900,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055312
15,1.5,925,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9160209579945738
15,1.5,950,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9407782811836163
15,1.5,975,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9655356043726587
15,1.5,1000,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617013
15,1.5,1025,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0150502507507437
15,1.5,1050,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0398075739397863
15,1.5,1075,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.064564897128829
15,1.5,1100,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0893222203178714
15,1.5,1125,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.114079543506914
15,1.5,1150,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1388368666959563
15,1.5,1175,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1635941898849993
15,1.5,1200,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
15,1.5,1225,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2131088362630842
15,1.5,1250,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2378661594521267
15,1.5,1275,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2626234826411695
15,1.5,1300,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2873808058302119
15,1.5,1325,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3121381290192544
15,1.5,1350,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.336895452208297
15,1.5,1375,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3616527753973393
15,1.5,1400,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
15,1.5,1425,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4111674217754244
15,1.5,1450,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.435924744964467
15,1.5,1475,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4606820681535095
15,1.5,1500,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4854393913425519
15,1.5,1525,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5101967145315947
15,1.5,1550,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5349540377206372
15,1.5,1575,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5597113609096795
15,1.5,1600,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.584468684098722
15,1.5,1625,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6092260072877647
15,1.5,1650,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6339833304768074
15,1.5,1675,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6587406536658498
15,1.5,1700,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6834979768548923
15,1.5,1725,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.708255300043935
15,1.5,1750,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7330126232329772
15,1.5,1775,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7577699464220202
15,1.5,1800,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110623
15,1.5,1825,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8072845928001051
15,3.0,1,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.0019805858551234026
15,3.0,25,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.049514646378085066
15,3.0,50,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.09902929275617013
15,3.0,75,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.14854393913425523
15,3.0,100,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.19805858551234026
15,3.0,125,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.24757323189042532
15,3.0,150,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.29708787826851046
15,3.0,175,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3466025246465955
15,3.0,200,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3961171710246805
15,3.0,225,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.4456318174027656
15,3.0,250,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.49514646378085064
15,3.0,275,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5446611101589357
15,3.0,300,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
15,3.0,325,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6436904029151059
15,3.0,350,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.693205049293191
15,3.0,375,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7427196956712759
15,3.0,400,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.792234342049361
15,3.0,425,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8417489884274462
15,3.0,450,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055312
15,3.0,475,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9407782811836163
15,3.0,500,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617013
15,3.0,525,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0398075739397863
15,3.0,550,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0893222203178714
15,3.0,575,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1388368666959563
15,3.0,600,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
15,3.0,625,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2378661594521267
15,3.0,650,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2873808058302119
15,3.0,675,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.336895452208297
15,3.0,700,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
15,3.0,725,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.435924744964467
15,3.0,750,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4854393913425519
15,3.0,775,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5349540377206372
15,3.0,800,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.584468684098722
15,3.0,825,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6339833304768074
15,3.0,850,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6834979768548923
15,3.0,875,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7330126232329772
15,3.0,900,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110623
15,3.0,925,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8320419159891477
15,3.0,950,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8815565623672326
15,3.0,975,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9310712087453175
15,3.0,1000,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9805858551234026
15,3.0,1025,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0301005015014875
15,3.0,1050,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0796151478795726
15,3.0,1075,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.129129794257658
15,3.0,1100,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.178644440635743
15,3.0,1125,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.228159087013828
15,3.0,1150,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.2776737333919126
15,3.0,1175,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3271883797699986
15,3.0,1200,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
15,3.0,1225,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.4262176725261684
15,3.0,1250,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.4757323189042535
15,3.0,1275,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.525246965282339
15,3.0,1300,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5747616116604237
15,3.0,1325,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.624276258038509
15,3.0,1350,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.673790904416594
15,3.0,1375,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.7233055507946786
15,3.0,1400,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
15,3.0,1425,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.822334843550849
15,3.0,1450,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.871849489928934
15,3.0,1475,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.921364136307019
15,3.0,1500,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851037
15,3.0,1525,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8282105666320725
15,3.0,1550,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.858181231658828
15,3.0,1575,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8881518966855828
15,3.0,1600,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
15,3.0,1625,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9480932267390936
15,3.0,1650,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
15,3.0,1675,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0080345567926043
15,3.0,1700,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0380052218193594
15,3.0,1725,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0679758868461144
15,3.0,1750,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
15,3.0,1775,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1279172168996254
15,3.0,1800,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
15,3.0,1825,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.187858546953136
15,4.5,1,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.0029708787826851044
15,4.5,25,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.07427196956712762
15,4.5,50,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.14854393913425523
15,4.5,75,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.22281590870138285
15,4.5,100,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.29708787826851046
15,4.5,125,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.371359847835638
15,4.5,150,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.4456318174027657
15,4.5,175,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5199037869698931
15,4.5,200,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
15,4.5,225,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6684477261041486
15,4.5,250,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.742719695671276
15,4.5,275,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8169916652384037
15,4.5,300,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055314
15,4.5,325,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9655356043726587
15,4.5,350,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0398075739397863
15,4.5,375,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.114079543506914
15,4.5,400,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
15,4.5,425,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2626234826411695
15,4.5,450,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3368954522082972
15,4.5,475,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4111674217754244
15,4.5,500,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.485439391342552
15,4.5,525,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5597113609096795
15,4.5,550,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6339833304768074
15,4.5,575,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.708255300043935
15,4.5,600,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110628
15,4.5,625,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8567992391781905
15,4.5,650,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9310712087453175
15,4.5,675,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0053431783124456
15,4.5,700,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0796151478795726
15,4.5,725,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.153887117446701
15,4.5,750,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.228159087013828
15,4.5,775,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.302431056580956
15,4.5,800,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
15,4.5,825,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.4509749957152107
15,4.5,850,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.525246965282339
15,4.5,875,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.599518934849466
15,4.5,900,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.6737909044165944
15,4.5,925,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.7480628739837214
15,4.5,950,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.822334843550849
15,4.5,975,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.8966068131179767
15,4.5,1000,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.970878782685104
15,4.5,1025,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.84319589914545
15,4.5,1050,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8881518966855828
15,4.5,1075,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9331078942257158
15,4.5,1100,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
15,4.5,1125,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.023019889305982
15,4.5,1150,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0679758868461144
15,4.5,1175,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.112931884386248
15,4.5,1200,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
15,4.5,1225,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2028438794665135
15,4.5,1250,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2477998770066465
15,4.5,1275,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2927558745467795
15,4.5,1300,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3377118720869126
15,4.5,1325,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3826678696270456
15,4.5,1350,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.427623867167178
15,4.5,1375,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4725798647073116
15,4.5,1400,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
15,4.5,1425,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5624918597875768
15,4.5,1450,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6074478573277102
15,4.5,1475,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.652403854867843
15,4.5,1500,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
15,4.5,1525,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.742315849948108
15,4.5,1550,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7872718474882414
15,4.5,1575,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.832227845028374
15,4.5,1600,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.877183842568507
15,4.5,1625,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.92213984010864
15,4.5,1650,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.967095837648773
15,4.5,1675,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.986345573012364
15,4.5,1700,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
15,4.5,1725,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.045639470714226
15,4.5,1750,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
15,4.5,1775,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1049333684160874
15,4.5,1800,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
15,4.5,1825,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1642272661179485
15,6.0,1,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.003961171710246805
15,6.0,25,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.09902929275617013
15,6.0,50,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.19805858551234026
15,6.0,75,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.29708787826851046
15,6.0,100,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3961171710246805
15,6.0,125,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.49514646378085064
15,6.0,150,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
15,6.0,175,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.693205049293191
15,6.0,200,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.792234342049361
15,6.0,225,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055312
15,6.0,250,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617013
15,6.0,275,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0893222203178714
15,6.0,300,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
15,6.0,325,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2873808058302119
15,6.0,350,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
15,6.0,375,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4854393913425519
15,6.0,400,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.584468684098722
15,6.0,425,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6834979768548923
15,6.0,450,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110623
15,6.0,475,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8815565623672326
15,6.0,500,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9805858551234026
15,6.0,525,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0796151478795726
15,6.0,550,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.178644440635743
15,6.0,575,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.2776737333919126
15,6.0,600,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
15,6.0,625,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.4757323189042535
15,6.0,650,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5747616116604237
15,6.0,675,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.673790904416594
15,6.0,700,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
15,6.0,725,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.871849489928934
15,6.0,750,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851037
15,6.0,775,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.858181231658828
15,6.0,800,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
15,6.0,825,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
15,6.0,850,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0380052218193594
15,6.0,875,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
15,6.0,900,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
15,6.0,925,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2178292119798915
15,6.0,950,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.277770542033402
15,6.0,975,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3377118720869126
15,6.0,1000,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3976532021404227
15,6.0,1025,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4575945321939336
15,6.0,1050,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
15,6.0,1075,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5774771923009547
15,6.0,1100,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6374185223544657
15,6.0,1125,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
15,6.0,1150,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.757301182461486
15,6.0,1175,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8172425125149965
15,6.0,1200,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8771838425685075
15,6.0,1225,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.937125172622018
15,6.0,1250,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675528
15,6.0,1275,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
15,6.0,1300,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
15,6.0,1325,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.095051052132444
15,6.0,1350,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
15,6.0,1375,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.174109582401592
15,6.0,1400,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.213638847536166
15,6.0,1425,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.253168112670741
15,6.0,1450,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2926973778053155
15,6.0,1475,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3322266429398897
15,6.0,1500,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
15,6.0,1525,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4112851732090386
15,6.0,1550,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.450814438343613
15,6.0,1575,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4903437034781875
15,6.0,1600,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5298729686127617
15,6.0,1625,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
15,6.0,1650,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
15,6.0,1675,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6484607640164852
15,6.0,1700,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6879900291510594
15,6.0,1725,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.727519294285634
15,6.0,1750,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202083
15,6.0,1775,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.806577824554783
15,6.0,1800,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
15,6.0,1825,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.885636354823932
15,7.5,1,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.004951464637808508
15,7.5,25,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.12378661594521269
15,7.5,50,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.24757323189042538
15,7.5,75,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3713598478356381
15,7.5,100,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.49514646378085075
15,7.5,125,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6189330797260635
15,7.5,150,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7427196956712762
15,7.5,175,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8665063116164887
15,7.5,200,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617015
15,7.5,225,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.114079543506914
15,7.5,250,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.237866159452127
15,7.5,275,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3616527753973398
15,7.5,300,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4854393913425523
15,7.5,325,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6092260072877653
15,7.5,350,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7330126232329774
15,7.5,375,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8567992391781905
15,7.5,400,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.980585855123403
15,7.5,425,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.1043724710686154
15,7.5,450,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.228159087013828
15,7.5,475,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.351945702959041
15,7.5,500,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.475732318904254
15,7.5,525,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5995189348494665
15,7.5,550,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.7233055507946795
15,7.5,575,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.847092166739892
15,7.5,600,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851046
15,7.5,625,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.873166564172206
15,7.5,650,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9480932267390938
15,7.5,675,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0230198893059823
15,7.5,700,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
15,7.5,725,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1728732144397584
