Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
15,7.5,750,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.247799877006647
15,7.5,775,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.322726539573535
15,7.5,800,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
15,7.5,825,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4725798647073116
15,7.5,850,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5475065272742
15,7.5,875,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.622433189841088
15,7.5,900,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
15,7.5,925,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.772286514974865
15,7.5,950,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8472131775417524
15,7.5,975,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.9221398401086405
15,7.5,1000,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675529
15,7.5,1025,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.025874838146939
15,7.5,1050,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.075286419565157
15,7.5,1075,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.124698000983375
15,7.5,1100,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015932
15,7.5,1125,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2235211638198105
15,7.5,1150,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2729327452380286
15,7.5,1175,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.322344326656247
15,7.5,1200,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
15,7.5,1225,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.421167489492683
15,7.5,1250,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.470579070910901
15,7.5,1275,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.519990652329119
15,7.5,1300,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
15,7.5,1325,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6188138151655544
15,7.5,1350,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
15,7.5,1375,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7176369780019907
15,7.5,1400,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
15,7.5,1425,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.816460140838427
15,7.5,1450,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.865871722256645
15,7.5,1475,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9152833036748627
15,7.5,1500,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
15,7.5,1525,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.93515237904574
15,7.5,1550,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.966876188538293
15,7.5,1575,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9985999980308464
15,7.5,1600,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
15,7.5,1625,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0620476170159527
15,7.5,1650,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
15,7.5,1675,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1254952360010586
15,7.5,1700,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
15,7.5,1725,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.188942854986165
15,7.5,1750,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.220666664478718
15,7.5,1775,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2523904739712712
15,7.5,1800,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
15,7.5,1825,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3158380929563775
15,9.0,1,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.005941757565370209
15,9.0,25,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.14854393913425523
15,9.0,50,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.29708787826851046
15,9.0,75,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.4456318174027657
15,9.0,100,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
15,9.0,125,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.742719695671276
15,9.0,150,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055314
15,9.0,175,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0398075739397863
15,9.0,200,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
15,9.0,225,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3368954522082972
15,9.0,250,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.485439391342552
15,9.0,275,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6339833304768074
15,9.0,300,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110628
15,9.0,325,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9310712087453175
15,9.0,350,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0796151478795726
15,9.0,375,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.228159087013828
15,9.0,400,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
15,9.0,425,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.525246965282339
15,9.0,450,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.6737909044165944
15,9.0,475,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.822334843550849
15,9.0,500,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.970878782685104
15,9.0,525,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8881518966855828
15,9.0,550,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
15,9.0,575,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0679758868461144
15,9.0,600,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
15,9.0,625,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2477998770066465
15,9.0,650,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3377118720869126
15,9.0,675,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.427623867167178
15,9.0,700,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
15,9.0,725,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6074478573277102
15,9.0,750,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
15,9.0,775,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7872718474882414
15,9.0,800,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.877183842568507
15,9.0,825,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.967095837648773
15,9.0,850,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
15,9.0,875,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
15,9.0,900,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
15,9.0,925,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1938742149688792
15,9.0,950,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.253168112670741
15,9.0,975,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.312462010372603
15,9.0,1000,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
15,9.0,1025,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.431049805776326
15,9.0,1050,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4903437034781875
15,9.0,1075,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5496376011800495
15,9.0,1100,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
15,9.0,1125,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6682253965837726
15,9.0,1150,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.727519294285634
15,9.0,1175,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7868131919874957
15,9.0,1200,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
15,9.0,1225,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.905400987391219
15,9.0,1250,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
15,9.0,1275,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9414971409442503
15,9.0,1300,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
15,9.0,1325,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0176342837263777
15,9.0,1350,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0557028551174414
15,9.0,1375,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085052
15,9.0,1400,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
15,9.0,1425,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.169908569290633
15,9.0,1450,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.207977140681696
15,9.0,1475,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.24604571207276
15,9.0,1500,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
15,9.0,1525,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3221828548548875
15,9.0,1550,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3602514262459513
15,9.0,1575,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.398319997637015
15,9.0,1600,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
15,9.0,1625,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4744571404191427
15,9.0,1650,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.512525711810206
15,9.0,1675,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.55059428320127
15,9.0,1700,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
15,9.0,1725,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.626731425983398
15,9.0,1750,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
15,9.0,1775,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.702868568765525
15,9.0,1800,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
15,9.0,1825,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.779005711547652
15,10.5,1,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.006932050492931911
15,10.5,25,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.17330126232329776
15,10.5,50,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3466025246465955
15,10.5,75,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5199037869698931
15,10.5,100,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.693205049293191
15,10.5,125,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8665063116164887
15,10.5,150,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0398075739397863
15,10.5,175,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2131088362630844
15,10.5,200,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
15,10.5,225,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5597113609096798
15,10.5,250,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7330126232329774
15,10.5,275,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9063138855562753
15,10.5,300,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0796151478795726
15,10.5,325,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.2529164102028707
15,10.5,350,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.426217672526169
15,10.5,375,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.599518934849466
15,10.5,400,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
15,10.5,425,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.9461214594960614
15,10.5,450,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8881518966855835
15,10.5,475,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9930492242792266
15,10.5,500,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
15,10.5,525,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2028438794665135
15,10.5,550,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3077412070601575
15,10.5,575,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4126385346538006
15,10.5,600,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
15,10.5,625,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.622433189841088
15,10.5,650,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7273305174347318
15,10.5,675,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8322278450283744
15,10.5,700,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.937125172622018
15,10.5,725,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0061102055796516
15,10.5,750,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
15,10.5,775,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.144462633550662
15,10.5,800,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
15,10.5,825,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.282815061521672
15,10.5,850,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3519912755071775
15,10.5,875,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4211674894926825
15,10.5,900,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
15,10.5,925,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.559519917463693
15,10.5,950,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6286961314491983
15,10.5,975,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6978723454347033
15,10.5,1000,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
15,10.5,1025,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.836224773405714
15,10.5,1050,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9054009873912197
15,10.5,1075,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9745772013767247
15,10.5,1100,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9541866647412716
15,10.5,1125,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.998599998030846
15,10.5,1150,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.04301333132042
15,10.5,1175,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.087426664609995
15,10.5,1200,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
15,10.5,1225,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.176253331189143
15,10.5,1250,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
15,10.5,1275,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2650799977682925
15,10.5,1300,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3094933310578667
15,10.5,1325,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3539066643474404
15,10.5,1350,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.398319997637015
15,10.5,1375,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4427333309265897
15,10.5,1400,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
15,10.5,1425,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.531559997505738
15,10.5,1450,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5759733307953123
15,10.5,1475,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6203866640848874
15,10.5,1500,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
15,10.5,1525,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.709213330664036
15,10.5,1550,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.75362666395361
15,10.5,1575,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7980399972431846
15,10.5,1600,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
15,10.5,1625,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8868666638223335
15,10.5,1650,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9312799971119077
15,10.5,1675,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9756933304014814
15,10.5,1700,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9654548643978653
15,10.5,1725,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9943586124037163
15,10.5,1750,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0232623604095674
15,10.5,1775,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0521661084154186
15,10.5,1800,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
15,10.5,1825,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.10997360442712
15,12.0,1,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.00792234342049361
15,12.0,25,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.19805858551234026
15,12.0,50,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3961171710246805
15,12.0,75,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
15,12.0,100,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.792234342049361
15,12.0,125,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617013
15,12.0,150,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
15,12.0,175,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
15,12.0,200,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.584468684098722
15,12.0,225,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110623
15,12.0,250,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9805858551234026
15,12.0,275,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.178644440635743
15,12.0,300,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
15,12.0,325,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5747616116604237
15,12.0,350,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
15,12.0,375,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851037
15,12.0,400,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
15,12.0,425,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0380052218193594
15,12.0,450,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
15,12.0,475,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.277770542033402
15,12.0,500,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3976532021404227
15,12.0,525,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
15,12.0,550,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6374185223544657
15,12.0,575,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.757301182461486
15,12.0,600,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8771838425685075
15,12.0,625,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675528
15,12.0,650,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
15,12.0,675,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
15,12.0,700,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.213638847536166
15,12.0,725,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2926973778053155
15,12.0,750,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
15,12.0,775,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.450814438343613
15,12.0,800,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5298729686127617
15,12.0,825,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
15,12.0,850,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6879900291510594
15,12.0,875,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202083
15,12.0,900,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
15,12.0,925,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.925165619958506
15,12.0,950,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9288076171472288
15,12.0,975,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
15,12.0,1000,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
15,12.0,1025,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0810819027114844
15,12.0,1050,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
15,12.0,1075,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.182598093087654
15,12.0,1100,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2333561882757387
15,12.0,1125,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
15,12.0,1150,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3348723786519088
15,12.0,1175,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.385630473839994
15,12.0,1200,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
15,12.0,1225,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
15,12.0,1250,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
15,12.0,1275,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
15,12.0,1300,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.639420949780419
15,12.0,1325,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6901790449685037
15,12.0,1350,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
15,12.0,1375,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446733
15,12.0,1400,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
15,12.0,1425,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.893211425720844
15,12.0,1450,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9439695209089285
15,12.0,1475,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.994727616097014
15,12.0,1500,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
15,12.0,1525,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0150041466936095
15,12.0,1550,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0480370015574394
15,12.0,1575,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.081069856421269
15,12.0,1600,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
15,12.0,1625,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.147135566148928
15,12.0,1650,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.180168421012758
15,12.0,1675,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.213201275876587
15,12.0,1700,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.246234130740417
15,12.0,1725,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.279266985604247
15,12.0,1750,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680764
15,12.0,1775,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3453326953319067
15,12.0,1800,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
15,12.0,1825,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4113984050595656
15,13.5,1,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.008912636348055314
15,13.5,25,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.22281590870138288
15,13.5,50,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.44563181740276575
15,13.5,75,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.6684477261041486
15,13.5,100,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055315
15,13.5,125,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,1.1140795435069144
15,13.5,150,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,1.3368954522082972
15,13.5,175,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,1.55971136090968
15,13.5,200,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,1.782527269611063
15,13.5,225,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.0053431783124456
15,13.5,250,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.228159087013829
15,13.5,275,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.450974995715211
15,13.5,300,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.6737909044165944
15,13.5,325,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.8966068131179776
15,13.5,350,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,1.8881518966855835
15,13.5,375,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.0230198893059823
15,13.5,400,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.157887881926381
15,13.5,425,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.29275587454678
15,13.5,450,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.4276238671671786
15,13.5,475,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.5624918597875768
15,13.5,500,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
15,13.5,525,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.8322278450283744
15,13.5,550,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.9670958376487735
15,13.5,575,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.045639470714226
15,13.5,600,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
15,13.5,625,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.2235211638198105
15,13.5,650,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.312462010372603
15,13.5,675,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.401402856925395
15,13.5,700,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
15,13.5,725,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.5792845500309802
15,13.5,750,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
15,13.5,775,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.7571662431365653
15,13.5,800,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
15,13.5,825,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.93504793624215
15,13.5,850,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,1.9414971409442507
15,13.5,875,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,1.9985999980308464
15,13.5,900,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.055702855117442
15,13.5,925,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.1128057122040373
15,13.5,950,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.1699085692906332
15,13.5,975,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.2270114263772287
15,13.5,1000,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
15,13.5,1025,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.34121714055042
15,13.5,1050,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.3983199976370155
15,13.5,1075,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.455422854723611
15,13.5,1100,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5125257118102065
15,13.5,1125,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5696285688968024
15,13.5,1150,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6267314259833983
15,13.5,1175,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6838342830699933
15,13.5,1200,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.740937140156589
15,13.5,1225,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.798039997243185
15,13.5,1250,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
15,13.5,1275,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.912245711416376
15,13.5,1300,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.969348568502972
15,13.5,1325,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9695839712558443
15,13.5,1350,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.006745932977653
15,13.5,1375,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0439078946994607
15,13.5,1400,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
15,13.5,1425,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1182318181430775
15,13.5,1450,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1553937798648857
15,13.5,1475,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1925557415866943
15,13.5,1500,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
15,13.5,1525,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.266879665030311
15,13.5,1550,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3040416267521193
15,13.5,1575,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.341203588473928
15,13.5,1600,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
15,13.5,1625,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4155275119175443
15,13.5,1650,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.452689473639353
15,13.5,1675,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4898514353611616
15,13.5,1700,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.52701339708297
15,13.5,1725,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.564175358804778
15,13.5,1750,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
15,13.5,1775,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6384992822483953
15,13.5,1800,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702034
15,13.5,1825,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (13.5A) is within 90.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7128232056920116
15,15.0,1,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.009902929275617017
15,15.0,25,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.24757323189042538
15,15.0,50,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.49514646378085075
15,15.0,75,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.7427196956712762
15,15.0,100,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617015
15,15.0,125,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,1.237866159452127
15,15.0,150,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,1.4854393913425523
15,15.0,175,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,1.7330126232329774
15,15.0,200,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,1.980585855123403
15,15.0,225,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.228159087013828
15,15.0,250,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.475732318904254
15,15.0,275,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.7233055507946795
15,15.0,300,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851046
15,15.0,325,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,1.9480932267390938
15,15.0,350,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
15,15.0,375,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.247799877006647
15,15.0,400,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
15,15.0,425,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.5475065272742
15,15.0,450,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
15,15.0,475,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.8472131775417524
15,15.0,500,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675529
15,15.0,525,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.075286419565157
15,15.0,550,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015932
15,15.0,575,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.2729327452380286
15,15.0,600,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
15,15.0,625,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.470579070910901
15,15.0,650,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
15,15.0,675,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
15,15.0,700,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
15,15.0,725,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.865871722256645
15,15.0,750,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
15,15.0,775,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,1.966876188538293
15,15.0,800,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
15,15.0,825,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
15,15.0,850,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
15,15.0,875,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.220666664478718
15,15.0,900,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
15,15.0,925,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.3475619024489305
15,15.0,950,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.411009521434037
15,15.0,975,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.474457140419143
15,15.0,1000,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
15,15.0,1025,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6013523783893553
15,15.0,1050,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
15,15.0,1075,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.728247616359568
