Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
15,15.0,1100,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
15,15.0,1125,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
15,15.0,1150,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.9185904733148864
15,15.0,1175,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,65,2.982038092299993
15,15.0,1200,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
15,15.0,1225,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0232623604095674
15,15.0,1250,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0645534289893543
15,15.0,1275,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1058444975691417
15,15.0,1300,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
15,15.0,1325,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.188426634728716
15,15.0,1350,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
15,15.0,1375,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.27100877188829
15,15.0,1400,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
15,15.0,1425,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3535909090478637
15,15.0,1450,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3948819776276506
15,15.0,1475,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4361730462074385
15,15.0,1500,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
15,15.0,1525,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.5187551833670123
15,15.0,1550,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.5600462519467997
15,15.0,1575,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
15,15.0,1600,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
15,15.0,1625,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.683919457686161
15,15.0,1650,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.725210526265948
15,15.0,1675,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7665015948457348
15,15.0,1700,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.807792663425522
15,15.0,1725,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.849083732005309
15,15.0,1750,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
15,15.0,1775,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.931665869164883
15,15.0,1800,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446703
15,15.0,1825,#3,#3,3,480.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (15.0A) is within 100.0% of User-specified breaker rating (15A),480 V / 3 pole,3,1,1,CU,75 C,100,2.4765404926773824
20,2.0,1,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.006098801709386922
20,2.0,25,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.15247004273467304
20,2.0,50,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.3049400854693461
20,2.0,75,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.4574101282040192
20,2.0,100,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.6098801709386922
20,2.0,125,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.7623502136733653
20,2.0,150,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.9148202564080384
20,2.0,175,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.0672902991427116
20,2.0,200,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.2197603418773844
20,2.0,225,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.3722303846120574
20,2.0,250,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.5247004273467306
20,2.0,275,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.6771704700814034
20,2.0,300,#12,#12,1,120.0,10,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.8296405128160769
20,4.0,1,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.012197603418773843
20,4.0,25,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.3049400854693461
20,4.0,50,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.6098801709386922
20,4.0,75,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.9148202564080384
20,4.0,100,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.2197603418773844
20,4.0,125,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.5247004273467306
20,4.0,150,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.8296405128160769
20,4.0,175,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.134580598285423
20,4.0,200,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.4395206837547687
20,4.0,225,#12,#12,1,120.0,20,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.7444607692241147
20,4.0,250,#10,#10,1,120.0,20,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.845768438907177
20,4.0,275,#10,#10,1,120.0,20,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.030345282797895
20,4.0,300,#10,#10,1,120.0,20,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.214922126688613
20,6.0,1,#12,#12,1,120.0,30,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.018296405128160765
20,6.0,25,#12,#12,1,120.0,30,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.4574101282040191
20,6.0,50,#12,#12,1,120.0,30,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.9148202564080382
20,6.0,75,#12,#12,1,120.0,30,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.3722303846120574
20,6.0,100,#12,#12,1,120.0,30,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.8296405128160764
20,6.0,125,#12,#12,1,120.0,30,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.2870506410200955
20,6.0,150,#12,#12,1,120.0,30,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.7444607692241147
20,6.0,175,#10,#10,1,120.0,30,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.938056860852536
20,6.0,200,#10,#10,1,120.0,30,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.2149221266886125
20,6.0,225,#10,#10,1,120.0,30,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.491787392524689
20,6.0,250,#10,#10,1,120.0,30,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.7686526583607654
20,6.0,275,#8,#8,1,120.0,30,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.0084153186157896
20,6.0,300,#8,#8,1,120.0,30,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.190998529399043
20,8.0,1,#12,#12,1,120.0,40,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.024395206837547687
20,8.0,25,#12,#12,1,120.0,40,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.6098801709386922
20,8.0,50,#12,#12,1,120.0,40,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.2197603418773844
20,8.0,75,#12,#12,1,120.0,40,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.8296405128160769
20,8.0,100,#12,#12,1,120.0,40,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.4395206837547687
20,8.0,125,#10,#10,1,120.0,40,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.845768438907177
20,8.0,150,#10,#10,1,120.0,40,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.214922126688613
20,8.0,175,#10,#10,1,120.0,40,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.5840758144700477
20,8.0,200,#10,#10,1,120.0,40,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.953229502251483
20,8.0,225,#8,#8,1,120.0,40,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
20,8.0,250,#8,#8,1,120.0,40,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
20,8.0,275,#8,#8,1,120.0,40,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.6778870914877198
20,8.0,300,#8,#8,1,120.0,40,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
20,10.0,1,#12,#12,1,120.0,50,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.030494008546934615
20,10.0,25,#12,#12,1,120.0,50,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.7623502136733654
20,10.0,50,#12,#12,1,120.0,50,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.5247004273467308
20,10.0,75,#12,#12,1,120.0,50,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.287050641020096
20,10.0,100,#10,#10,1,120.0,50,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.845768438907177
20,10.0,125,#10,#10,1,120.0,50,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.3072105486339716
20,10.0,150,#10,#10,1,120.0,50,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.768652658360766
20,10.0,175,#8,#8,1,120.0,50,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
20,10.0,200,#8,#8,1,120.0,50,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
20,10.0,225,#8,#8,1,120.0,50,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
20,10.0,250,#6,#6,1,120.0,50,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610847
20,10.0,275,#6,#6,1,120.0,50,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.149111035677193
20,10.0,300,#6,#6,1,120.0,50,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933017
20,12.0,1,#12,#12,1,120.0,60,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.03659281025632153
20,12.0,25,#12,#12,1,120.0,60,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.9148202564080382
20,12.0,50,#12,#12,1,120.0,60,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.8296405128160764
20,12.0,75,#12,#12,1,120.0,60,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.7444607692241147
20,12.0,100,#10,#10,1,120.0,60,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.2149221266886125
20,12.0,125,#10,#10,1,120.0,60,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.7686526583607654
20,12.0,150,#8,#8,1,120.0,60,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.190998529399043
20,12.0,175,#8,#8,1,120.0,60,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
20,12.0,200,#8,#8,1,120.0,60,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
20,12.0,225,#6,#6,1,120.0,60,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
20,12.0,250,#6,#6,1,120.0,60,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
20,12.0,275,#6,#6,1,120.0,60,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.5789332428126315
20,12.0,300,#6,#6,1,120.0,60,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.8133817194319617
20,14.0,1,#12,#12,1,120.0,70,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.042691611965708455
20,14.0,25,#12,#12,1,120.0,70,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.0672902991427113
20,14.0,50,#12,#12,1,120.0,70,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.1345805982854227
20,14.0,75,#10,#10,1,120.0,70,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.9380568608525364
20,14.0,100,#10,#10,1,120.0,70,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.5840758144700477
20,14.0,125,#8,#8,1,120.0,70,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
20,14.0,150,#8,#8,1,120.0,70,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
20,14.0,175,#8,#8,1,120.0,70,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.982192442793142
20,14.0,200,#6,#6,1,120.0,70,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.188185781780415
20,14.0,225,#6,#6,1,120.0,70,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.4617090045029664
20,14.0,250,#6,#6,1,120.0,70,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255187
20,14.0,275,#4,#4,1,120.0,70,#12,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.9580676093263158
20,14.0,300,#4,#4,1,120.0,70,#12,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
20,16.0,1,#12,#12,1,120.0,80,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,0.04879041367509537
20,16.0,25,#12,#12,1,120.0,80,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,1.2197603418773844
20,16.0,50,#12,#12,1,120.0,80,#12,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,25,2.4395206837547687
20,16.0,75,#10,#10,1,120.0,80,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.214922126688613
20,16.0,100,#10,#10,1,120.0,80,#12,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.953229502251483
20,16.0,125,#8,#8,1,120.0,80,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
20,16.0,150,#8,#8,1,120.0,80,#12,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
20,16.0,175,#6,#6,1,120.0,80,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.188185781780415
20,16.0,200,#6,#6,1,120.0,80,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.500783750606188
20,16.0,225,#6,#6,1,120.0,80,#12,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
20,16.0,250,#4,#4,1,120.0,80,#12,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
20,16.0,275,#4,#4,1,120.0,80,#12,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2377915535157897
20,16.0,300,#4,#4,1,120.0,80,#12,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
20,18.0,1,#12,#12,1,120.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,25,0.0548892153844823
20,18.0,25,#12,#12,1,120.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,25,1.3722303846120576
20,18.0,50,#12,#12,1,120.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,25,2.744460769224115
20,18.0,75,#10,#10,1,120.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,35,2.491787392524689
20,18.0,100,#8,#8,1,120.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
20,18.0,125,#8,#8,1,120.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
20,18.0,150,#6,#6,1,120.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
20,18.0,175,#6,#6,1,120.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,65,2.4617090045029664
20,18.0,200,#6,#6,1,120.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
20,18.0,225,#4,#4,1,120.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,85,2.0597854072133974
20,18.0,250,#4,#4,1,120.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
20,18.0,275,#4,#4,1,120.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,85,2.5175154977052636
20,18.0,300,#4,#4,1,120.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
20,20.0,1,#12,#12,1,120.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,25,0.06098801709386923
20,20.0,25,#12,#12,1,120.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,25,1.5247004273467308
20,20.0,50,#10,#10,1,120.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,35,1.845768438907177
20,20.0,75,#10,#10,1,120.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,35,2.768652658360766
20,20.0,100,#8,#8,1,120.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
20,20.0,125,#6,#6,1,120.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610847
20,20.0,150,#6,#6,1,120.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933017
20,20.0,175,#6,#6,1,120.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255187
20,20.0,200,#4,#4,1,120.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
20,20.0,225,#4,#4,1,120.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
20,20.0,250,#4,#4,1,120.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,85,2.542944947177034
20,20.0,275,#4,#4,1,120.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,85,2.797239441894737
20,20.0,300,#3,#3,1,120.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688993
20,2.0,1,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.0026420801629113023
20,2.0,25,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.06605200407278254
20,2.0,50,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.13210400814556508
20,2.0,75,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.19815601221834767
20,2.0,100,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.26420801629113017
20,2.0,125,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.3302600203639127
20,2.0,150,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.39631202443669533
20,2.0,175,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.46236402850947794
20,2.0,200,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.5284160325822603
20,2.0,225,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.5944680366550429
20,2.0,250,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.6605200407278254
20,2.0,275,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.726572044800608
20,2.0,300,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.7926240488733907
20,2.0,325,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.8586760529461732
20,2.0,350,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.9247280570189559
20,2.0,375,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.9907800610917382
20,2.0,400,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.0568320651645207
20,2.0,425,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.1228840692373034
20,2.0,450,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.1889360733100858
20,2.0,475,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.2549880773828683
20,2.0,500,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.3210400814556509
20,2.0,525,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.3870920855284334
20,2.0,550,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.453144089601216
20,2.0,575,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.5191960936739988
20,2.0,600,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.5852480977467813
20,2.0,625,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.6513001018195639
20,2.0,650,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.7173521058923464
20,2.0,675,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.7834041099651292
20,2.0,700,#12,#12,1,277.0,10,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.8494561140379118
20,4.0,1,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.0052841603258226046
20,4.0,25,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.13210400814556508
20,4.0,50,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.26420801629113017
20,4.0,75,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.39631202443669533
20,4.0,100,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.5284160325822603
20,4.0,125,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.6605200407278254
20,4.0,150,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.7926240488733907
20,4.0,175,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.9247280570189559
20,4.0,200,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.0568320651645207
20,4.0,225,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.1889360733100858
20,4.0,250,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.3210400814556509
20,4.0,275,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.453144089601216
20,4.0,300,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.5852480977467813
20,4.0,325,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.7173521058923464
20,4.0,350,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.8494561140379118
20,4.0,375,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.9815601221834764
20,4.0,400,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.1136641303290413
20,4.0,425,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.245768138474607
20,4.0,450,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.3778721466201715
20,4.0,475,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.5099761547657367
20,4.0,500,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.6420801629113018
20,4.0,525,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.774184171056867
20,4.0,550,#12,#12,1,277.0,20,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.906288179202432
20,4.0,575,#10,#10,1,277.0,20,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.8391050149400032
20,4.0,600,#10,#10,1,277.0,20,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9190661025460904
20,4.0,625,#10,#10,1,277.0,20,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9990271901521774
20,4.0,650,#10,#10,1,277.0,20,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.0789882777582647
20,4.0,675,#10,#10,1,277.0,20,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.158949365364351
20,4.0,700,#10,#10,1,277.0,20,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.2389104529704387
20,6.0,1,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.007926240488733905
20,6.0,25,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.19815601221834764
20,6.0,50,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.3963120244366953
20,6.0,75,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.5944680366550429
20,6.0,100,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.7926240488733906
20,6.0,125,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.9907800610917382
20,6.0,150,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.1889360733100858
20,6.0,175,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.3870920855284334
20,6.0,200,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.585248097746781
20,6.0,225,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.783404109965129
20,6.0,250,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.9815601221834764
20,6.0,275,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.1797161344018243
20,6.0,300,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.3778721466201715
20,6.0,325,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.576028158838519
20,6.0,350,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.774184171056867
20,6.0,375,#12,#12,1,277.0,30,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.972340183275214
20,6.0,400,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9190661025460902
20,6.0,425,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.0390077339552213
20,6.0,450,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.158949365364351
20,6.0,475,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.278890996773482
20,6.0,500,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
20,6.0,525,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.5187742595917433
20,6.0,550,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.638715891000874
20,6.0,575,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.7586575224100045
20,6.0,600,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.878599153819135
20,6.0,625,#10,#10,1,277.0,30,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.9985407852282653
20,6.0,650,#8,#8,1,277.0,30,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0565329156814123
20,6.0,675,#8,#8,1,277.0,30,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.135630335515313
20,6.0,700,#8,#8,1,277.0,30,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
20,8.0,1,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.010568320651645209
20,8.0,25,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.26420801629113017
20,8.0,50,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.5284160325822603
20,8.0,75,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.7926240488733907
20,8.0,100,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.0568320651645207
20,8.0,125,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.3210400814556509
20,8.0,150,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.5852480977467813
20,8.0,175,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.8494561140379118
20,8.0,200,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.1136641303290413
20,8.0,225,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.3778721466201715
20,8.0,250,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.6420801629113018
20,8.0,275,#12,#12,1,277.0,40,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.906288179202432
20,8.0,300,#10,#10,1,277.0,40,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9190661025460904
20,8.0,325,#10,#10,1,277.0,40,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.0789882777582647
20,8.0,350,#10,#10,1,277.0,40,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.2389104529704387
20,8.0,375,#10,#10,1,277.0,40,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
20,8.0,400,#10,#10,1,277.0,40,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.5587548033947867
20,8.0,425,#10,#10,1,277.0,40,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.7186769786069616
20,8.0,450,#10,#10,1,277.0,40,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.8785991538191356
20,8.0,475,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0038013024588124
20,8.0,500,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
20,8.0,525,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492137
20,8.0,550,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3201909817944144
20,8.0,575,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.4256542082396146
20,8.0,600,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
20,8.0,625,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.636580661130016
20,8.0,650,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7420438875752167
20,8.0,675,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
20,8.0,700,#8,#8,1,277.0,40,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9529703404656185
20,10.0,1,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.013210400814556511
20,10.0,25,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.3302600203639128
20,10.0,50,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.6605200407278256
20,10.0,75,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.9907800610917384
20,10.0,100,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.321040081455651
20,10.0,125,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.6513001018195639
20,10.0,150,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.9815601221834769
20,10.0,175,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.3118201425473894
20,10.0,200,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.642080162911302
20,10.0,225,#12,#12,1,277.0,50,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.972340183275215
20,10.0,250,#10,#10,1,277.0,50,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9990271901521774
20,10.0,275,#10,#10,1,277.0,50,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.198929909167395
20,10.0,300,#10,#10,1,277.0,50,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.398832628182613
20,10.0,325,#10,#10,1,277.0,50,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.598735347197831
20,10.0,350,#10,#10,1,277.0,50,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.798638066213049
20,10.0,375,#10,#10,1,277.0,50,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.998540785228266
20,10.0,400,#8,#8,1,277.0,50,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
20,10.0,425,#8,#8,1,277.0,50,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2410935619605143
20,10.0,450,#8,#8,1,277.0,50,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
20,10.0,475,#8,#8,1,277.0,50,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5047516280735156
20,10.0,500,#8,#8,1,277.0,50,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6365806611300164
20,10.0,525,#8,#8,1,277.0,50,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
20,10.0,550,#8,#8,1,277.0,50,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.900238727243018
20,10.0,575,#6,#6,1,277.0,50,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.9466841018933547
20,10.0,600,#6,#6,1,277.0,50,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.03132254110611
20,10.0,625,#6,#6,1,277.0,50,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.115960980318864
20,10.0,650,#6,#6,1,277.0,50,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.200599419531619
20,10.0,675,#6,#6,1,277.0,50,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
20,10.0,700,#6,#6,1,277.0,50,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
20,12.0,1,#12,#12,1,277.0,60,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.01585248097746781
20,12.0,25,#12,#12,1,277.0,60,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.3963120244366953
20,12.0,50,#12,#12,1,277.0,60,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.7926240488733906
20,12.0,75,#12,#12,1,277.0,60,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.1889360733100858
20,12.0,100,#12,#12,1,277.0,60,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.585248097746781
20,12.0,125,#12,#12,1,277.0,60,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.9815601221834764
20,12.0,150,#12,#12,1,277.0,60,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.3778721466201715
20,12.0,175,#12,#12,1,277.0,60,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.774184171056867
20,12.0,200,#10,#10,1,277.0,60,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9190661025460902
20,12.0,225,#10,#10,1,277.0,60,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.158949365364351
20,12.0,250,#10,#10,1,277.0,60,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
20,12.0,275,#10,#10,1,277.0,60,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.638715891000874
20,12.0,300,#10,#10,1,277.0,60,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.878599153819135
20,12.0,325,#8,#8,1,277.0,60,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0565329156814123
20,12.0,350,#8,#8,1,277.0,60,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
20,12.0,375,#8,#8,1,277.0,60,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170143
20,12.0,400,#8,#8,1,277.0,60,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
20,12.0,425,#8,#8,1,277.0,60,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.689312274352616
20,12.0,450,#8,#8,1,277.0,60,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.8475071140204173
20,12.0,475,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.929756414050804
20,12.0,500,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
20,12.0,525,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
20,12.0,550,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2344547952167204
20,12.0,575,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.336020922272026
20,12.0,600,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
20,12.0,625,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
20,12.0,650,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6407193034379426
20,12.0,675,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.7422854304932476
20,12.0,700,#6,#6,1,277.0,60,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.843851557548553
20,14.0,1,#12,#12,1,277.0,70,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.01849456114037911
20,14.0,25,#12,#12,1,277.0,70,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.46236402850947783
20,14.0,50,#12,#12,1,277.0,70,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.9247280570189557
20,14.0,75,#12,#12,1,277.0,70,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.3870920855284334
20,14.0,100,#12,#12,1,277.0,70,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.8494561140379113
20,14.0,125,#12,#12,1,277.0,70,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.311820142547389
20,14.0,150,#12,#12,1,277.0,70,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.774184171056867
20,14.0,175,#10,#10,1,277.0,70,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.959046646349134
20,14.0,200,#10,#10,1,277.0,70,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.2389104529704387
20,14.0,225,#10,#10,1,277.0,70,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.5187742595917433
20,14.0,250,#10,#10,1,277.0,70,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.7986380662130483
20,14.0,275,#8,#8,1,277.0,70,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0301671090701126
20,14.0,300,#8,#8,1,277.0,70,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
20,14.0,325,#8,#8,1,277.0,70,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.399288401628315
20,14.0,350,#8,#8,1,277.0,70,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5838490479074157
20,14.0,375,#8,#8,1,277.0,70,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
20,14.0,400,#8,#8,1,277.0,70,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9529703404656185
20,14.0,425,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.014394853263559
20,14.0,450,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
20,14.0,475,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2513824830592712
20,14.0,500,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
20,14.0,525,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.488370112854984
20,14.0,550,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.606863927752841
20,14.0,575,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.725357742650697
20,14.0,600,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
20,14.0,625,#6,#6,1,277.0,70,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.9623453724464106
20,14.0,650,#4,#4,1,277.0,70,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.004978976402398
20,14.0,675,#4,#4,1,277.0,70,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.082093552417875
20,14.0,700,#4,#4,1,277.0,70,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
20,16.0,1,#12,#12,1,277.0,80,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.021136641303290418
20,16.0,25,#12,#12,1,277.0,80,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,0.5284160325822603
20,16.0,50,#12,#12,1,277.0,80,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.0568320651645207
20,16.0,75,#12,#12,1,277.0,80,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,1.5852480977467813
20,16.0,100,#12,#12,1,277.0,80,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.1136641303290413
20,16.0,125,#12,#12,1,277.0,80,#12,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,25,2.6420801629113018
20,16.0,150,#10,#10,1,277.0,80,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9190661025460904
20,16.0,175,#10,#10,1,277.0,80,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.2389104529704387
20,16.0,200,#10,#10,1,277.0,80,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.5587548033947867
20,16.0,225,#10,#10,1,277.0,80,#12,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.8785991538191356
20,16.0,250,#8,#8,1,277.0,80,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
20,16.0,275,#8,#8,1,277.0,80,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3201909817944144
20,16.0,300,#8,#8,1,277.0,80,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
20,16.0,325,#8,#8,1,277.0,80,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7420438875752167
20,16.0,350,#8,#8,1,277.0,80,#12,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9529703404656185
20,16.0,375,#6,#6,1,277.0,80,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
20,16.0,400,#6,#6,1,277.0,80,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1667440438465166
20,16.0,425,#6,#6,1,277.0,80,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.3021655465869246
20,16.0,450,#6,#6,1,277.0,80,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
20,16.0,475,#6,#6,1,277.0,80,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.573008552067739
20,16.0,500,#6,#6,1,277.0,80,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.708430054808146
20,16.0,525,#6,#6,1,277.0,80,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
20,16.0,550,#6,#6,1,277.0,80,#12,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.9792730602889606
20,16.0,575,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.027011712406819
20,16.0,600,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
20,16.0,625,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
20,16.0,650,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.291404544459883
20,16.0,675,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
20,16.0,700,#4,#4,1,277.0,80,#12,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.4676664324952586
20,18.0,1,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,0.02377872146620172
20,18.0,25,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,0.594468036655043
20,18.0,50,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,1.188936073310086
20,18.0,75,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,1.7834041099651292
20,18.0,100,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,2.377872146620172
20,18.0,125,#12,#12,1,277.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,2.972340183275215
20,18.0,150,#10,#10,1,277.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,35,2.1589493653643514
20,18.0,175,#10,#10,1,277.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,35,2.5187742595917437
20,18.0,200,#10,#10,1,277.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,35,2.8785991538191356
20,18.0,225,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
20,18.0,250,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
20,18.0,275,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,50,2.6102148545187163
20,18.0,300,#8,#8,1,277.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
20,18.0,325,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,1.9805394775784573
20,18.0,350,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
20,18.0,375,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
20,18.0,400,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
20,18.0,425,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.5899362399102897
20,18.0,450,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
20,18.0,475,#6,#6,1,277.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.8946346210762064
20,18.0,500,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
20,18.0,525,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.082093552417874
20,18.0,550,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.181240864437773
20,18.0,575,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.280388176457672
20,18.0,600,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
20,18.0,625,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.4786828004974693
