Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
20,18.0,650,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.577830112517369
20,18.0,675,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6769774245372675
20,18.0,700,#4,#4,1,277.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
20,20.0,1,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,0.026420801629113023
20,20.0,25,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,0.6605200407278256
20,20.0,50,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,1.321040081455651
20,20.0,75,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,1.9815601221834769
20,20.0,100,#12,#12,1,277.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,25,2.642080162911302
20,20.0,125,#10,#10,1,277.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,35,1.9990271901521774
20,20.0,150,#10,#10,1,277.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,35,2.398832628182613
20,20.0,175,#10,#10,1,277.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,35,2.798638066213049
20,20.0,200,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
20,20.0,225,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
20,20.0,250,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,50,2.6365806611300164
20,20.0,275,#8,#8,1,277.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,50,2.900238727243018
20,20.0,300,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.03132254110611
20,20.0,325,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.200599419531619
20,20.0,350,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
20,20.0,375,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.5391531763826376
20,20.0,400,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.708430054808146
20,20.0,425,#6,#6,1,277.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,65,2.8777069332336556
20,20.0,450,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
20,20.0,475,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.093109920420085
20,20.0,500,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
20,20.0,525,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.313437280464305
20,20.0,550,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.423600960486415
20,20.0,575,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.5337646405085246
20,20.0,600,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
20,20.0,625,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.754092000552744
20,20.0,650,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.864255680574854
20,20.0,675,#4,#4,1,277.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
20,20.0,700,#3,#3,1,277.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
20,2.0,1,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.0035185394477232246
20,2.0,25,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.08796348619308059
20,2.0,50,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.17592697238616117
20,2.0,75,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.26389045857924187
20,2.0,100,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.35185394477232235
20,2.0,125,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.43981743096540304
20,2.0,150,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5277809171584837
20,2.0,175,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.6157444033515643
20,2.0,200,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7037078895446447
20,2.0,225,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7916713757377254
20,2.0,250,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.8796348619308061
20,2.0,275,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.9675983481238866
20,2.0,300,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169675
20,2.0,325,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.143525320510048
20,2.0,350,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.2314888067031287
20,2.0,375,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.319452292896209
20,2.0,400,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.4074157790892894
20,2.0,425,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.4953792652823703
20,2.0,450,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5833427514754508
20,2.0,475,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.6713062376685315
20,2.0,500,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.7592697238616122
20,2.0,525,#12,#12,2,208.0,10,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.8472332100546927
20,4.0,1,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.007037078895446449
20,4.0,25,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.17592697238616117
20,4.0,50,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.35185394477232235
20,4.0,75,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5277809171584837
20,4.0,100,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7037078895446447
20,4.0,125,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.8796348619308061
20,4.0,150,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169675
20,4.0,175,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.2314888067031287
20,4.0,200,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.4074157790892894
20,4.0,225,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5833427514754508
20,4.0,250,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.7592697238616122
20,4.0,275,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.9351966962477731
20,4.0,300,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.111123668633935
20,4.0,325,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.287050641020096
20,4.0,350,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.4629776134062573
20,4.0,375,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.638904585792418
20,4.0,400,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.8148315581785788
20,4.0,425,#12,#12,2,208.0,20,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.9907585305647406
20,4.0,450,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
20,4.0,475,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.023246173417483
20,4.0,500,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.129732814123666
20,4.0,525,#10,#10,2,208.0,20,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298495
20,6.0,1,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.01055561834316967
20,6.0,25,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.2638904585792418
20,6.0,50,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5277809171584836
20,6.0,75,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7916713757377254
20,6.0,100,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169673
20,6.0,125,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.319452292896209
20,6.0,150,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5833427514754508
20,6.0,175,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.8472332100546927
20,6.0,200,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.1111236686339345
20,6.0,225,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.375014127213176
20,6.0,250,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.638904585792418
20,6.0,275,#12,#12,2,208.0,30,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.9027950443716604
20,6.0,300,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
20,6.0,325,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
20,6.0,350,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298486
20,6.0,375,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
20,6.0,400,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.555679376948399
20,6.0,425,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.715409338007674
20,6.0,450,#10,#10,2,208.0,30,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669484
20,6.0,475,#8,#8,2,208.0,30,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0013928874318183
20,6.0,500,#8,#8,2,208.0,30,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
20,6.0,525,#8,#8,2,208.0,30,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
20,8.0,1,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.014074157790892898
20,8.0,25,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.35185394477232235
20,8.0,50,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7037078895446447
20,8.0,75,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169675
20,8.0,100,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.4074157790892894
20,8.0,125,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.7592697238616122
20,8.0,150,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.111123668633935
20,8.0,175,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.4629776134062573
20,8.0,200,#12,#12,2,208.0,40,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.8148315581785788
20,8.0,225,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
20,8.0,250,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.129732814123666
20,8.0,275,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3427060955360326
20,8.0,300,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.5556793769483996
20,8.0,325,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.768652658360766
20,8.0,350,#10,#10,2,208.0,40,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.981625939773132
20,8.0,375,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
20,8.0,400,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.247177978870814
20,8.0,425,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3876266025502395
20,8.0,450,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
20,8.0,475,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6685238499090915
20,8.0,500,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
20,8.0,525,#8,#8,2,208.0,40,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679435
20,10.0,1,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.01759269723861612
20,10.0,25,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.4398174309654031
20,10.0,50,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.8796348619308062
20,10.0,75,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.3194522928962091
20,10.0,100,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.7592697238616124
20,10.0,125,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.1990871548270152
20,10.0,150,#12,#12,2,208.0,50,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.6389045857924183
20,10.0,175,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.8635162123582079
20,10.0,200,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.129732814123666
20,10.0,225,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
20,10.0,250,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.6621660176545827
20,10.0,275,#10,#10,2,208.0,50,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.9283826194200406
20,10.0,300,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
20,10.0,325,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906708
20,10.0,350,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
20,10.0,375,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.633411693989235
20,10.0,400,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
20,10.0,425,#8,#8,2,208.0,50,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9845332531878004
20,10.0,450,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
20,10.0,475,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.141596661426574
20,10.0,500,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.254312275185867
20,10.0,525,#6,#6,2,208.0,50,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
20,12.0,1,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.02111123668633934
20,12.0,25,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.5277809171584836
20,12.0,50,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.0555618343169673
20,12.0,75,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.5833427514754508
20,12.0,100,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.1111236686339345
20,12.0,125,#12,#12,2,208.0,60,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.638904585792418
20,12.0,150,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
20,12.0,175,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298486
20,12.0,200,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.555679376948399
20,12.0,225,#10,#10,2,208.0,60,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669484
20,12.0,250,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
20,12.0,275,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3174022907105263
20,12.0,300,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.528075226229665
20,12.0,325,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.738748161748804
20,12.0,350,#8,#8,2,208.0,60,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
20,12.0,375,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
20,12.0,400,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
20,12.0,425,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2993985206895835
20,12.0,450,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
20,12.0,475,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.569915993711888
20,12.0,500,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
20,12.0,525,#6,#6,2,208.0,60,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
20,14.0,1,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.024629776134062566
20,14.0,25,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.6157444033515642
20,14.0,50,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.2314888067031284
20,14.0,75,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.8472332100546927
20,14.0,100,#12,#12,2,208.0,70,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.462977613406257
20,14.0,125,#10,#10,2,208.0,70,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.8635162123582076
20,14.0,150,#10,#10,2,208.0,70,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298495
20,14.0,175,#10,#10,2,208.0,70,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.608922697301491
20,14.0,200,#10,#10,2,208.0,70,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.981625939773132
20,14.0,225,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
20,14.0,250,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
20,14.0,275,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.703636005828948
20,14.0,300,#8,#8,2,208.0,70,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
20,14.0,325,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
20,14.0,350,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2092260296821493
20,14.0,375,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
20,14.0,400,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5248297482081705
20,14.0,425,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6826316074711816
20,14.0,450,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
20,14.0,475,#6,#6,2,208.0,70,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.9982353259972028
20,14.0,500,#4,#4,2,208.0,70,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
20,14.0,525,#4,#4,2,208.0,70,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
20,16.0,1,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.028148315581785797
20,16.0,25,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,0.7037078895446447
20,16.0,50,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,1.4074157790892894
20,16.0,75,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.111123668633935
20,16.0,100,#12,#12,2,208.0,80,#12,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,25,2.8148315581785788
20,16.0,125,#10,#10,2,208.0,80,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.129732814123666
20,16.0,150,#10,#10,2,208.0,80,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.5556793769483996
20,16.0,175,#10,#10,2,208.0,80,#12,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.981625939773132
20,16.0,200,#8,#8,2,208.0,80,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.247177978870814
20,16.0,225,#8,#8,2,208.0,80,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
20,16.0,250,#8,#8,2,208.0,80,#12,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
20,16.0,275,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.9837948021635627
20,16.0,300,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
20,16.0,325,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
20,16.0,350,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5248297482081705
20,16.0,375,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
20,16.0,400,#6,#6,2,208.0,80,#12,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.885519712237909
20,16.0,425,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9952337277850576
20,16.0,450,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
20,16.0,475,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.229967107524476
20,16.0,500,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
20,16.0,525,#4,#4,2,208.0,80,#12,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
20,18.0,1,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,25,0.03166685502950902
20,18.0,25,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,25,0.7916713757377255
20,18.0,50,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,25,1.583342751475451
20,18.0,75,#12,#12,2,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,25,2.3750141272131766
20,18.0,100,#10,#10,2,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
20,18.0,125,#10,#10,2,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
20,18.0,150,#10,#10,2,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669493
20,18.0,175,#8,#8,2,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
20,18.0,200,#8,#8,2,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
20,18.0,225,#8,#8,2,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
20,18.0,250,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
20,18.0,275,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.2317691524340084
20,18.0,300,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.4346572572007363
20,18.0,325,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674647
20,18.0,350,#6,#6,2,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
20,18.0,375,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
20,18.0,400,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
20,18.0,425,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.2446379437581894
20,18.0,450,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3766754698616124
20,18.0,475,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.5087129959650354
20,18.0,500,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
20,18.0,525,#4,#4,2,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.7727880481718805
20,20.0,1,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,25,0.03518539447723224
20,20.0,25,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,25,0.8796348619308062
20,20.0,50,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,25,1.7592697238616124
20,20.0,75,#12,#12,2,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,25,2.6389045857924183
20,20.0,100,#10,#10,2,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,35,2.129732814123666
20,20.0,125,#10,#10,2,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,35,2.6621660176545827
20,20.0,150,#8,#8,2,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
20,20.0,175,#8,#8,2,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
20,20.0,200,#8,#8,2,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
20,20.0,225,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
20,20.0,250,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.254312275185867
20,20.0,275,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.4797435027044537
20,20.0,300,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230407
20,20.0,325,#6,#6,2,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
20,20.0,350,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
20,20.0,375,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
20,20.0,400,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
20,20.0,425,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.4940421597313223
20,20.0,450,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
20,20.0,475,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.7874588844055945
20,20.0,500,#4,#4,2,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,85,2.934167246742731
20,20.0,525,#3,#3,2,208.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
20,2.0,1,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.003047055161728312
20,2.0,25,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.07617637904320779
20,2.0,50,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.15235275808641557
20,2.0,75,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.22852913712962342
20,2.0,100,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.30470551617283115
20,2.0,125,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.38088189521603905
20,2.0,150,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.45705827425924683
20,2.0,175,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.5332346533024547
20,2.0,200,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6094110323456623
20,2.0,225,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6855874113888702
20,2.0,250,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.7617637904320781
20,2.0,275,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.8379401694752859
20,2.0,300,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184937
20,2.0,325,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617015
20,2.0,350,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.0664693066049094
20,2.0,375,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1426456856481173
20,2.0,400,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.2188220646913246
20,2.0,425,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.2949984437345325
20,2.0,450,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
20,2.0,475,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.4473512018209482
20,2.0,500,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.5235275808641562
20,2.0,525,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.599703959907364
20,2.0,550,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.6758803389505719
20,2.0,575,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.7520567179937794
20,2.0,600,#12,#12,3,208.0,10,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.8282330970369873
20,4.0,1,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.006094110323456624
20,4.0,25,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.15235275808641557
20,4.0,50,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.30470551617283115
20,4.0,75,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.45705827425924683
20,4.0,100,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6094110323456623
20,4.0,125,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.7617637904320781
20,4.0,150,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184937
20,4.0,175,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.0664693066049094
20,4.0,200,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.2188220646913246
20,4.0,225,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
20,4.0,250,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.5235275808641562
20,4.0,275,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.6758803389505719
20,4.0,300,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.8282330970369873
20,4.0,325,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.980585855123403
20,4.0,350,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.1329386132098187
20,4.0,375,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962346
20,4.0,400,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.437644129382649
20,4.0,425,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.589996887469065
20,4.0,450,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
20,4.0,475,#12,#12,3,208.0,20,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.8947024036418965
20,4.0,500,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.8443486170310948
20,4.0,525,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
20,4.0,550,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0287834787342045
20,4.0,575,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.121000909585759
20,4.0,600,#10,#10,3,208.0,20,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
20,6.0,1,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.009141165485184935
20,6.0,25,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.2285291371296234
20,6.0,50,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.4570582742592468
20,6.0,75,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6855874113888702
20,6.0,100,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184936
20,6.0,125,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1426456856481169
20,6.0,150,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
20,6.0,175,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.599703959907364
20,6.0,200,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.828233097036987
20,6.0,225,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.0567622341666105
20,6.0,250,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962337
20,6.0,275,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.5138205084258574
20,6.0,300,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
20,6.0,325,#12,#12,3,208.0,30,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.970878782685104
20,6.0,350,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
20,6.0,375,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
20,6.0,400,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
20,6.0,425,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.3515444867146456
20,6.0,450,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
20,6.0,475,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.62819677926931
20,6.0,500,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.7665229255466417
20,6.0,525,#10,#10,3,208.0,30,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
20,6.0,550,#8,#8,3,208.0,30,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0068703837553157
20,6.0,575,#8,#8,3,208.0,30,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.098091764835103
20,6.0,600,#8,#8,3,208.0,30,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
20,8.0,1,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.012188220646913248
20,8.0,25,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.30470551617283115
20,8.0,50,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6094110323456623
20,8.0,75,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184937
20,8.0,100,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.2188220646913246
20,8.0,125,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.5235275808641562
20,8.0,150,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.8282330970369873
20,8.0,175,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.1329386132098187
20,8.0,200,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.437644129382649
20,8.0,225,#12,#12,3,208.0,40,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
20,8.0,250,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.8443486170310948
20,8.0,275,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0287834787342045
20,8.0,300,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
20,8.0,325,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
20,8.0,350,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.582088063843533
20,8.0,375,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
20,8.0,400,#10,#10,3,208.0,40,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9509577872497514
20,8.0,425,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0676846378085076
20,8.0,450,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
20,8.0,475,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.3109416540212733
20,8.0,500,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
20,8.0,525,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
20,8.0,550,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6758271783404215
20,8.0,575,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7974556864468045
20,8.0,600,#8,#8,3,208.0,40,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531876
20,10.0,1,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.015235275808641563
20,10.0,25,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.38088189521603905
20,10.0,50,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.7617637904320781
20,10.0,75,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.1426456856481173
20,10.0,100,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.5235275808641562
20,10.0,125,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.9044094760801953
20,10.0,150,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962346
20,10.0,175,#12,#12,3,208.0,50,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.6661732665122737
20,10.0,200,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.8443486170310948
20,10.0,225,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
20,10.0,250,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.3054357712888685
20,10.0,275,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.5359793484177553
20,10.0,300,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
20,10.0,325,#10,#10,3,208.0,50,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675529
20,10.0,350,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
20,10.0,375,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994677
20,10.0,400,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
20,10.0,425,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5846057972606347
20,10.0,450,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
20,10.0,475,#8,#8,3,208.0,50,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.8886770675265914
20,10.0,500,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
20,10.0,525,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
20,10.0,550,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.147457873342057
20,10.0,575,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.2450695948576054
20,10.0,600,#6,#6,3,208.0,50,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
20,12.0,1,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.01828233097036987
20,12.0,25,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.4570582742592468
20,12.0,50,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.9141165485184936
20,12.0,75,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
20,12.0,100,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.828233097036987
20,12.0,125,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962337
20,12.0,150,#12,#12,3,208.0,60,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
20,12.0,175,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
20,12.0,200,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
20,12.0,225,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
20,12.0,250,#10,#10,3,208.0,60,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.7665229255466417
20,12.0,275,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0068703837553157
20,12.0,300,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
20,12.0,325,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
20,12.0,350,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
20,12.0,375,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
20,12.0,400,#8,#8,3,208.0,60,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531867
20,12.0,425,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.99127911891718
20,12.0,450,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
20,12.0,475,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.225547250554495
20,12.0,500,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
20,12.0,525,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
20,12.0,550,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5769494480104678
20,12.0,575,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6940835138291255
20,12.0,600,#6,#6,3,208.0,60,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
20,14.0,1,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.021329386132098185
20,14.0,25,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.5332346533024547
20,14.0,50,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.0664693066049094
20,14.0,75,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.599703959907364
20,14.0,100,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.1329386132098187
20,14.0,125,#12,#12,3,208.0,70,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.6661732665122733
20,14.0,150,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
20,14.0,175,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.259327055863091
20,14.0,200,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.582088063843533
20,14.0,225,#10,#10,3,208.0,70,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
20,14.0,250,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
20,14.0,275,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.3413487810478686
20,14.0,300,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
20,14.0,325,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202083
20,14.0,350,#8,#8,3,208.0,70,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9798984486063786
20,14.0,375,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
20,14.0,400,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.186502561948276
20,14.0,425,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.323158972070044
20,14.0,450,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
20,14.0,475,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5964717923135776
20,14.0,500,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.733128202435345
20,14.0,525,#6,#6,3,208.0,70,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8697846125571123
