Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
20,14.0,550,#4,#4,3,208.0,70,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9565614034729881
20,14.0,575,#4,#4,3,208.0,70,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.04549601272176
20,14.0,600,#4,#4,3,208.0,70,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.134430621970533
20,16.0,1,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.024376441293826497
20,16.0,25,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,0.6094110323456623
20,16.0,50,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.2188220646913246
20,16.0,75,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,1.8282330970369873
20,16.0,100,#12,#12,3,208.0,80,#12,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,25,2.437644129382649
20,16.0,125,#10,#10,3,208.0,80,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.8443486170310948
20,16.0,150,#10,#10,3,208.0,80,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
20,16.0,175,#10,#10,3,208.0,80,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.582088063843533
20,16.0,200,#10,#10,3,208.0,80,#12,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9509577872497514
20,16.0,225,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
20,16.0,250,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
20,16.0,275,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6758271783404215
20,16.0,300,#8,#8,3,208.0,80,#12,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531876
20,16.0,325,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
20,16.0,350,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.186502561948276
20,16.0,375,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
20,16.0,400,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4988600707980297
20,16.0,425,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6550388252229067
20,16.0,450,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
20,16.0,475,#6,#6,3,208.0,80,#12,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9673963340726606
20,16.0,500,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
20,16.0,525,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
20,16.0,550,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.236070175397701
20,16.0,575,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.337709728824869
20,16.0,600,#4,#4,3,208.0,80,#12,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
20,18.0,1,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,0.02742349645555481
20,18.0,25,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,0.6855874113888702
20,18.0,50,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,1.3711748227777405
20,18.0,75,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,2.056762234166611
20,18.0,100,#12,#12,3,208.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,2.742349645555481
20,18.0,125,#10,#10,3,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
20,18.0,150,#10,#10,3,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
20,18.0,175,#10,#10,3,208.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
20,18.0,200,#8,#8,3,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
20,18.0,225,#8,#8,3,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
20,18.0,250,#8,#8,3,208.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
20,18.0,275,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,1.9327120860078508
20,18.0,300,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
20,18.0,325,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
20,18.0,350,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
20,18.0,375,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.635516480919797
20,18.0,400,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
20,18.0,425,#6,#6,3,208.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.9869186783757695
20,18.0,450,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001563
20,18.0,475,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.1725454545057206
20,18.0,500,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
20,18.0,525,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
20,18.0,550,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5155789473224135
20,18.0,575,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.629923444927978
20,18.0,600,#4,#4,3,208.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
20,20.0,1,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,0.030470551617283126
20,20.0,25,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,0.7617637904320781
20,20.0,50,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,1.5235275808641562
20,20.0,75,#12,#12,3,208.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,25,2.2852913712962346
20,20.0,100,#10,#10,3,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,35,1.8443486170310948
20,20.0,125,#10,#10,3,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,35,2.3054357712888685
20,20.0,150,#10,#10,3,208.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
20,20.0,175,#8,#8,3,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
20,20.0,200,#8,#8,3,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
20,20.0,225,#8,#8,3,208.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
20,20.0,250,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
20,20.0,275,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.147457873342057
20,20.0,300,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
20,20.0,325,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
20,20.0,350,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.7331282024353456
20,20.0,375,#6,#6,3,208.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
20,20.0,400,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
20,20.0,425,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.1598405103273244
20,20.0,450,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
20,20.0,475,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.413939393895245
20,20.0,500,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5409888356792054
20,20.0,525,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
20,20.0,550,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.7950877192471255
20,20.0,575,#4,#4,3,208.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,85,2.922137161031086
20,20.0,600,#3,#3,3,208.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
20,2.0,1,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.0015247004273467304
20,2.0,25,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.03811751068366826
20,2.0,50,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.07623502136733652
20,2.0,75,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.1143525320510048
20,2.0,100,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.15247004273467304
20,2.0,125,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.19058755341834133
20,2.0,150,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.2287050641020096
20,2.0,175,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.2668225747856779
20,2.0,200,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.3049400854693461
20,2.0,225,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.34305759615301434
20,2.0,250,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.38117510683668265
20,2.0,275,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.41929261752035085
20,2.0,300,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040192
20,2.0,325,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4955276388876874
20,2.0,350,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5336451495713558
20,2.0,375,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5717626602550239
20,2.0,400,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6098801709386922
20,2.0,425,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6479976816223605
20,2.0,450,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060287
20,2.0,475,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7242327029896969
20,2.0,500,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7623502136733653
20,2.0,525,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8004677243570336
20,2.0,550,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8385852350407017
20,2.0,575,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8767027457243701
20,2.0,600,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080384
20,2.0,625,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9529377670917067
20,2.0,650,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9910552777753748
20,2.0,675,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590434
20,2.0,700,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0672902991427116
20,2.0,725,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1054078098263798
20,2.0,750,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
20,2.0,775,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1816428311937162
20,2.0,800,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2197603418773844
20,2.0,825,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2578778525610528
20,2.0,850,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.295995363244721
20,2.0,875,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3341128739283892
20,2.0,900,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
20,2.0,925,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4103478952957256
20,2.0,950,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4484654059793938
20,2.0,975,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4865829166630622
20,2.0,1000,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5247004273467306
20,2.0,1025,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5628179380303988
20,2.0,1050,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
20,2.0,1075,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.639052959397735
20,2.0,1100,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6771704700814034
20,2.0,1125,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
20,2.0,1150,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.7534054914487402
20,2.0,1175,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.7915230021324082
20,2.0,1200,#12,#12,2,480.0,10,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160769
20,4.0,1,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.003049400854693461
20,4.0,25,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.07623502136733652
20,4.0,50,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.15247004273467304
20,4.0,75,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.2287050641020096
20,4.0,100,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.3049400854693461
20,4.0,125,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.38117510683668265
20,4.0,150,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040192
20,4.0,175,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5336451495713558
20,4.0,200,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6098801709386922
20,4.0,225,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060287
20,4.0,250,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7623502136733653
20,4.0,275,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8385852350407017
20,4.0,300,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080384
20,4.0,325,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9910552777753748
20,4.0,350,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0672902991427116
20,4.0,375,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
20,4.0,400,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2197603418773844
20,4.0,425,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.295995363244721
20,4.0,450,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
20,4.0,475,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4484654059793938
20,4.0,500,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5247004273467306
20,4.0,525,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
20,4.0,550,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6771704700814034
20,4.0,575,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.7534054914487402
20,4.0,600,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160769
20,4.0,625,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.9058755341834135
20,4.0,650,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.9821105555507497
20,4.0,675,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180867
20,4.0,700,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.134580598285423
20,4.0,725,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2108156196527595
20,4.0,750,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
20,4.0,775,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.3632856623874323
20,4.0,800,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4395206837547687
20,4.0,825,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.5157557051221056
20,4.0,850,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.591990726489442
20,4.0,875,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.6682257478567784
20,4.0,900,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7444607692241147
20,4.0,925,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.820695790591451
20,4.0,950,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.8969308119587875
20,4.0,975,#12,#12,2,480.0,20,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.9731658333261244
20,4.0,1000,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.845768438907177
20,4.0,1025,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8919126498798566
20,4.0,1050,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9380568608525364
20,4.0,1075,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9842010718252157
20,4.0,1100,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.030345282797895
20,4.0,1125,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
20,4.0,1150,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.122633704743254
20,4.0,1175,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.1687779157159337
20,4.0,1200,#10,#10,2,480.0,20,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.214922126688613
20,6.0,1,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.004574101282040191
20,6.0,25,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.11435253205100478
20,6.0,50,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.22870506410200955
20,6.0,75,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.34305759615301434
20,6.0,100,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040191
20,6.0,125,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5717626602550239
20,6.0,150,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060287
20,6.0,175,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8004677243570336
20,6.0,200,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080382
20,6.0,225,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590431
20,6.0,250,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
20,6.0,275,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2578778525610528
20,6.0,300,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
20,6.0,325,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.4865829166630622
20,6.0,350,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
20,6.0,375,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.7152879807650716
20,6.0,400,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160764
20,6.0,425,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.9439930448670812
20,6.0,450,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180863
20,6.0,475,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.1726981089690907
20,6.0,500,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
20,6.0,525,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4014031730711003
20,6.0,550,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.5157557051221056
20,6.0,575,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.63010823717311
20,6.0,600,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7444607692241147
20,6.0,625,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.8588133012751196
20,6.0,650,#12,#12,2,480.0,30,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.9731658333261244
20,6.0,675,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
20,6.0,700,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.938056860852536
20,6.0,725,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.007273177311555
20,6.0,750,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
20,6.0,775,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.145705810229593
20,6.0,800,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2149221266886125
20,6.0,825,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2841384431476315
20,6.0,850,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.353354759606651
20,6.0,875,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.42257107606567
20,6.0,900,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
20,6.0,925,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.561003708983708
20,6.0,950,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.630220025442727
20,6.0,975,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6994363419017464
20,6.0,1000,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
20,6.0,1025,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8378689748197847
20,6.0,1050,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.9070852912788037
20,6.0,1075,#10,#10,2,480.0,30,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.976301607737823
20,6.0,1100,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0084153186157896
20,6.0,1125,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
20,6.0,1150,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0997069240074167
20,6.0,1175,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.14535272670323
20,6.0,1200,#8,#8,2,480.0,30,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.190998529399043
20,8.0,1,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.006098801709386922
20,8.0,25,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.15247004273467304
20,8.0,50,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.3049400854693461
20,8.0,75,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040192
20,8.0,100,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6098801709386922
20,8.0,125,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7623502136733653
20,8.0,150,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080384
20,8.0,175,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0672902991427116
20,8.0,200,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2197603418773844
20,8.0,225,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
20,8.0,250,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5247004273467306
20,8.0,275,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6771704700814034
20,8.0,300,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160769
20,8.0,325,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.9821105555507497
20,8.0,350,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.134580598285423
20,8.0,375,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
20,8.0,400,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4395206837547687
20,8.0,425,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.591990726489442
20,8.0,450,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7444607692241147
20,8.0,475,#12,#12,2,480.0,40,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.8969308119587875
20,8.0,500,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.845768438907177
20,8.0,525,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9380568608525364
20,8.0,550,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.030345282797895
20,8.0,575,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.122633704743254
20,8.0,600,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.214922126688613
20,8.0,625,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3072105486339716
20,8.0,650,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.39949897057933
20,8.0,675,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
20,8.0,700,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5840758144700477
20,8.0,725,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6763642364154068
20,8.0,750,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
20,8.0,775,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8609410803061244
20,8.0,800,#10,#10,2,480.0,40,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.953229502251483
20,8.0,825,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.00841531861579
20,8.0,850,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.069276388876874
20,8.0,875,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
20,8.0,900,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
20,8.0,925,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.251859599660128
20,8.0,950,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.312720669921213
20,8.0,975,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.373581740182297
20,8.0,1000,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
20,8.0,1025,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.495303880704466
20,8.0,1050,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
20,8.0,1075,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6170260212266356
20,8.0,1100,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6778870914877198
20,8.0,1125,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
20,8.0,1150,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7996092320098884
20,8.0,1175,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.860470302270973
20,8.0,1200,#8,#8,2,480.0,40,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
20,10.0,1,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.007623502136733654
20,10.0,25,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.19058755341834135
20,10.0,50,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.3811751068366827
20,10.0,75,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.571762660255024
20,10.0,100,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.7623502136733654
20,10.0,125,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9529377670917067
20,10.0,150,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.143525320510048
20,10.0,175,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3341128739283894
20,10.0,200,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5247004273467308
20,10.0,225,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
20,10.0,250,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.9058755341834135
20,10.0,275,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0964630876017543
20,10.0,300,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.287050641020096
20,10.0,325,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.477638194438437
20,10.0,350,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.668225747856779
20,10.0,375,#12,#12,2,480.0,50,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.85881330127512
20,10.0,400,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.845768438907177
20,10.0,425,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9611289663388758
20,10.0,450,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
20,10.0,475,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.191850021202273
20,10.0,500,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3072105486339716
20,10.0,525,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
20,10.0,550,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5379316034973685
20,10.0,575,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6532921309290676
20,10.0,600,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.768652658360766
20,10.0,625,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8840131857924645
20,10.0,650,#10,#10,2,480.0,50,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.999373713224163
20,10.0,675,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
20,10.0,700,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
20,10.0,725,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2062137969643145
20,10.0,750,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906708
20,10.0,775,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.358366472617026
20,10.0,800,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
20,10.0,825,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5105191482697373
20,10.0,850,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5865954860960936
20,10.0,875,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922449
20,10.0,900,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
20,10.0,925,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.81482449957516
20,10.0,950,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.890900837401516
20,10.0,975,#8,#8,2,480.0,50,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9669771752278713
20,10.0,1000,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
20,10.0,1025,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0025807377901117
20,10.0,1050,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
20,10.0,1075,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.100267603048166
20,10.0,1100,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.149111035677193
20,10.0,1125,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
20,10.0,1150,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2467979009352472
20,10.0,1175,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2956413335642747
20,10.0,1200,#6,#6,2,480.0,50,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
20,12.0,1,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.009148202564080382
20,12.0,25,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.22870506410200955
20,12.0,50,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.4574101282040191
20,12.0,75,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060287
20,12.0,100,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080382
20,12.0,125,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.1435253205100477
20,12.0,150,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120574
20,12.0,175,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
20,12.0,200,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160764
20,12.0,225,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180863
20,12.0,250,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.2870506410200955
20,12.0,275,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.5157557051221056
20,12.0,300,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7444607692241147
20,12.0,325,#12,#12,2,480.0,60,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.9731658333261244
20,12.0,350,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.938056860852536
20,12.0,375,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
20,12.0,400,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2149221266886125
20,12.0,425,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.353354759606651
20,12.0,450,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
20,12.0,475,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.630220025442727
20,12.0,500,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
20,12.0,525,#10,#10,2,480.0,60,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.9070852912788037
20,12.0,550,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0084153186157896
20,12.0,575,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0997069240074167
20,12.0,600,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.190998529399043
20,12.0,625,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
20,12.0,650,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3735817401822965
20,12.0,675,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4648733455739236
20,12.0,700,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
20,12.0,725,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6474565563571772
20,12.0,750,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
20,12.0,775,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.830039767140431
20,12.0,800,#8,#8,2,480.0,60,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
20,12.0,825,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
20,12.0,850,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9928120512643057
20,12.0,875,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0514241704191383
20,12.0,900,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
20,12.0,925,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.168648408728804
20,12.0,950,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.227260527883636
20,12.0,975,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.285872647038469
20,12.0,1000,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
20,12.0,1025,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.403096885348134
20,12.0,1050,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
20,12.0,1075,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.520321123657799
20,12.0,1100,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5789332428126315
20,12.0,1125,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.637545361967464
20,12.0,1150,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6961574811222966
20,12.0,1175,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.754769600277129
20,12.0,1200,#6,#6,2,480.0,60,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8133817194319617
20,14.0,1,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.010672902991427114
20,14.0,25,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.26682257478567784
20,14.0,50,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.5336451495713557
20,14.0,75,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.8004677243570336
20,14.0,100,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.0672902991427113
20,14.0,125,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.3341128739283892
20,14.0,150,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.6009354487140672
20,14.0,175,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8677580234997448
20,14.0,200,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.1345805982854227
20,14.0,225,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4014031730711003
20,14.0,250,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.6682257478567784
20,14.0,275,#12,#12,2,480.0,70,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.9350483226424564
20,14.0,300,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9380568608525364
20,14.0,325,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.099561599256914
20,14.0,350,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2610663376612923
20,14.0,375,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
20,14.0,400,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5840758144700477
20,14.0,425,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.745580552874426
20,14.0,450,#10,#10,2,480.0,70,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.9070852912788037
20,14.0,475,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.023630586181061
20,14.0,500,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
20,14.0,525,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.236644332094857
20,14.0,550,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3431512050517544
20,14.0,575,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4496580780086528
20,14.0,600,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
20,14.0,625,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922448
20,14.0,650,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.769178696879347
20,14.0,675,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
20,14.0,700,#8,#8,2,480.0,70,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.982192442793142
20,14.0,725,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9830433647385008
20,14.0,750,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
20,14.0,775,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.119804976099777
20,14.0,800,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.188185781780415
20,14.0,825,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2565665874610525
20,14.0,850,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3249473931416906
20,14.0,875,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3933281988223287
20,14.0,900,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
20,14.0,925,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5300898101836045
20,14.0,950,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.598470615864242
20,14.0,975,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6668514215448806
20,14.0,1000,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
20,14.0,1025,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8036130329061564
20,14.0,1050,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.871993838586794
20,14.0,1075,#6,#6,2,480.0,70,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9403746442674317
20,14.0,1100,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9580676093263158
20,14.0,1125,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
20,14.0,1150,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.047070682477513
20,14.0,1175,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0915722190531105
20,14.0,1200,#4,#4,2,480.0,70,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
20,16.0,1,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.012197603418773843
20,16.0,25,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.3049400854693461
20,16.0,50,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.6098801709386922
20,16.0,75,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,0.9148202564080384
20,16.0,100,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.2197603418773844
20,16.0,125,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.5247004273467306
20,16.0,150,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,1.8296405128160769
20,16.0,175,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.134580598285423
20,16.0,200,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.4395206837547687
20,16.0,225,#12,#12,2,480.0,80,#12,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,25,2.7444607692241147
20,16.0,250,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.845768438907177
20,16.0,275,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.030345282797895
20,16.0,300,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.214922126688613
20,16.0,325,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.39949897057933
20,16.0,350,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5840758144700477
20,16.0,375,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
20,16.0,400,#10,#10,2,480.0,80,#12,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.953229502251483
20,16.0,425,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.069276388876874
20,16.0,450,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
20,16.0,475,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.312720669921213
20,16.0,500,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
20,16.0,525,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
20,16.0,550,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6778870914877198
20,16.0,575,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7996092320098884
20,16.0,600,#8,#8,2,480.0,80,#12,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
20,16.0,625,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
20,16.0,650,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.031886797367528
