Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
20,16.0,675,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
20,16.0,700,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.188185781780415
20,16.0,725,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2663352739868583
20,16.0,750,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
20,16.0,775,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.422634258399745
20,16.0,800,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.500783750606188
20,16.0,825,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.578933242812632
20,16.0,850,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6570827350190753
20,16.0,875,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
20,16.0,900,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
20,16.0,925,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.891531211638405
20,16.0,950,#6,#6,2,480.0,80,#12,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.969680703844849
20,16.0,975,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
20,16.0,1000,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
20,16.0,1025,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0852148566851683
20,16.0,1050,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
20,16.0,1075,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.186932654572249
20,16.0,1100,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2377915535157897
20,16.0,1125,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
20,16.0,1150,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.339509351402871
20,16.0,1175,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3903682503464116
20,16.0,1200,#4,#4,2,480.0,80,#12,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
20,18.0,1,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,0.013722303846120575
20,18.0,25,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,0.3430575961530144
20,18.0,50,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,0.6861151923060288
20,18.0,75,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,1.0291727884590434
20,18.0,100,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,1.3722303846120576
20,18.0,125,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,1.715287980765072
20,18.0,150,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,2.0583455769180867
20,18.0,175,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,2.4014031730711007
20,18.0,200,#12,#12,2,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,2.744460769224115
20,18.0,225,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
20,18.0,250,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
20,18.0,275,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.2841384431476315
20,18.0,300,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
20,18.0,325,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.699436341901747
20,18.0,350,#10,#10,2,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.907085291278804
20,18.0,375,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
20,18.0,400,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
20,18.0,425,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.327935937486484
20,18.0,450,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
20,18.0,475,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.6018107536613644
20,18.0,500,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
20,18.0,525,#8,#8,2,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
20,18.0,550,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
20,18.0,575,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.0221181108417228
20,18.0,600,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
20,18.0,625,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
20,18.0,650,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.2858726470384694
20,18.0,675,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
20,18.0,700,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
20,18.0,725,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5496271832352155
20,18.0,750,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
20,18.0,775,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7254635406997134
20,18.0,800,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
20,18.0,825,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.901299898164211
20,18.0,850,#6,#6,2,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.9892180768964596
20,18.0,875,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
20,18.0,900,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0597854072133974
20,18.0,925,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.1170016685248805
20,18.0,950,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.174217929836364
20,18.0,975,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.231434191147847
20,18.0,1000,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
20,18.0,1025,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.345866713770813
20,18.0,1050,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4030829750822966
20,18.0,1075,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.46029923639378
20,18.0,1100,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.5175154977052636
20,18.0,1125,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.5747317590167467
20,18.0,1150,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6319480203282297
20,18.0,1175,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.689164281639713
20,18.0,1200,#4,#4,2,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
20,20.0,1,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,0.015247004273467308
20,20.0,25,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,0.3811751068366827
20,20.0,50,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,0.7623502136733654
20,20.0,75,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,1.143525320510048
20,20.0,100,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,1.5247004273467308
20,20.0,125,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,1.9058755341834135
20,20.0,150,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,2.287050641020096
20,20.0,175,#12,#12,2,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,25,2.668225747856779
20,20.0,200,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,1.845768438907177
20,20.0,225,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
20,20.0,250,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.3072105486339716
20,20.0,275,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.5379316034973685
20,20.0,300,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.768652658360766
20,20.0,325,#10,#10,2,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,35,2.999373713224163
20,20.0,350,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
20,20.0,375,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906708
20,20.0,400,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
20,20.0,425,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.5865954860960936
20,20.0,450,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
20,20.0,475,#8,#8,2,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,50,2.890900837401516
20,20.0,500,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
20,20.0,525,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
20,20.0,550,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.149111035677193
20,20.0,575,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.2467979009352472
20,20.0,600,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
20,20.0,625,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.442171631451356
20,20.0,650,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5398584967094107
20,20.0,675,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
20,20.0,700,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
20,20.0,725,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.8329190924835728
20,20.0,750,#6,#6,2,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
20,20.0,775,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,1.9707823340622008
20,20.0,800,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
20,20.0,825,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
20,20.0,850,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.161503205100479
20,20.0,875,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
20,20.0,900,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
20,20.0,925,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.352224076138756
20,20.0,950,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.415797699818182
20,20.0,975,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.479371323497608
20,20.0,1000,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
20,20.0,1025,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6065185708564598
20,20.0,1050,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
20,20.0,1075,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7336658182153117
20,20.0,1100,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.797239441894737
20,20.0,1125,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
20,20.0,1150,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.9243866892535886
20,20.0,1175,#4,#4,2,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,85,2.987960312933015
20,20.0,1200,#3,#3,2,480.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688993
20,2.0,1,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.0013203905700822686
20,2.0,25,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.033009764252056706
20,2.0,50,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.06601952850411341
20,2.0,75,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.09902929275617016
20,2.0,100,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.13203905700822682
20,2.0,125,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.16504882126028358
20,2.0,150,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.19805858551234032
20,2.0,175,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.231068349764397
20,2.0,200,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.26407811401645365
20,2.0,225,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.29708787826851046
20,2.0,250,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.33009764252056717
20,2.0,275,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3631074067726239
20,2.0,300,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.39611717102468064
20,2.0,325,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.4291269352767373
20,2.0,350,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.462136699528794
20,2.0,375,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.49514646378085075
20,2.0,400,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5281562280329073
20,2.0,425,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5611659922849641
20,2.0,450,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
20,2.0,475,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6271855207890776
20,2.0,500,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6601952850411343
20,2.0,525,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.693205049293191
20,2.0,550,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7262148135452478
20,2.0,575,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7592245777973045
20,2.0,600,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7922343420493613
20,2.0,625,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.825244106301418
20,2.0,650,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8582538705534746
20,2.0,675,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055314
20,2.0,700,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.924273399057588
20,2.0,725,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9572831633096446
20,2.0,750,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617015
20,2.0,775,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.023302691813758
20,2.0,800,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0563124560658146
20,2.0,825,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0893222203178716
20,2.0,850,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1223319845699282
20,2.0,875,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1553417488219853
20,2.0,900,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
20,2.0,925,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2213612773260984
20,2.0,950,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2543710415781553
20,2.0,975,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2873808058302119
20,2.0,1000,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3203905700822687
20,2.0,1025,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3534003343343255
20,2.0,1050,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
20,2.0,1075,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4194198628384387
20,2.0,1100,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4524296270904955
20,2.0,1125,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.485439391342552
20,2.0,1150,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.518449155594609
20,2.0,1175,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5514589198466657
20,2.0,1200,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5844686840987225
20,2.0,1225,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6174784483507791
20,2.0,1250,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.650488212602836
20,2.0,1275,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6834979768548926
20,2.0,1300,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7165077411069491
20,2.0,1325,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7495175053590062
20,2.0,1350,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110628
20,2.0,1375,#12,#12,3,480.0,10,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8155370338631194
20,4.0,1,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.002640781140164537
20,4.0,25,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.06601952850411341
20,4.0,50,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.13203905700822682
20,4.0,75,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.19805858551234032
20,4.0,100,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.26407811401645365
20,4.0,125,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.33009764252056717
20,4.0,150,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.39611717102468064
20,4.0,175,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.462136699528794
20,4.0,200,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5281562280329073
20,4.0,225,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
20,4.0,250,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6601952850411343
20,4.0,275,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7262148135452478
20,4.0,300,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7922343420493613
20,4.0,325,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8582538705534746
20,4.0,350,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.924273399057588
20,4.0,375,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617015
20,4.0,400,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0563124560658146
20,4.0,425,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1223319845699282
20,4.0,450,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
20,4.0,475,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2543710415781553
20,4.0,500,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3203905700822687
20,4.0,525,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
20,4.0,550,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4524296270904955
20,4.0,575,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.518449155594609
20,4.0,600,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5844686840987225
20,4.0,625,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.650488212602836
20,4.0,650,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7165077411069491
20,4.0,675,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110628
20,4.0,700,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.848546798115176
20,4.0,725,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9145663266192892
20,4.0,750,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.980585855123403
20,4.0,775,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.046605383627516
20,4.0,800,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.112624912131629
20,4.0,825,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.1786444406357433
20,4.0,850,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.2446639691398564
20,4.0,875,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3106834976439705
20,4.0,900,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
20,4.0,925,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.442722554652197
20,4.0,950,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5087420831563105
20,4.0,975,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5747616116604237
20,4.0,1000,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.6407811401645374
20,4.0,1025,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.706800668668651
20,4.0,1050,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
20,4.0,1075,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.8388397256768774
20,4.0,1100,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.904859254180991
20,4.0,1125,#12,#12,3,480.0,20,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.970878782685104
20,4.0,1150,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8382007883076579
20,4.0,1175,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8781616750099979
20,4.0,1200,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
20,4.0,1225,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.958083448414679
20,4.0,1250,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170194
20,4.0,1275,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.03800522181936
20,4.0,1300,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0779661085217
20,4.0,1325,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1179269952240407
20,4.0,1350,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.157887881926381
20,4.0,1375,#10,#10,3,480.0,20,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1978487686287207
20,6.0,1,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.003961171710246805
20,6.0,25,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.09902929275617013
20,6.0,50,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.19805858551234026
20,6.0,75,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.29708787826851046
20,6.0,100,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3961171710246805
20,6.0,125,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.49514646378085064
20,6.0,150,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
20,6.0,175,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.693205049293191
20,6.0,200,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.792234342049361
20,6.0,225,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055312
20,6.0,250,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617013
20,6.0,275,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0893222203178714
20,6.0,300,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
20,6.0,325,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.2873808058302119
20,6.0,350,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
20,6.0,375,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4854393913425519
20,6.0,400,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.584468684098722
20,6.0,425,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6834979768548923
20,6.0,450,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110623
20,6.0,475,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8815565623672326
20,6.0,500,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9805858551234026
20,6.0,525,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0796151478795726
20,6.0,550,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.178644440635743
20,6.0,575,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.2776737333919126
20,6.0,600,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
20,6.0,625,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.4757323189042535
20,6.0,650,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5747616116604237
20,6.0,675,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.673790904416594
20,6.0,700,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
20,6.0,725,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.871849489928934
20,6.0,750,#12,#12,3,480.0,30,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851037
20,6.0,775,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.858181231658828
20,6.0,800,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
20,6.0,825,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
20,6.0,850,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0380052218193594
20,6.0,875,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
20,6.0,900,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
20,6.0,925,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2178292119798915
20,6.0,950,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.277770542033402
20,6.0,975,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3377118720869126
20,6.0,1000,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3976532021404227
20,6.0,1025,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4575945321939336
20,6.0,1050,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
20,6.0,1075,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5774771923009547
20,6.0,1100,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6374185223544657
20,6.0,1125,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
20,6.0,1150,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.757301182461486
20,6.0,1175,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8172425125149965
20,6.0,1200,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8771838425685075
20,6.0,1225,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.937125172622018
20,6.0,1250,#10,#10,3,480.0,30,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675528
20,6.0,1275,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
20,6.0,1300,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
20,6.0,1325,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.095051052132444
20,6.0,1350,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
20,6.0,1375,#8,#8,3,480.0,30,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.174109582401592
20,8.0,1,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.005281562280329074
20,8.0,25,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.13203905700822682
20,8.0,50,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.26407811401645365
20,8.0,75,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.39611717102468064
20,8.0,100,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5281562280329073
20,8.0,125,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6601952850411343
20,8.0,150,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7922343420493613
20,8.0,175,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.924273399057588
20,8.0,200,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0563124560658146
20,8.0,225,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
20,8.0,250,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3203905700822687
20,8.0,275,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4524296270904955
20,8.0,300,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5844686840987225
20,8.0,325,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7165077411069491
20,8.0,350,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.848546798115176
20,8.0,375,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.980585855123403
20,8.0,400,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.112624912131629
20,8.0,425,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.2446639691398564
20,8.0,450,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
20,8.0,475,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5087420831563105
20,8.0,500,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.6407811401645374
20,8.0,525,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
20,8.0,550,#12,#12,3,480.0,40,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.904859254180991
20,8.0,575,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8382007883076579
20,8.0,600,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
20,8.0,625,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170194
20,8.0,650,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0779661085217
20,8.0,675,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.157887881926381
20,8.0,700,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.237809655331062
20,8.0,725,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3177314287357422
20,8.0,750,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
20,8.0,775,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.477574975545104
20,8.0,800,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5574967489497844
20,8.0,825,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6374185223544657
20,8.0,850,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.717340295759146
20,8.0,875,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7972620691638266
20,8.0,900,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.877183842568508
20,8.0,925,#10,#10,3,480.0,40,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.9571056159731888
20,8.0,950,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.00281610015177
20,8.0,975,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
20,8.0,1000,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
20,8.0,1025,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1609331606900675
20,8.0,1050,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
20,8.0,1075,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2663445343822657
20,8.0,1100,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3190502212283652
20,8.0,1125,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
20,8.0,1150,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.424461594920564
20,8.0,1175,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.477167281766663
20,8.0,1200,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.529872968612762
20,8.0,1225,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5825786554588612
20,8.0,1250,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
20,8.0,1275,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.68799002915106
20,8.0,1300,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.740695715997159
20,8.0,1325,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.793401402843258
20,8.0,1350,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
20,8.0,1375,#8,#8,3,480.0,40,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8988127765354568
20,10.0,1,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.006601952850411343
20,10.0,25,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.16504882126028358
20,10.0,50,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.33009764252056717
20,10.0,75,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.49514646378085075
20,10.0,100,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.6601952850411343
20,10.0,125,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.825244106301418
20,10.0,150,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617015
20,10.0,175,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1553417488219853
20,10.0,200,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3203905700822687
20,10.0,225,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.4854393913425523
20,10.0,250,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.650488212602836
20,10.0,275,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.8155370338631194
20,10.0,300,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.980585855123403
20,10.0,325,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.1456346763836867
20,10.0,350,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3106834976439705
20,10.0,375,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.4757323189042535
20,10.0,400,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.6407811401645374
20,10.0,425,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.8058299614248208
20,10.0,450,#12,#12,3,480.0,50,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851046
20,10.0,475,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8981421183611684
20,10.0,500,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170194
20,10.0,525,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
20,10.0,550,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1978487686287207
20,10.0,575,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.297750985384572
20,10.0,600,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
20,10.0,625,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.497555418896274
20,10.0,650,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.597457635652125
20,10.0,675,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
20,10.0,700,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7972620691638266
20,10.0,725,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8971642859196782
20,10.0,750,#10,#10,3,480.0,50,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.9970665026755285
20,10.0,775,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0423453652863444
20,10.0,800,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
20,10.0,825,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015924
20,10.0,850,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2399916909592164
20,10.0,875,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
20,10.0,900,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
20,10.0,925,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.437638016632089
20,10.0,950,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5035201251897123
20,10.0,975,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
20,10.0,1000,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
20,10.0,1025,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.701166450862585
20,10.0,1050,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
20,10.0,1075,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8329306679778328
20,10.0,1100,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.898812776535457
20,10.0,1125,#8,#8,3,480.0,50,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
20,10.0,1150,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9457269822099246
20,10.0,1175,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9880253948666617
20,10.0,1200,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
20,10.0,1225,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801368
20,10.0,1250,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
20,10.0,1275,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
20,10.0,1300,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1995174581503494
20,10.0,1325,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2418158708070868
20,10.0,1350,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
20,10.0,1375,#6,#6,3,480.0,50,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.326412696120562
20,12.0,1,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.00792234342049361
20,12.0,25,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.19805858551234026
