Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
20,12.0,50,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.3961171710246805
20,12.0,75,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
20,12.0,100,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.792234342049361
20,12.0,125,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617013
20,12.0,150,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
20,12.0,175,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
20,12.0,200,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.584468684098722
20,12.0,225,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110623
20,12.0,250,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.9805858551234026
20,12.0,275,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.178644440635743
20,12.0,300,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
20,12.0,325,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.5747616116604237
20,12.0,350,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
20,12.0,375,#12,#12,3,480.0,60,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851037
20,12.0,400,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
20,12.0,425,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0380052218193594
20,12.0,450,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
20,12.0,475,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.277770542033402
20,12.0,500,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3976532021404227
20,12.0,525,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
20,12.0,550,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6374185223544657
20,12.0,575,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.757301182461486
20,12.0,600,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8771838425685075
20,12.0,625,#10,#10,3,480.0,60,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675528
20,12.0,650,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
20,12.0,675,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
20,12.0,700,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.213638847536166
20,12.0,725,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2926973778053155
20,12.0,750,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
20,12.0,775,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.450814438343613
20,12.0,800,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5298729686127617
20,12.0,825,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
20,12.0,850,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6879900291510594
20,12.0,875,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202083
20,12.0,900,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
20,12.0,925,#8,#8,3,480.0,60,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.925165619958506
20,12.0,950,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9288076171472288
20,12.0,975,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
20,12.0,1000,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
20,12.0,1025,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0810819027114844
20,12.0,1050,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
20,12.0,1075,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.182598093087654
20,12.0,1100,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2333561882757387
20,12.0,1125,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
20,12.0,1150,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3348723786519088
20,12.0,1175,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.385630473839994
20,12.0,1200,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
20,12.0,1225,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
20,12.0,1250,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
20,12.0,1275,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
20,12.0,1300,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.639420949780419
20,12.0,1325,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6901790449685037
20,12.0,1350,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
20,12.0,1375,#6,#6,3,480.0,60,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446733
20,14.0,1,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.009242733990575881
20,14.0,25,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.231068349764397
20,14.0,50,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.462136699528794
20,14.0,75,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.693205049293191
20,14.0,100,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.924273399057588
20,14.0,125,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.1553417488219853
20,14.0,150,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.386410098586382
20,14.0,175,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.6174784483507794
20,14.0,200,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.848546798115176
20,14.0,225,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.0796151478795726
20,14.0,250,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3106834976439705
20,14.0,275,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.541751847408367
20,14.0,300,#12,#12,3,480.0,70,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.772820197172764
20,14.0,325,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8182203449564875
20,14.0,350,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9580834484146787
20,14.0,375,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
20,14.0,400,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.237809655331062
20,14.0,425,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3776727587892528
20,14.0,450,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
20,14.0,475,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6573989657056356
20,14.0,500,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7972620691638266
20,14.0,525,#10,#10,3,480.0,70,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.937125172622018
20,14.0,550,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0291689435748195
20,14.0,575,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1214038955554937
20,14.0,600,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
20,14.0,625,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
20,14.0,650,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.398108751497514
20,14.0,675,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
20,14.0,700,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5825786554588612
20,14.0,725,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6748136074395354
20,14.0,750,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
20,14.0,775,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8592835114008825
20,14.0,800,#8,#8,3,480.0,70,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9515184633815563
20,14.0,825,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9541866647412716
20,14.0,850,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0134044424607045
20,14.0,875,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801368
20,14.0,900,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
20,14.0,925,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.191057775619002
20,14.0,950,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.250275553338434
20,14.0,975,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3094933310578667
20,14.0,1000,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.368711108777299
20,14.0,1025,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4279288864967317
20,14.0,1050,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
20,14.0,1075,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.546364441935596
20,14.0,1100,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.605582219655029
20,14.0,1125,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
20,14.0,1150,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.724017775093894
20,14.0,1175,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7832355528133266
20,14.0,1200,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
20,14.0,1225,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9016711082521915
20,14.0,1250,#6,#6,3,480.0,70,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
20,14.0,1275,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9654548643978653
20,14.0,1300,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0039931950723333
20,14.0,1325,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.042531525746801
20,14.0,1350,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
20,14.0,1375,#4,#4,3,480.0,70,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1196081870957375
20,16.0,1,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.010563124560658149
20,16.0,25,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.26407811401645365
20,16.0,50,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.5281562280329073
20,16.0,75,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,0.7922343420493613
20,16.0,100,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.0563124560658146
20,16.0,125,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.3203905700822687
20,16.0,150,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.5844686840987225
20,16.0,175,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,1.848546798115176
20,16.0,200,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.112624912131629
20,16.0,225,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
20,16.0,250,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.6407811401645374
20,16.0,275,#12,#12,3,480.0,80,#12,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,25,2.904859254180991
20,16.0,300,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
20,16.0,325,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0779661085217
20,16.0,350,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.237809655331062
20,16.0,375,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
20,16.0,400,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5574967489497844
20,16.0,425,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.717340295759146
20,16.0,450,#10,#10,3,480.0,80,#12,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.877183842568508
20,16.0,475,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.00281610015177
20,16.0,500,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
20,16.0,525,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
20,16.0,550,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3190502212283652
20,16.0,575,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.424461594920564
20,16.0,600,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.529872968612762
20,16.0,625,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
20,16.0,650,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.740695715997159
20,16.0,675,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
20,16.0,700,#8,#8,3,480.0,80,#12,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.951518463381556
20,16.0,725,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9626463472726192
20,16.0,750,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
20,16.0,775,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0980012677741793
20,16.0,800,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.165678728024959
20,16.0,825,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.233356188275739
20,16.0,850,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.301033648526519
20,16.0,875,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3687111087772994
20,16.0,900,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
20,16.0,925,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5040660292788597
20,16.0,950,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.571743489529639
20,16.0,975,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.639420949780419
20,16.0,1000,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.707098410031199
20,16.0,1025,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7747758702819794
20,16.0,1050,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
20,16.0,1075,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.910130790783539
20,16.0,1100,#6,#6,3,480.0,80,#12,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9778082510343187
20,16.0,1125,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
20,16.0,1150,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0260150983148866
20,16.0,1175,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0700589047999927
20,16.0,1200,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
20,16.0,1225,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.158146517770205
20,16.0,1250,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
20,16.0,1275,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.246234130740417
20,16.0,1300,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2902779372255235
20,16.0,1325,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.33432174371063
20,16.0,1350,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
20,16.0,1375,#4,#4,3,480.0,80,#12,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4224093566808422
20,18.0,1,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,0.011883515130740418
20,18.0,25,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,0.29708787826851046
20,18.0,50,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,0.5941757565370209
20,18.0,75,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,0.8912636348055314
20,18.0,100,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,1.1883515130740419
20,18.0,125,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,1.485439391342552
20,18.0,150,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,1.7825272696110628
20,18.0,175,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,2.0796151478795726
20,18.0,200,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,2.3767030261480837
20,18.0,225,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,2.6737909044165944
20,18.0,250,#12,#12,3,480.0,90,#12,0,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,2.970878782685104
20,18.0,275,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
20,18.0,300,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
20,18.0,325,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.3377118720869126
20,18.0,350,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
20,18.0,375,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
20,18.0,400,#10,#10,3,480.0,90,#12,1,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.877183842568507
20,18.0,425,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
20,18.0,450,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
20,18.0,475,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.253168112670741
20,18.0,500,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
20,18.0,525,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.4903437034781875
20,18.0,550,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
20,18.0,575,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.727519294285634
20,18.0,600,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
20,18.0,625,#8,#8,3,480.0,90,#12,2,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
20,18.0,650,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
20,18.0,675,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.0557028551174414
20,18.0,700,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
20,18.0,725,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.207977140681696
20,18.0,750,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
20,18.0,775,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.3602514262459513
20,18.0,800,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
20,18.0,825,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.512525711810206
20,18.0,850,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
20,18.0,875,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
20,18.0,900,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
20,18.0,925,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.8170742829387163
20,18.0,950,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.893211425720844
20,18.0,975,#6,#6,3,480.0,90,#12,3,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.969348568502971
20,18.0,1000,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
20,18.0,1025,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0315205741255244
20,18.0,1050,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
20,18.0,1075,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1306191387170137
20,18.0,1100,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1801684210127585
20,18.0,1125,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.2297177033085025
20,18.0,1150,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.279266985604247
20,18.0,1175,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3288162678999917
20,18.0,1200,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
20,18.0,1225,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
20,18.0,1250,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
20,18.0,1275,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.52701339708297
20,18.0,1300,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.576562679378714
20,18.0,1325,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.626111961674459
20,18.0,1350,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702026
20,18.0,1375,#4,#4,3,480.0,90,#12,4,Coarse,OK - HIGH: Circuit load current (18.0A) is within 90.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.725210526265948
20,20.0,1,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,0.013203905700822686
20,20.0,25,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,0.33009764252056717
20,20.0,50,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,0.6601952850411343
20,20.0,75,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,0.9902929275617015
20,20.0,100,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,1.3203905700822687
20,20.0,125,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,1.650488212602836
20,20.0,150,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,1.980585855123403
20,20.0,175,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,2.3106834976439705
20,20.0,200,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,2.6407811401645374
20,20.0,225,#12,#12,3,480.0,100,#12,0,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,25,2.9708787826851046
20,20.0,250,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170194
20,20.0,275,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.1978487686287207
20,20.0,300,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
20,20.0,325,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.597457635652125
20,20.0,350,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.7972620691638266
20,20.0,375,#10,#10,3,480.0,100,#12,1,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,35,2.9970665026755285
20,20.0,400,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
20,20.0,425,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.2399916909592164
20,20.0,450,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
20,20.0,475,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.5035201251897123
20,20.0,500,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
20,20.0,525,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
20,20.0,550,#8,#8,3,480.0,100,#12,2,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,50,2.898812776535457
20,20.0,575,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,1.9457269822099246
20,20.0,600,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
20,20.0,625,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
20,20.0,650,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.1995174581503494
20,20.0,675,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
20,20.0,700,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.3687111087772994
20,20.0,725,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.453307934090774
20,20.0,750,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
20,20.0,775,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.622501584717724
20,20.0,800,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7070984100311994
20,20.0,825,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
20,20.0,850,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.8762920606581486
20,20.0,875,#6,#6,3,480.0,100,#12,3,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
20,20.0,900,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
20,20.0,925,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0370260499361628
20,20.0,950,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.092080808042546
20,20.0,975,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
20,20.0,1000,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
20,20.0,1025,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.257245082361694
20,20.0,1050,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
20,20.0,1075,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.36735459857446
20,20.0,1100,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4224093566808422
20,20.0,1125,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
20,20.0,1150,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.532518872893608
20,20.0,1175,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.587573630999991
20,20.0,1200,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
20,20.0,1225,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
20,20.0,1250,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7527379053191394
20,20.0,1275,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.807792663425522
20,20.0,1300,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8628474215319044
20,20.0,1325,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.917902179638287
20,20.0,1350,#4,#4,3,480.0,100,#12,4,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
20,20.0,1375,#3,#3,3,480.0,100,#12,5,Coarse,OK - HIGH: Circuit load current (20.0A) is within 100.0% of User-specified breaker rating (20A),480 V / 3 pole,3,1,1,CU,75 C,100,2.4878488967535355
25,2.5,1,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.004614421097267943
25,2.5,25,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.11536052743169856
25,2.5,50,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.2307210548633971
25,2.5,75,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.3460815822950957
25,2.5,100,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.4614421097267942
25,2.5,125,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.5768026371584929
25,2.5,150,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.6921631645901914
25,2.5,175,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.80752369202189
25,2.5,200,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.9228842194535885
25,2.5,225,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.0382447468852871
25,2.5,250,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.1536052743169858
25,2.5,275,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.2689658017486842
25,2.5,300,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.384326329180383
25,5.0,1,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.009228842194535887
25,5.0,25,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.2307210548633971
25,5.0,50,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.4614421097267942
25,5.0,75,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.6921631645901914
25,5.0,100,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.9228842194535885
25,5.0,125,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.1536052743169858
25,5.0,150,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.384326329180383
25,5.0,175,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.61504738404378
25,5.0,200,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.845768438907177
25,5.0,225,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.0764894937705742
25,5.0,250,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.3072105486339716
25,5.0,275,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.5379316034973685
25,5.0,300,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.768652658360766
25,7.5,1,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.013843263291803829
25,7.5,25,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.34608158229509567
25,7.5,50,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.6921631645901913
25,7.5,75,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.0382447468852871
25,7.5,100,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.3843263291803827
25,7.5,125,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.7304079114754785
25,7.5,150,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.0764894937705742
25,7.5,175,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.4225710760656702
25,7.5,200,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.7686526583607654
25,7.5,225,#8,#8,1,120.0,30,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.0540611213116033
25,7.5,250,#8,#8,1,120.0,30,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.2822901347906703
25,7.5,275,#8,#8,1,120.0,30,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.510519148269737
25,7.5,300,#8,#8,1,120.0,30,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
25,10.0,1,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.018457684389071773
25,10.0,25,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.4614421097267942
25,10.0,50,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.9228842194535885
25,10.0,75,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.384326329180383
25,10.0,100,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.845768438907177
25,10.0,125,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.3072105486339716
25,10.0,150,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.768652658360766
25,10.0,175,#8,#8,1,120.0,40,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
25,10.0,200,#8,#8,1,120.0,40,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
25,10.0,225,#8,#8,1,120.0,40,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
25,10.0,250,#6,#6,1,120.0,40,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610847
25,10.0,275,#6,#6,1,120.0,40,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.149111035677193
25,10.0,300,#6,#6,1,120.0,40,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933017
25,12.5,1,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.02307210548633971
25,12.5,25,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.5768026371584929
25,12.5,50,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.1536052743169858
25,12.5,75,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.7304079114754782
25,12.5,100,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.3072105486339716
25,12.5,125,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.8840131857924645
25,12.5,150,#8,#8,1,120.0,50,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.2822901347906703
25,12.5,175,#8,#8,1,120.0,50,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.662671823922449
25,12.5,200,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610845
25,12.5,225,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.19795446830622
25,12.5,250,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.4421716314513557
25,12.5,275,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.686388794596491
25,12.5,300,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.930605957741627
25,15.0,1,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.027686526583607658
25,15.0,25,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.6921631645901913
25,15.0,50,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.3843263291803827
25,15.0,75,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.0764894937705742
25,15.0,100,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.7686526583607654
25,15.0,125,#8,#8,1,120.0,60,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.2822901347906703
25,15.0,150,#8,#8,1,120.0,60,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
25,15.0,175,#6,#6,1,120.0,60,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.051424170419139
25,15.0,200,#6,#6,1,120.0,60,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
25,15.0,225,#6,#6,1,120.0,60,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.6375453619674643
25,15.0,250,#6,#6,1,120.0,60,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.930605957741627
25,15.0,275,#4,#4,1,120.0,60,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.0979295814210532
25,15.0,300,#4,#4,1,120.0,60,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2886504524593305
25,17.5,1,#10,#10,1,120.0,70,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.032300947680875595
25,17.5,25,#10,#10,1,120.0,70,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.8075236920218899
25,17.5,50,#10,#10,1,120.0,70,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.6150473840437798
25,17.5,75,#10,#10,1,120.0,70,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.42257107606567
25,17.5,100,#8,#8,1,120.0,70,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
25,17.5,125,#8,#8,1,120.0,70,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.662671823922448
25,17.5,150,#6,#6,1,120.0,70,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.0514241704191383
25,17.5,175,#6,#6,1,120.0,70,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3933281988223287
25,17.5,200,#6,#6,1,120.0,70,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255183
25,17.5,225,#4,#4,1,120.0,70,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.0025691459019135
25,17.5,250,#4,#4,1,120.0,70,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2250768287799048
25,17.5,275,#4,#4,1,120.0,70,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.447584511657895
25,17.5,300,#4,#4,1,120.0,70,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
25,20.0,1,#10,#10,1,120.0,80,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.03691536877814355
25,20.0,25,#10,#10,1,120.0,80,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.9228842194535885
25,20.0,50,#10,#10,1,120.0,80,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.845768438907177
25,20.0,75,#10,#10,1,120.0,80,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.768652658360766
25,20.0,100,#8,#8,1,120.0,80,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
25,20.0,125,#6,#6,1,120.0,80,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610847
25,20.0,150,#6,#6,1,120.0,80,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933017
25,20.0,175,#6,#6,1,120.0,80,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255187
25,20.0,200,#4,#4,1,120.0,80,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
25,20.0,225,#4,#4,1,120.0,80,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
25,20.0,250,#4,#4,1,120.0,80,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.542944947177034
25,20.0,275,#4,#4,1,120.0,80,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.797239441894737
25,20.0,300,#3,#3,1,120.0,80,#10,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688993
25,22.5,1,#10,#10,1,120.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),120 V / 1 pole,1,1,1,CU,75 C,35,0.041529789875411484
25,22.5,25,#10,#10,1,120.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),120 V / 1 pole,1,1,1,CU,75 C,35,1.0382447468852871
25,22.5,50,#10,#10,1,120.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),120 V / 1 pole,1,1,1,CU,75 C,35,2.0764894937705742
