Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
25,15.0,325,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
25,15.0,350,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
25,15.0,375,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
25,15.0,400,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
25,15.0,425,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.8742481508619804
25,15.0,450,#4,#4,2,208.0,60,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
25,15.0,475,#4,#4,2,208.0,60,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.090594163304196
25,15.0,500,#4,#4,2,208.0,60,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
25,17.5,1,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.018635162123582075
25,17.5,25,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.4658790530895519
25,17.5,50,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.9317581061791038
25,17.5,75,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.3976371592686556
25,17.5,100,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.8635162123582076
25,17.5,125,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.329395265447759
25,17.5,150,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.7952743185373112
25,17.5,175,#8,#8,2,208.0,70,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.150619550091209
25,17.5,200,#8,#8,2,208.0,70,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
25,17.5,225,#8,#8,2,208.0,70,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
25,17.5,250,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.9725232407876332
25,17.5,275,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1697755648663963
25,17.5,300,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.36702788894516
25,17.5,325,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.564280213023923
25,17.5,350,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7615325371026866
25,17.5,375,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.9587848611814502
25,17.5,400,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
25,17.5,425,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1822868897649066
25,17.5,450,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
25,17.5,475,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4390265238548956
25,17.5,500,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5673963408998897
25,20.0,1,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.021297328141236662
25,20.0,25,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.5324332035309165
25,20.0,50,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.064866407061833
25,20.0,75,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.5972996105927495
25,20.0,100,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.129732814123666
25,20.0,125,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.6621660176545827
25,20.0,150,#8,#8,2,208.0,80,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
25,20.0,175,#8,#8,2,208.0,80,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
25,20.0,200,#8,#8,2,208.0,80,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
25,20.0,225,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
25,20.0,250,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.254312275185867
25,20.0,275,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4797435027044537
25,20.0,300,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230407
25,20.0,325,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
25,20.0,350,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
25,20.0,375,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
25,20.0,400,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
25,20.0,425,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4940421597313223
25,20.0,450,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
25,20.0,475,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.7874588844055945
25,20.0,500,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.934167246742731
25,22.5,1,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,0.02395949415889124
25,22.5,25,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,0.5989873539722811
25,22.5,50,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,1.1979747079445622
25,22.5,75,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,1.7969620619168434
25,22.5,100,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
25,22.5,125,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,2.9949367698614053
25,22.5,150,#8,#8,2,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
25,22.5,175,#8,#8,2,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
25,22.5,200,#6,#6,2,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
25,22.5,225,#6,#6,2,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,65,2.28249117862569
25,22.5,250,#6,#6,2,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
25,22.5,275,#6,#6,2,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7897114405425105
25,22.5,300,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
25,22.5,325,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.1456097991806224
25,22.5,350,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
25,22.5,375,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.4757036144391793
25,22.5,400,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
25,22.5,425,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.805797429697737
25,22.5,450,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.9708443373270157
25,22.5,475,#3,#3,2,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,100,2.5764839629890735
25,22.5,500,#3,#3,2,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,100,2.7120883820937616
25,25.0,1,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,0.02662166017654582
25,25.0,25,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,0.6655415044136457
25,25.0,50,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,1.3310830088272914
25,25.0,75,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,1.9966245132409361
25,25.0,100,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,35,2.6621660176545827
25,25.0,125,#8,#8,2,208.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,50,2.1945097449910294
25,25.0,150,#8,#8,2,208.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
25,25.0,175,#6,#6,2,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,65,1.9725232407876332
25,25.0,200,#6,#6,2,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,65,2.2543122751858666
25,25.0,225,#6,#6,2,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
25,25.0,250,#6,#6,2,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,65,2.8178903439823335
25,25.0,275,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.0172399821356275
25,25.0,300,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.200625435057048
25,25.0,325,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3840108879784694
25,25.0,350,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.5673963408998897
25,25.0,375,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.7507817938213104
25,25.0,400,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,85,2.934167246742731
25,25.0,425,#3,#3,2,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,100,2.561416805310775
25,25.0,450,#3,#3,2,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,100,2.7120883820937616
25,25.0,475,#3,#3,2,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,100,2.8627599588767483
25,25.0,500,#2,#2,2,208.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 2 pole,2,1,1,CU,75 C,115,2.462088028583916
25,2.5,1,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.002305435771288868
25,2.5,25,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.05763589428222171
25,2.5,50,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.11527178856444342
25,2.5,75,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.17290768284666513
25,2.5,100,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.23054357712888685
25,2.5,125,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.28817947141110856
25,2.5,150,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.34581536569333027
25,2.5,175,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4034512599755519
25,2.5,200,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4610871542577737
25,2.5,225,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.5187230485399954
25,2.5,250,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.5763589428222171
25,2.5,275,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6339948371044388
25,2.5,300,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866605
25,2.5,325,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.7492666256688822
25,2.5,350,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8069025199511038
25,2.5,375,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8645384142333256
25,2.5,400,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.9221743085155474
25,2.5,425,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.9798102027977689
25,2.5,450,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.0374460970799908
25,2.5,475,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.0950819913622125
25,2.5,500,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.1527178856444342
25,2.5,525,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.210353779926656
25,2.5,550,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.2679896742088776
25,2.5,575,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.3256255684910991
25,5.0,1,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.004610871542577736
25,5.0,25,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.11527178856444342
25,5.0,50,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.23054357712888685
25,5.0,75,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.34581536569333027
25,5.0,100,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4610871542577737
25,5.0,125,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.5763589428222171
25,5.0,150,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866605
25,5.0,175,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8069025199511038
25,5.0,200,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.9221743085155474
25,5.0,225,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.0374460970799908
25,5.0,250,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.1527178856444342
25,5.0,275,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.2679896742088776
25,5.0,300,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.383261462773321
25,5.0,325,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.4985332513377645
25,5.0,350,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.6138050399022077
25,5.0,375,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.7290768284666511
25,5.0,400,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.8443486170310948
25,5.0,425,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9596204055955377
25,5.0,450,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
25,5.0,475,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.190163982724425
25,5.0,500,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.3054357712888685
25,5.0,525,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
25,5.0,550,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.5359793484177553
25,5.0,575,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.6512511369821983
25,7.5,1,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.0069163073138666055
25,7.5,25,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.17290768284666513
25,7.5,50,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.34581536569333027
25,7.5,75,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.5187230485399954
25,7.5,100,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866605
25,7.5,125,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8645384142333257
25,7.5,150,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.0374460970799908
25,7.5,175,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.210353779926656
25,7.5,200,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.383261462773321
25,7.5,225,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.5561691456199864
25,7.5,250,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.7290768284666513
25,7.5,275,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9019845113133163
25,7.5,300,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
25,7.5,325,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.247799877006647
25,7.5,350,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
25,7.5,375,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.5936152426999772
25,7.5,400,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
25,7.5,425,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.939430608393308
25,7.5,450,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.05248107429521
25,7.5,475,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.166507800644944
25,7.5,500,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994678
25,7.5,525,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344412
25,7.5,550,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5085879796941457
25,7.5,575,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6226147060438794
25,10.0,1,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.009221743085155472
25,10.0,25,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.23054357712888685
25,10.0,50,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4610871542577737
25,10.0,75,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866605
25,10.0,100,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.9221743085155474
25,10.0,125,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.1527178856444342
25,10.0,150,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.383261462773321
25,10.0,175,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.6138050399022077
25,10.0,200,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.8443486170310948
25,10.0,225,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
25,10.0,250,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.3054357712888685
25,10.0,275,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.5359793484177553
25,10.0,300,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
25,10.0,325,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675529
25,10.0,350,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
25,10.0,375,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994677
25,10.0,400,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
25,10.0,425,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5846057972606347
25,10.0,450,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
25,10.0,475,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.8886770675265914
25,10.0,500,#6,#6,3,208.0,40,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
25,10.0,525,#6,#6,3,208.0,40,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
25,10.0,550,#6,#6,3,208.0,40,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.147457873342057
25,10.0,575,#6,#6,3,208.0,40,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.2450695948576054
25,12.5,1,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.01152717885644434
25,12.5,25,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.2881794714111085
25,12.5,50,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.576358942822217
25,12.5,75,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8645384142333256
25,12.5,100,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.152717885644434
25,12.5,125,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.4408973570555426
25,12.5,150,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.7290768284666511
25,12.5,175,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0172562998777597
25,12.5,200,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.305435771288868
25,12.5,225,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.593615242699977
25,12.5,250,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.881794714111085
25,12.5,275,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0904899830784545
25,12.5,300,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994677
25,12.5,325,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.4705790709109006
25,12.5,350,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6606236148271236
25,12.5,375,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.850668158743347
25,12.5,400,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
25,12.5,425,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.074249082205396
25,12.5,450,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1962637340998308
25,12.5,475,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.318278385994266
25,12.5,500,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4402930378887007
25,12.5,525,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5623076897831356
25,12.5,550,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6843223416775714
25,12.5,575,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.806336993572006
25,15.0,1,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.013832614627733211
25,15.0,25,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.34581536569333027
25,15.0,50,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866605
25,15.0,75,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.0374460970799908
25,15.0,100,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.383261462773321
25,15.0,125,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.7290768284666513
25,15.0,150,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
25,15.0,175,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
25,15.0,200,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
25,15.0,225,#8,#8,3,208.0,60,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.05248107429521
25,15.0,250,#8,#8,3,208.0,60,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994678
25,15.0,275,#8,#8,3,208.0,60,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5085879796941457
25,15.0,300,#8,#8,3,208.0,60,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393614
25,15.0,325,#8,#8,3,208.0,60,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
25,15.0,350,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
25,15.0,375,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.196263734099831
25,15.0,400,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
25,15.0,425,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.489098898646475
25,15.0,450,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
25,15.0,475,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7819340631931193
25,15.0,500,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
25,15.0,525,#4,#4,3,208.0,60,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
25,15.0,550,#4,#4,3,208.0,60,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0963157894353444
25,15.0,575,#4,#4,3,208.0,60,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1916028707733144
25,17.5,1,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.016138050399022073
25,17.5,25,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4034512599755519
25,17.5,50,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8069025199511038
25,17.5,75,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.210353779926656
25,17.5,100,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.6138050399022077
25,17.5,125,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0172562998777597
25,17.5,150,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
25,17.5,175,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.824158819828863
25,17.5,200,#8,#8,3,208.0,70,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
25,17.5,225,#8,#8,3,208.0,70,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344411
25,17.5,250,#8,#8,3,208.0,70,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6606236148271236
25,17.5,275,#8,#8,3,208.0,70,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.926685976309836
25,17.5,300,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
25,17.5,325,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
25,17.5,350,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.3914871771309265
25,17.5,375,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5623076897831356
25,17.5,400,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.733128202435345
25,17.5,425,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9039487150875543
25,17.5,450,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.001028708097374
25,17.5,475,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.112196969658339
25,17.5,500,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
25,17.5,525,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.33453349278027
25,17.5,550,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.4457017543412354
25,17.5,575,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5568700159022004
25,20.0,1,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.018443486170310944
25,20.0,25,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4610871542577737
25,20.0,50,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.9221743085155474
25,20.0,75,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.383261462773321
25,20.0,100,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.8443486170310948
25,20.0,125,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.3054357712888685
25,20.0,150,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
25,20.0,175,#8,#8,3,208.0,80,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
25,20.0,200,#8,#8,3,208.0,80,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
25,20.0,225,#8,#8,3,208.0,80,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
25,20.0,250,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
25,20.0,275,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.147457873342057
25,20.0,300,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
25,20.0,325,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
25,20.0,350,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7331282024353456
25,20.0,375,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
25,20.0,400,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
25,20.0,425,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1598405103273244
25,20.0,450,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
25,20.0,475,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.413939393895245
25,20.0,500,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5409888356792054
25,20.0,525,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
25,20.0,550,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7950877192471255
25,20.0,575,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.922137161031086
25,22.5,1,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,0.020748921941599816
25,22.5,25,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,0.5187230485399953
25,22.5,50,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,1.0374460970799906
25,22.5,75,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,1.5561691456199862
25,22.5,100,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
25,22.5,125,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,2.593615242699977
25,22.5,150,#8,#8,3,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
25,22.5,175,#8,#8,3,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344411
25,22.5,200,#8,#8,3,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
25,22.5,225,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,1.976637360689848
25,22.5,250,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,2.1962637340998308
25,22.5,275,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,2.4158901075098145
25,22.5,300,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
25,22.5,325,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
25,22.5,350,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
25,22.5,375,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.1439593301043294
25,22.5,400,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
25,22.5,425,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.4298205741182404
25,22.5,450,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5727511961251954
25,22.5,475,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.7156818181321505
25,22.5,500,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.858612440139106
25,22.5,525,#3,#3,3,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,100,2.4661019658378573
25,22.5,550,#3,#3,3,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,100,2.583535392782517
25,22.5,575,#3,#3,3,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,100,2.700968819727177
25,25.0,1,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,0.02305435771288868
25,25.0,25,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,0.576358942822217
25,25.0,50,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,1.152717885644434
25,25.0,75,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,1.7290768284666511
25,25.0,100,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,2.305435771288868
25,25.0,125,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,35,2.881794714111085
25,25.0,150,#8,#8,3,208.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994677
25,25.0,175,#8,#8,3,208.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,50,2.6606236148271236
25,25.0,200,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
25,25.0,225,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,2.1962637340998308
25,25.0,250,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,2.4402930378887007
25,25.0,275,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6843223416775714
25,25.0,300,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,65,2.928351645466441
25,25.0,325,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.064553428989354
25,25.0,350,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
25,25.0,375,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.382177033449255
25,25.0,400,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.540988835679205
25,25.0,425,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6998006379091555
25,25.0,450,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,85,2.858612440139106
25,25.0,475,#3,#3,3,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,100,2.479150124387264
25,25.0,500,#3,#3,3,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,100,2.6096317098813304
25,25.0,525,#3,#3,3,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,100,2.7401132953753975
25,25.0,550,#3,#3,3,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,100,2.8705948808694632
25,25.0,575,#2,#2,3,208.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),208 V / 3 pole,3,1,1,CU,75 C,115,2.451993467666722
25,2.5,1,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.0011536052743169858
25,2.5,25,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.02884013185792464
25,2.5,50,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.05768026371584928
25,2.5,75,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.08652039557377393
25,2.5,100,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.11536052743169856
25,2.5,125,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.14420065928962322
25,2.5,150,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.17304079114754786
25,2.5,175,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.2018809230054725
25,2.5,200,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.2307210548633971
25,2.5,225,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.2595611867213218
25,2.5,250,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.28840131857924645
25,2.5,275,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.31724145043717106
25,2.5,300,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.3460815822950957
25,2.5,325,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.3749217141530204
25,2.5,350,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.403761846010945
25,2.5,375,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4326019778688696
25,2.5,400,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4614421097267942
25,2.5,425,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.49028224158471895
25,2.5,450,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5191223734426436
25,2.5,475,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5479625053005682
25,2.5,500,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5768026371584929
25,2.5,525,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6056427690164176
25,2.5,550,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6344829008743421
25,2.5,575,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6633230327322669
25,2.5,600,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901914
25,2.5,625,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7210032964481161
25,2.5,650,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7498434283060408
25,2.5,675,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7786835601639654
25,2.5,700,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.80752369202189
25,2.5,725,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8363638238798148
25,2.5,750,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8652039557377392
25,2.5,775,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.894044087595664
25,2.5,800,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9228842194535885
25,2.5,825,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9517243513115133
25,2.5,850,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9805644831694379
25,2.5,875,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0094046150273626
25,2.5,900,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
25,2.5,925,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.067084878743212
25,2.5,950,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0959250106011365
25,2.5,975,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1247651424590612
25,2.5,1000,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1536052743169858
25,2.5,1025,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1824454061749101
25,2.5,1050,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2112855380328351
25,2.5,1075,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2401256698907597
25,2.5,1100,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2689658017486842
25,2.5,1125,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2978059336066088
25,2.5,1150,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3266460654645338
25,5.0,1,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.0023072105486339717
25,5.0,25,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.05768026371584928
25,5.0,50,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.11536052743169856
25,5.0,75,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.17304079114754786
25,5.0,100,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.2307210548633971
25,5.0,125,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.28840131857924645
25,5.0,150,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.3460815822950957
25,5.0,175,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.403761846010945
25,5.0,200,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4614421097267942
25,5.0,225,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5191223734426436
25,5.0,250,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5768026371584929
25,5.0,275,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6344829008743421
25,5.0,300,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901914
25,5.0,325,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7498434283060408
25,5.0,350,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.80752369202189
25,5.0,375,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8652039557377392
25,5.0,400,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9228842194535885
25,5.0,425,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9805644831694379
25,5.0,450,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
25,5.0,475,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0959250106011365
25,5.0,500,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1536052743169858
25,5.0,525,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2112855380328351
25,5.0,550,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2689658017486842
25,5.0,575,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3266460654645338
25,5.0,600,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.384326329180383
25,5.0,625,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.4420065928962322
25,5.0,650,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.4996868566120816
25,5.0,675,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.557367120327931
25,5.0,700,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.61504738404378
25,5.0,725,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.6727276477596296
25,5.0,750,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754785
