Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
25,5.0,775,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.788088175191328
25,5.0,800,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.845768438907177
25,5.0,825,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9034487026230267
25,5.0,850,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9611289663388758
25,5.0,875,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.018809230054725
25,5.0,900,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
25,5.0,925,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.134169757486424
25,5.0,950,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.191850021202273
25,5.0,975,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2495302849181225
25,5.0,1000,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3072105486339716
25,5.0,1025,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3648908123498202
25,5.0,1050,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
25,5.0,1075,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4802513397815193
25,5.0,1100,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5379316034973685
25,5.0,1125,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
25,5.0,1150,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6532921309290676
25,7.5,1,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.0034608158229509573
25,7.5,25,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.08652039557377392
25,7.5,50,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.17304079114754783
25,7.5,75,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.2595611867213218
25,7.5,100,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.34608158229509567
25,7.5,125,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4326019778688696
25,7.5,150,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5191223734426436
25,7.5,175,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6056427690164176
25,7.5,200,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901913
25,7.5,225,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7786835601639654
25,7.5,250,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8652039557377392
25,7.5,275,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9517243513115133
25,7.5,300,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
25,7.5,325,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.124765142459061
25,7.5,350,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2112855380328351
25,7.5,375,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2978059336066088
25,7.5,400,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3843263291803827
25,7.5,425,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.4708467247541566
25,7.5,450,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.557367120327931
25,7.5,475,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.6438875159017048
25,7.5,500,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754785
25,7.5,525,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8169283070492523
25,7.5,550,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9034487026230267
25,7.5,575,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9899690981968001
25,7.5,600,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
25,7.5,625,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.163009889344348
25,7.5,650,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.249530284918122
25,7.5,675,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.336050680491896
25,7.5,700,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
25,7.5,725,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.509091471639444
25,7.5,750,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
25,7.5,775,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6821322627869915
25,7.5,800,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
25,7.5,825,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8551730539345397
25,7.5,850,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.941693449508313
25,7.5,875,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9970038679418365
25,7.5,900,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
25,7.5,925,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1111183746813698
25,7.5,950,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.168175628051137
25,7.5,975,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.225232881420903
25,7.5,1000,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
25,7.5,1025,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3393473881604367
25,7.5,1050,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
25,7.5,1075,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4534618948999705
25,7.5,1100,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
25,7.5,1125,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.567576401639504
25,7.5,1150,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.624633655009271
25,10.0,1,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.004614421097267943
25,10.0,25,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.11536052743169856
25,10.0,50,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.2307210548633971
25,10.0,75,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.3460815822950957
25,10.0,100,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4614421097267942
25,10.0,125,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5768026371584929
25,10.0,150,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901914
25,10.0,175,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.80752369202189
25,10.0,200,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9228842194535885
25,10.0,225,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
25,10.0,250,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1536052743169858
25,10.0,275,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2689658017486842
25,10.0,300,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.384326329180383
25,10.0,325,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.4996868566120816
25,10.0,350,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.61504738404378
25,10.0,375,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754785
25,10.0,400,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.845768438907177
25,10.0,425,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9611289663388758
25,10.0,450,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
25,10.0,475,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.191850021202273
25,10.0,500,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3072105486339716
25,10.0,525,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
25,10.0,550,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5379316034973685
25,10.0,575,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6532921309290676
25,10.0,600,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.768652658360766
25,10.0,625,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8840131857924645
25,10.0,650,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.999373713224163
25,10.0,675,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
25,10.0,700,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
25,10.0,725,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2062137969643145
25,10.0,750,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906708
25,10.0,775,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.358366472617026
25,10.0,800,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
25,10.0,825,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5105191482697373
25,10.0,850,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5865954860960936
25,10.0,875,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922449
25,10.0,900,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
25,10.0,925,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.81482449957516
25,10.0,950,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.890900837401516
25,10.0,975,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9669771752278713
25,10.0,1000,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
25,10.0,1025,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0025807377901117
25,10.0,1050,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
25,10.0,1075,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.100267603048166
25,10.0,1100,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.149111035677193
25,10.0,1125,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
25,10.0,1150,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2467979009352472
25,12.5,1,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.005768026371584928
25,12.5,25,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.14420065928962322
25,12.5,50,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.28840131857924645
25,12.5,75,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.43260197786886956
25,12.5,100,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5768026371584929
25,12.5,125,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7210032964481161
25,12.5,150,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8652039557377391
25,12.5,175,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0094046150273623
25,12.5,200,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1536052743169858
25,12.5,225,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2978059336066088
25,12.5,250,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.4420065928962322
25,12.5,275,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.586207252185855
25,12.5,300,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754782
25,12.5,325,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8746085707651017
25,12.5,350,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0188092300547247
25,12.5,375,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.163009889344348
25,12.5,400,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3072105486339716
25,12.5,425,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.451411207923594
25,12.5,450,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
25,12.5,475,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7398125265028406
25,12.5,500,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8840131857924645
25,12.5,525,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9970038679418365
25,12.5,550,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0920992902247812
25,12.5,575,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.187194712507726
25,12.5,600,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
25,12.5,625,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.377385557073615
25,12.5,650,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.47248097935656
25,12.5,675,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.567576401639504
25,12.5,700,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922449
25,12.5,725,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7577672462053933
25,12.5,750,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8528626684883376
25,12.5,775,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9479580907712823
25,12.5,800,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610845
25,12.5,825,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0147915959473686
25,12.5,850,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0758458867336524
25,12.5,875,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1369001775199363
25,12.5,900,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
25,12.5,925,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2590087590925036
25,12.5,950,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.320063049878788
25,12.5,975,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.381117340665072
25,12.5,1000,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4421716314513557
25,12.5,1025,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5032259222376396
25,12.5,1050,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
25,12.5,1075,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.625334503810207
25,12.5,1100,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.686388794596491
25,12.5,1125,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7474430853827747
25,12.5,1150,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.808497376169059
25,15.0,1,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.0069216316459019146
25,15.0,25,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.17304079114754783
25,15.0,50,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.34608158229509567
25,15.0,75,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5191223734426436
25,15.0,100,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901913
25,15.0,125,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8652039557377392
25,15.0,150,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
25,15.0,175,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2112855380328351
25,15.0,200,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3843263291803827
25,15.0,225,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.557367120327931
25,15.0,250,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754785
25,15.0,275,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9034487026230267
25,15.0,300,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
25,15.0,325,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.249530284918122
25,15.0,350,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
25,15.0,375,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
25,15.0,400,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
25,15.0,425,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.941693449508313
25,15.0,450,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
25,15.0,475,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.168175628051137
25,15.0,500,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
25,15.0,525,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
25,15.0,550,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
25,15.0,575,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.624633655009271
25,15.0,600,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
25,15.0,625,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8528626684883376
25,15.0,650,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.966977175227871
25,15.0,675,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
25,15.0,700,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
25,15.0,725,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1246893193626795
25,15.0,750,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
25,15.0,775,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2712196172497605
25,15.0,800,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
25,15.0,825,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4177499151368425
25,15.0,850,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4910150640803828
25,15.0,875,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
25,15.0,900,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
25,15.0,925,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7108105109110046
25,15.0,950,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7840756598545457
25,15.0,975,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8573408087980865
25,15.0,1000,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
25,15.0,1025,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.954888928142345
25,15.0,1050,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
25,15.0,1075,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0502493636614836
25,15.0,1100,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
25,15.0,1125,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
25,15.0,1150,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1932900169401917
25,17.5,1,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.008075236920218899
25,17.5,25,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.20188092300547247
25,17.5,50,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.40376184601094495
25,17.5,75,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6056427690164174
25,17.5,100,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8075236920218899
25,17.5,125,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0094046150273623
25,17.5,150,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.211285538032835
25,17.5,175,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.4131664610383072
25,17.5,200,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.6150473840437798
25,17.5,225,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8169283070492523
25,17.5,250,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0188092300547247
25,17.5,275,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.220690153060197
25,17.5,300,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.42257107606567
25,17.5,325,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.624451999071142
25,17.5,350,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8263329220766145
25,17.5,375,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9970038679418365
25,17.5,400,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
25,17.5,425,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2632710503340814
25,17.5,450,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
25,17.5,475,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.529538232726326
25,17.5,500,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922448
25,17.5,525,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7958054151185707
25,17.5,550,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9289390063146934
25,17.5,575,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9659481633183415
25,17.5,600,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0514241704191383
25,17.5,625,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1369001775199363
25,17.5,650,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2223761846207335
25,17.5,675,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
25,17.5,700,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3933281988223287
25,17.5,725,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.478804205923126
25,17.5,750,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
25,17.5,775,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6497562201247207
25,17.5,800,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255183
25,17.5,825,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8207082343263155
25,17.5,850,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.906184241427113
25,17.5,875,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9916602485279107
25,17.5,900,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
25,17.5,925,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0581960666214116
25,17.5,950,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1138229873409093
25,17.5,975,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.169449908060407
25,17.5,1000,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
25,17.5,1025,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.280703749499402
25,17.5,1050,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702188997
25,17.5,1075,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3919575909383974
25,17.5,1100,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.447584511657895
25,17.5,1125,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.503211432377393
25,17.5,1150,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5588383530968906
25,20.0,1,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.009228842194535887
25,20.0,25,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.2307210548633971
25,20.0,50,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4614421097267942
25,20.0,75,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901914
25,20.0,100,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9228842194535885
25,20.0,125,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1536052743169858
25,20.0,150,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.384326329180383
25,20.0,175,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.61504738404378
25,20.0,200,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.845768438907177
25,20.0,225,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
25,20.0,250,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3072105486339716
25,20.0,275,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5379316034973685
25,20.0,300,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.768652658360766
25,20.0,325,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.999373713224163
25,20.0,350,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
25,20.0,375,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906708
25,20.0,400,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
25,20.0,425,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5865954860960936
25,20.0,450,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
25,20.0,475,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.890900837401516
25,20.0,500,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
25,20.0,525,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
25,20.0,550,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.149111035677193
25,20.0,575,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2467979009352472
25,20.0,600,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
25,20.0,625,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.442171631451356
25,20.0,650,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5398584967094107
25,20.0,675,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
25,20.0,700,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
25,20.0,725,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8329190924835728
25,20.0,750,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
25,20.0,775,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9707823340622008
25,20.0,800,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
25,20.0,825,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
25,20.0,850,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.161503205100479
25,20.0,875,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
25,20.0,900,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
25,20.0,925,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.352224076138756
25,20.0,950,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.415797699818182
25,20.0,975,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.479371323497608
25,20.0,1000,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
25,20.0,1025,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6065185708564598
25,20.0,1050,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
25,20.0,1075,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7336658182153117
25,20.0,1100,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.797239441894737
25,20.0,1125,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
25,20.0,1150,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9243866892535886
25,22.5,1,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,0.010382447468852871
25,22.5,25,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,0.2595611867213218
25,22.5,50,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,0.5191223734426436
25,22.5,75,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,0.7786835601639654
25,22.5,100,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
25,22.5,125,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,1.2978059336066088
25,22.5,150,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,1.557367120327931
25,22.5,175,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,1.8169283070492523
25,22.5,200,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
25,22.5,225,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,2.336050680491896
25,22.5,250,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
25,22.5,275,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,2.8551730539345397
25,22.5,300,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
25,22.5,325,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.2252328814209035
25,22.5,350,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
25,22.5,375,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.567576401639504
25,22.5,400,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
25,22.5,425,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.909919921858105
25,22.5,450,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
25,22.5,475,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.0880567448909093
25,22.5,500,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
25,22.5,525,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
25,22.5,550,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4177499151368425
25,22.5,575,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5276476385521534
25,22.5,600,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
25,22.5,625,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7474430853827747
25,22.5,650,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.8573408087980865
25,22.5,675,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.9672385322133974
25,22.5,700,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
25,22.5,725,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.074089472541268
25,22.5,750,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
25,22.5,775,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2171301258199763
25,22.5,800,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
25,22.5,825,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3601707790986843
25,22.5,850,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4316911057380386
25,22.5,875,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.503211432377393
25,22.5,900,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
25,22.5,925,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.646252085656101
25,22.5,950,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7177724122954547
25,22.5,975,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7892927389348086
25,22.5,1000,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
25,22.5,1025,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.932333392213517
25,22.5,1050,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
25,22.5,1075,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.526762342650688
25,22.5,1100,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5855242575960524
25,22.5,1125,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6442861725414173
25,22.5,1150,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.703048087486782
25,25.0,1,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,0.011536052743169855
25,25.0,25,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,0.28840131857924645
25,25.0,50,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,0.5768026371584929
25,25.0,75,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,0.8652039557377391
25,25.0,100,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,1.1536052743169858
25,25.0,125,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,1.4420065928962322
25,25.0,150,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754782
25,25.0,175,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,2.0188092300547247
25,25.0,200,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,2.3072105486339716
25,25.0,225,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
25,25.0,250,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,35,2.8840131857924645
25,25.0,275,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0920992902247812
25,25.0,300,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
25,25.0,325,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.47248097935656
25,25.0,350,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922449
25,25.0,375,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,50,2.8528626684883376
25,25.0,400,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610845
25,25.0,425,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.0758458867336524
25,25.0,450,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
25,25.0,475,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.320063049878788
25,25.0,500,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4421716314513557
25,25.0,525,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
25,25.0,550,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.686388794596491
25,25.0,575,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.808497376169059
25,25.0,600,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
25,25.0,625,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,1.9866757399820578
25,25.0,650,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.06614276958134
25,25.0,675,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
25,25.0,700,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
25,25.0,725,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.304543858379187
25,25.0,750,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3840108879784694
25,25.0,775,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4634779175777513
25,25.0,800,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
25,25.0,825,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.622411976776316
25,25.0,850,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.701879006375598
25,25.0,875,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.781346035974881
25,25.0,900,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
25,25.0,925,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,85,2.9402800951734456
25,25.0,950,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.4810586310265155
25,25.0,975,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5463496476324763
25,25.0,1000,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.611640664238437
25,25.0,1025,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.676931680844398
25,25.0,1050,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.742222697450359
25,25.0,1075,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.8075137140563196
25,25.0,1100,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.872804730662281
25,25.0,1125,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9380957472682416
25,25.0,1150,#2,#2,2,480.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 2 pole,2,1,1,CU,75 C,115,2.453881068488637
25,2.5,1,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.0009990221675585096
25,2.5,25,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.024975554188962742
25,2.5,50,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.049951108377925484
25,2.5,75,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.07492666256688822
25,2.5,100,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.09990221675585097
25,2.5,125,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.12487777094481371
25,2.5,150,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.14985332513377644
25,2.5,175,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.17482887932273916
25,2.5,200,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.19980443351170193
25,2.5,225,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2247799877006647
25,2.5,250,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.24975554188962742
25,2.5,275,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2747310960785901
25,2.5,300,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2997066502675529
25,2.5,325,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.32468220445651563
