Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
25,2.5,350,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.3496577586454783
25,2.5,375,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.37463331283444107
25,2.5,400,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.39960886702340387
25,2.5,425,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.42458442121236656
25,2.5,450,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4495599754013294
25,2.5,475,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4745355295902921
25,2.5,500,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.49951108377925485
25,2.5,525,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5244866379682176
25,2.5,550,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5494621921571802
25,2.5,575,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.574437746346143
25,2.5,600,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351058
25,2.5,625,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6243888547240685
25,2.5,650,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6493644089130313
25,2.5,675,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6743399631019941
25,2.5,700,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6993155172909566
25,2.5,725,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7242910714799196
25,2.5,750,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7492666256688821
25,2.5,775,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.774242179857845
25,2.5,800,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7992177340468077
25,2.5,825,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8241932882357704
25,2.5,850,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8491688424247331
25,2.5,875,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.874144396613696
25,2.5,900,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026588
25,2.5,925,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9240955049916212
25,2.5,950,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9490710591805842
25,2.5,975,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9740466133695469
25,2.5,1000,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9990221675585097
25,2.5,1025,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0239977217474725
25,2.5,1050,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0489732759364352
25,2.5,1075,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0739488301253979
25,2.5,1100,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0989243843143603
25,2.5,1125,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1238999385033235
25,2.5,1150,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.148875492692286
25,2.5,1175,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1738510468812489
25,2.5,1200,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702116
25,2.5,1225,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2238021552591742
25,2.5,1250,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.248777709448137
25,2.5,1275,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2737532636370998
25,2.5,1300,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2987288178260625
25,2.5,1325,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3237043720150252
25,2.5,1350,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3486799262039881
25,5.0,1,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.0019980443351170192
25,5.0,25,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.049951108377925484
25,5.0,50,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.09990221675585097
25,5.0,75,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.14985332513377644
25,5.0,100,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.19980443351170193
25,5.0,125,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.24975554188962742
25,5.0,150,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2997066502675529
25,5.0,175,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.3496577586454783
25,5.0,200,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.39960886702340387
25,5.0,225,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4495599754013294
25,5.0,250,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.49951108377925485
25,5.0,275,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5494621921571802
25,5.0,300,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351058
25,5.0,325,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6493644089130313
25,5.0,350,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6993155172909566
25,5.0,375,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7492666256688821
25,5.0,400,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7992177340468077
25,5.0,425,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8491688424247331
25,5.0,450,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026588
25,5.0,475,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9490710591805842
25,5.0,500,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9990221675585097
25,5.0,525,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0489732759364352
25,5.0,550,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0989243843143603
25,5.0,575,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.148875492692286
25,5.0,600,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702116
25,5.0,625,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.248777709448137
25,5.0,650,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2987288178260625
25,5.0,675,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3486799262039881
25,5.0,700,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3986310345819133
25,5.0,725,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4485821429598391
25,5.0,750,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4985332513377643
25,5.0,775,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.54848435971569
25,5.0,800,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.5984354680936155
25,5.0,825,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6483865764715409
25,5.0,850,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6983376848494662
25,5.0,875,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.748288793227392
25,5.0,900,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053177
25,5.0,925,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8481910099832424
25,5.0,950,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8981421183611684
25,5.0,975,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9480932267390938
25,5.0,1000,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170194
25,5.0,1025,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.047995443494945
25,5.0,1050,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
25,5.0,1075,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1478976602507958
25,5.0,1100,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1978487686287207
25,5.0,1125,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.247799877006647
25,5.0,1150,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.297750985384572
25,5.0,1175,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3477020937624977
25,5.0,1200,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
25,5.0,1225,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4476043105183485
25,5.0,1250,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.497555418896274
25,5.0,1275,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5475065272741997
25,5.0,1300,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.597457635652125
25,5.0,1325,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6474087440300504
25,5.0,1350,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
25,7.5,1,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.002997066502675529
25,7.5,25,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.07492666256688822
25,7.5,50,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.14985332513377644
25,7.5,75,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2247799877006647
25,7.5,100,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2997066502675529
25,7.5,125,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.3746333128344411
25,7.5,150,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4495599754013294
25,7.5,175,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5244866379682176
25,7.5,200,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351058
25,7.5,225,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6743399631019941
25,7.5,250,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7492666256688822
25,7.5,275,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8241932882357704
25,7.5,300,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026588
25,7.5,325,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9740466133695469
25,7.5,350,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0489732759364352
25,7.5,375,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1238999385033235
25,7.5,400,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702116
25,7.5,425,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2737532636371
25,7.5,450,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3486799262039881
25,7.5,475,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4236065887708762
25,7.5,500,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4985332513377645
25,7.5,525,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.5734599139046526
25,7.5,550,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6483865764715409
25,7.5,575,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.723313239038429
25,7.5,600,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053177
25,7.5,625,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.873166564172206
25,7.5,650,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9480932267390938
25,7.5,675,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0230198893059823
25,7.5,700,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
25,7.5,725,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1728732144397584
25,7.5,750,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.247799877006647
25,7.5,775,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.322726539573535
25,7.5,800,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
25,7.5,825,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4725798647073116
25,7.5,850,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5475065272742
25,7.5,875,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.622433189841088
25,7.5,900,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
25,7.5,925,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.772286514974865
25,7.5,950,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8472131775417524
25,7.5,975,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.9221398401086405
25,7.5,1000,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675529
25,7.5,1025,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.025874838146939
25,7.5,1050,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.075286419565157
25,7.5,1075,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.124698000983375
25,7.5,1100,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015932
25,7.5,1125,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2235211638198105
25,7.5,1150,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2729327452380286
25,7.5,1175,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.322344326656247
25,7.5,1200,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
25,7.5,1225,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.421167489492683
25,7.5,1250,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.470579070910901
25,7.5,1275,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.519990652329119
25,7.5,1300,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
25,7.5,1325,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6188138151655544
25,7.5,1350,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
25,10.0,1,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.0039960886702340385
25,10.0,25,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.09990221675585097
25,10.0,50,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.19980443351170193
25,10.0,75,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2997066502675529
25,10.0,100,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.39960886702340387
25,10.0,125,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.49951108377925485
25,10.0,150,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351058
25,10.0,175,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6993155172909566
25,10.0,200,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7992177340468077
25,10.0,225,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026588
25,10.0,250,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9990221675585097
25,10.0,275,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0989243843143603
25,10.0,300,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702116
25,10.0,325,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2987288178260625
25,10.0,350,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3986310345819133
25,10.0,375,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4985332513377643
25,10.0,400,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.5984354680936155
25,10.0,425,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6983376848494662
25,10.0,450,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053177
25,10.0,475,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8981421183611684
25,10.0,500,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170194
25,10.0,525,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
25,10.0,550,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1978487686287207
25,10.0,575,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.297750985384572
25,10.0,600,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
25,10.0,625,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.497555418896274
25,10.0,650,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.597457635652125
25,10.0,675,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
25,10.0,700,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7972620691638266
25,10.0,725,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8971642859196782
25,10.0,750,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.9970665026755285
25,10.0,775,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0423453652863444
25,10.0,800,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
25,10.0,825,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015924
25,10.0,850,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2399916909592164
25,10.0,875,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
25,10.0,900,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
25,10.0,925,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.437638016632089
25,10.0,950,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5035201251897123
25,10.0,975,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
25,10.0,1000,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
25,10.0,1025,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.701166450862585
25,10.0,1050,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
25,10.0,1075,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8329306679778328
25,10.0,1100,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.898812776535457
25,10.0,1125,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
25,10.0,1150,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9457269822099246
25,10.0,1175,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9880253948666617
25,10.0,1200,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
25,10.0,1225,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801368
25,10.0,1250,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
25,10.0,1275,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
25,10.0,1300,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1995174581503494
25,10.0,1325,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2418158708070868
25,10.0,1350,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
25,12.5,1,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.004995110837792548
25,12.5,25,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.12487777094481367
25,12.5,50,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.24975554188962734
25,12.5,75,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.374633312834441
25,12.5,100,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4995110837792547
25,12.5,125,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6243888547240685
25,12.5,150,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.749266625668882
25,12.5,175,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8741443966136958
25,12.5,200,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9990221675585094
25,12.5,225,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1238999385033233
25,12.5,250,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.248777709448137
25,12.5,275,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3736554803929506
25,12.5,300,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.498533251337764
25,12.5,325,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6234110222825777
25,12.5,350,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7482887932273916
25,12.5,375,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8731665641722055
25,12.5,400,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170187
25,12.5,425,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.122922106061833
25,12.5,450,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2477998770066465
25,12.5,475,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.37267764795146
25,12.5,500,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.497555418896274
25,12.5,525,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6224331898410878
25,12.5,550,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.747310960785901
25,12.5,575,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8721887317307147
25,12.5,600,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675528
25,12.5,625,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0588158924257507
25,12.5,650,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.141168528122781
25,12.5,675,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2235211638198105
25,12.5,700,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
25,12.5,725,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3882264352138702
25,12.5,750,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4705790709109006
25,12.5,775,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5529317066079305
25,12.5,800,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6352843423049603
25,12.5,825,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7176369780019907
25,12.5,850,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7999896136990206
25,12.5,875,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8823422493960504
25,12.5,900,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
25,12.5,925,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9563015853741084
25,12.5,950,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0091746011950304
25,12.5,975,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0620476170159527
25,12.5,1000,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
25,12.5,1025,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.167793648657796
25,12.5,1050,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
25,12.5,1075,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2735396802996397
25,12.5,1100,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.326412696120562
25,12.5,1125,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3792857119414834
25,12.5,1150,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4321587277624053
25,12.5,1175,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.485031743583327
25,12.5,1200,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
25,12.5,1225,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.590777775225171
25,12.5,1250,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6436507910460927
25,12.5,1275,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6965238068670145
25,12.5,1300,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.749396822687937
25,12.5,1325,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8022698385088582
25,12.5,1350,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
25,15.0,1,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.005994133005351058
25,15.0,25,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.14985332513377644
25,15.0,50,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2997066502675529
25,15.0,75,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4495599754013294
25,15.0,100,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351058
25,15.0,125,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7492666256688822
25,15.0,150,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026588
25,15.0,175,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0489732759364352
25,15.0,200,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702116
25,15.0,225,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3486799262039881
25,15.0,250,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4985332513377645
25,15.0,275,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6483865764715409
25,15.0,300,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053177
25,15.0,325,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9480932267390938
25,15.0,350,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
25,15.0,375,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.247799877006647
25,15.0,400,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
25,15.0,425,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5475065272742
25,15.0,450,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
25,15.0,475,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8472131775417524
25,15.0,500,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675529
25,15.0,525,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.075286419565157
25,15.0,550,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015932
25,15.0,575,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2729327452380286
25,15.0,600,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
25,15.0,625,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.470579070910901
25,15.0,650,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
25,15.0,675,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
25,15.0,700,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
25,15.0,725,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.865871722256645
25,15.0,750,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
25,15.0,775,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.966876188538293
25,15.0,800,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
25,15.0,825,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
25,15.0,850,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
25,15.0,875,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.220666664478718
25,15.0,900,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
25,15.0,925,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3475619024489305
25,15.0,950,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.411009521434037
25,15.0,975,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.474457140419143
25,15.0,1000,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
25,15.0,1025,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6013523783893553
25,15.0,1050,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
25,15.0,1075,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.728247616359568
25,15.0,1100,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
25,15.0,1125,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
25,15.0,1150,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9185904733148864
25,15.0,1175,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.982038092299993
25,15.0,1200,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
25,15.0,1225,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0232623604095674
25,15.0,1250,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0645534289893543
25,15.0,1275,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1058444975691417
25,15.0,1300,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
25,15.0,1325,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.188426634728716
25,15.0,1350,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
25,17.5,1,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.006993155172909566
25,17.5,25,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.17482887932273916
25,17.5,50,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.3496577586454783
25,17.5,75,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5244866379682176
25,17.5,100,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6993155172909566
25,17.5,125,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8741443966136958
25,17.5,150,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0489732759364352
25,17.5,175,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2238021552591742
25,17.5,200,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3986310345819133
25,17.5,225,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.5734599139046523
25,17.5,250,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7482887932273916
25,17.5,275,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9231176725501304
25,17.5,300,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
25,17.5,325,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.272775431195609
25,17.5,350,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4476043105183485
25,17.5,375,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6224331898410878
25,17.5,400,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7972620691638266
25,17.5,425,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.972090948486566
25,17.5,450,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
25,17.5,475,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1905801095409982
25,17.5,500,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
25,17.5,525,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4211674894926825
25,17.5,550,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5364611794685246
25,17.5,575,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6517548694443667
25,17.5,600,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
25,17.5,625,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.882342249396051
25,17.5,650,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.997635939371893
25,17.5,675,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.998599998030846
25,17.5,700,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801363
25,17.5,725,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.146644442329427
25,17.5,750,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
25,17.5,775,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.294688886628008
25,17.5,800,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.368711108777299
25,17.5,825,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4427333309265893
25,17.5,850,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.51675555307588
25,17.5,875,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.590777775225171
25,17.5,900,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.664799997374461
25,17.5,925,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.738822219523752
25,17.5,950,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8128444416730423
25,17.5,975,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.886866663822333
25,17.5,1000,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9608888859716234
25,17.5,1025,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9750894470664822
25,17.5,1050,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.023262360409567
25,17.5,1075,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0714352737526522
25,17.5,1100,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1196081870957375
25,17.5,1125,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.167781100438822
25,17.5,1150,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.215954013781907
25,17.5,1175,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.264126927124992
25,17.5,1200,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
25,17.5,1225,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3604727538111616
25,17.5,1250,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4086456671542464
25,17.5,1275,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.456818580497332
25,17.5,1300,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.504991493840417
25,17.5,1325,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.553164407183502
25,17.5,1350,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
25,20.0,1,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.007992177340468077
25,20.0,25,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.19980443351170193
25,20.0,50,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.39960886702340387
25,20.0,75,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351058
25,20.0,100,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7992177340468077
25,20.0,125,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9990221675585097
25,20.0,150,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702116
25,20.0,175,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3986310345819133
25,20.0,200,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.5984354680936155
25,20.0,225,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053177
25,20.0,250,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170194
25,20.0,275,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1978487686287207
25,20.0,300,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
25,20.0,325,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.597457635652125
25,20.0,350,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7972620691638266
25,20.0,375,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.9970665026755285
25,20.0,400,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
25,20.0,425,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2399916909592164
25,20.0,450,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
25,20.0,475,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5035201251897123
25,20.0,500,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
25,20.0,525,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
25,20.0,550,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.898812776535457
25,20.0,575,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9457269822099246
25,20.0,600,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
25,20.0,625,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
25,20.0,650,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1995174581503494
25,20.0,675,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
25,20.0,700,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3687111087772994
25,20.0,725,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.453307934090774
25,20.0,750,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
25,20.0,775,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.622501584717724
25,20.0,800,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7070984100311994
25,20.0,825,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
25,20.0,850,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8762920606581486
25,20.0,875,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
25,20.0,900,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
25,20.0,925,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0370260499361628
25,20.0,950,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.092080808042546
25,20.0,975,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
25,20.0,1000,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
25,20.0,1025,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.257245082361694
25,20.0,1050,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
25,20.0,1075,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.36735459857446
25,20.0,1100,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4224093566808422
25,20.0,1125,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
25,20.0,1150,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.532518872893608
25,20.0,1175,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.587573630999991
25,20.0,1200,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
25,20.0,1225,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
25,20.0,1250,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7527379053191394
25,20.0,1275,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.807792663425522
25,20.0,1300,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8628474215319044
25,20.0,1325,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.917902179638287
25,20.0,1350,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
25,22.5,1,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.008991199508026586
25,22.5,25,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.22477998770066465
25,22.5,50,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.4495599754013293
25,22.5,75,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.674339963101994
25,22.5,100,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026586
25,22.5,125,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,1.1238999385033233
25,22.5,150,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,1.348679926203988
25,22.5,175,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,1.5734599139046526
25,22.5,200,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053172
25,22.5,225,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.023019889305982
25,22.5,250,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.2477998770066465
25,22.5,275,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.4725798647073116
25,22.5,300,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
25,22.5,325,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.9221398401086405
25,22.5,350,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
25,22.5,375,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.2235211638198105
25,22.5,400,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
25,22.5,425,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.5199906523291187
25,22.5,450,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
25,22.5,475,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.816460140838427
25,22.5,500,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
25,22.5,525,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,1.9985999980308464
25,22.5,550,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
25,22.5,575,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.188942854986165
25,22.5,600,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
25,22.5,625,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.3792857119414834
25,22.5,650,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.474457140419143
25,22.5,675,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.569628568896802
25,22.5,700,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
25,22.5,725,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7599714258521204
25,22.5,750,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
25,22.5,775,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.9503142828074393
25,22.5,800,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
25,22.5,825,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0439078946994607
25,22.5,850,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1058444975691417
