Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
25,22.5,875,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.167781100438822
25,22.5,900,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
25,22.5,925,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.291654306178183
25,22.5,950,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3535909090478637
25,22.5,975,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4155275119175443
25,22.5,1000,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
25,22.5,1025,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.5394007176569056
25,22.5,1050,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
25,22.5,1075,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6632739233962677
25,22.5,1100,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.725210526265948
25,22.5,1125,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7871471291356285
25,22.5,1150,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.849083732005309
25,22.5,1175,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.9110203348749897
25,22.5,1200,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
25,22.5,1225,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.493503098791611
25,22.5,1250,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5443909171342973
25,22.5,1275,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5952787354769833
25,22.5,1300,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6461665538196693
25,22.5,1325,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.697054372162355
25,22.5,1350,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (22.5A) is within 90.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.747942190505041
25,25.0,1,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.009990221675585095
25,25.0,25,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.24975554188962734
25,25.0,50,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.4995110837792547
25,25.0,75,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.749266625668882
25,25.0,100,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,0.9990221675585094
25,25.0,125,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,1.248777709448137
25,25.0,150,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,1.498533251337764
25,25.0,175,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,1.7482887932273916
25,25.0,200,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,1.9980443351170187
25,25.0,225,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.2477998770066465
25,25.0,250,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.497555418896274
25,25.0,275,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.747310960785901
25,25.0,300,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675528
25,25.0,325,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.141168528122781
25,25.0,350,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
25,25.0,375,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.4705790709109006
25,25.0,400,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.6352843423049603
25,25.0,425,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.7999896136990206
25,25.0,450,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
25,25.0,475,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.0091746011950304
25,25.0,500,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
25,25.0,525,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
25,25.0,550,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.326412696120562
25,25.0,575,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.4321587277624053
25,25.0,600,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
25,25.0,625,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6436507910460927
25,25.0,650,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.749396822687937
25,25.0,675,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
25,25.0,700,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
25,25.0,725,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,1.995734981356376
25,25.0,750,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.064553428989354
25,25.0,775,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1333718766223324
25,25.0,800,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.202190324255311
25,25.0,825,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.2710087718882894
25,25.0,850,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.339827219521268
25,25.0,875,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4086456671542464
25,25.0,900,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
25,25.0,925,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.5462825624202035
25,25.0,950,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.615101010053182
25,25.0,975,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6839194576861605
25,25.0,1000,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.752737905319139
25,25.0,1025,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.821556352952117
25,25.0,1050,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8903748005850955
25,25.0,1075,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,85,2.959193248218074
25,25.0,1100,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.487848896753535
25,25.0,1125,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5443909171342973
25,25.0,1150,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6009329375150596
25,25.0,1175,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6574749578958214
25,25.0,1200,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765837
25,25.0,1225,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7705589986573456
25,25.0,1250,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.8271010190381083
25,25.0,1275,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.88364303941887
25,25.0,1300,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.9401850597996324
25,25.0,1325,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,100,2.9967270801803947
25,25.0,1350,#2,#2,3,480.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (25.0A) is within 100.0% of User-specified breaker rating (25A),480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
30,3.0,1,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.00553730531672153
30,3.0,25,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.13843263291803828
30,3.0,50,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.27686526583607657
30,3.0,75,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.4152978987541149
30,3.0,100,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.5537305316721531
30,3.0,125,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.6921631645901913
30,3.0,150,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.8305957975082298
30,3.0,175,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.969028430426268
30,3.0,200,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.1074610633443063
30,3.0,225,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.2458936962623446
30,3.0,250,#10,#10,1,120.0,10,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.3843263291803827
30,6.0,1,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.01107461063344306
30,6.0,25,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.27686526583607657
30,6.0,50,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.5537305316721531
30,6.0,75,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.8305957975082298
30,6.0,100,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.1074610633443063
30,6.0,125,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.3843263291803827
30,6.0,150,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.6611915950164595
30,6.0,175,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.938056860852536
30,6.0,200,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.2149221266886125
30,6.0,225,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.491787392524689
30,6.0,250,#10,#10,1,120.0,20,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.7686526583607654
30,9.0,1,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.016611915950164594
30,9.0,25,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.4152978987541149
30,9.0,50,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.8305957975082298
30,9.0,75,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.2458936962623446
30,9.0,100,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.6611915950164595
30,9.0,125,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.0764894937705742
30,9.0,150,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.491787392524689
30,9.0,175,#10,#10,1,120.0,30,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.907085291278804
30,9.0,200,#8,#8,1,120.0,30,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
30,9.0,225,#8,#8,1,120.0,30,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.464873345573924
30,9.0,250,#8,#8,1,120.0,30,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
30,12.0,1,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.02214922126688612
30,12.0,25,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.5537305316721531
30,12.0,50,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.1074610633443063
30,12.0,75,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.6611915950164595
30,12.0,100,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.2149221266886125
30,12.0,125,#10,#10,1,120.0,40,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.7686526583607654
30,12.0,150,#8,#8,1,120.0,40,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.190998529399043
30,12.0,175,#8,#8,1,120.0,40,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
30,12.0,200,#8,#8,1,120.0,40,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
30,12.0,225,#6,#6,1,120.0,40,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
30,12.0,250,#6,#6,1,120.0,40,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
30,15.0,1,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.027686526583607658
30,15.0,25,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.6921631645901913
30,15.0,50,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.3843263291803827
30,15.0,75,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.0764894937705742
30,15.0,100,#10,#10,1,120.0,50,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.7686526583607654
30,15.0,125,#8,#8,1,120.0,50,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.2822901347906703
30,15.0,150,#8,#8,1,120.0,50,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
30,15.0,175,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.051424170419139
30,15.0,200,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
30,15.0,225,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.6375453619674643
30,15.0,250,#6,#6,1,120.0,50,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.930605957741627
30,18.0,1,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.03322383190032919
30,18.0,25,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.8305957975082298
30,18.0,50,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.6611915950164595
30,18.0,75,#10,#10,1,120.0,60,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.491787392524689
30,18.0,100,#8,#8,1,120.0,60,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
30,18.0,125,#8,#8,1,120.0,60,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
30,18.0,150,#6,#6,1,120.0,60,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
30,18.0,175,#6,#6,1,120.0,60,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.4617090045029664
30,18.0,200,#6,#6,1,120.0,60,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
30,18.0,225,#4,#4,1,120.0,60,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.0597854072133974
30,18.0,250,#4,#4,1,120.0,60,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
30,21.0,1,#10,#10,1,120.0,70,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.038761137217050726
30,21.0,25,#10,#10,1,120.0,70,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.9690284304262682
30,21.0,50,#10,#10,1,120.0,70,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.9380568608525364
30,21.0,75,#10,#10,1,120.0,70,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.907085291278804
30,21.0,100,#8,#8,1,120.0,70,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
30,21.0,125,#6,#6,1,120.0,70,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.051424170419139
30,21.0,150,#6,#6,1,120.0,70,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.461709004502967
30,21.0,175,#6,#6,1,120.0,70,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.8719938385867945
30,21.0,200,#4,#4,1,120.0,70,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.136073755628708
30,21.0,225,#4,#4,1,120.0,70,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.403082975082297
30,21.0,250,#4,#4,1,120.0,70,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.670092194535885
30,24.0,1,#10,#10,1,120.0,80,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,0.04429844253377224
30,24.0,25,#10,#10,1,120.0,80,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,1.1074610633443063
30,24.0,50,#10,#10,1,120.0,80,#10,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,35,2.2149221266886125
30,24.0,75,#8,#8,1,120.0,80,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.190998529399043
30,24.0,100,#8,#8,1,120.0,80,#10,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
30,24.0,125,#6,#6,1,120.0,80,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
30,24.0,150,#6,#6,1,120.0,80,#10,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.8133817194319617
30,24.0,175,#4,#4,1,120.0,80,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
30,24.0,200,#4,#4,1,120.0,80,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
30,24.0,225,#4,#4,1,120.0,80,#10,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
30,24.0,250,#3,#3,1,120.0,80,#10,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688997
30,27.0,1,#10,#10,1,120.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,35,0.04983574785049378
30,27.0,25,#10,#10,1,120.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,35,1.2458936962623446
30,27.0,50,#10,#10,1,120.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,35,2.491787392524689
30,27.0,75,#8,#8,1,120.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,50,2.464873345573924
30,27.0,100,#6,#6,1,120.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
30,27.0,125,#6,#6,1,120.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,65,2.6375453619674643
30,27.0,150,#4,#4,1,120.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,85,2.059785407213398
30,27.0,175,#4,#4,1,120.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,85,2.403082975082297
30,27.0,200,#4,#4,1,120.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
30,27.0,225,#3,#3,1,120.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,100,2.5385147256397613
30,27.0,250,#3,#3,1,120.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,100,2.820571917377512
30,30.0,1,#10,#10,1,120.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,35,0.055373053167215316
30,30.0,25,#10,#10,1,120.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,35,1.3843263291803827
30,30.0,50,#10,#10,1,120.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,35,2.7686526583607654
30,30.0,75,#8,#8,1,120.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
30,30.0,100,#6,#6,1,120.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
30,30.0,125,#6,#6,1,120.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,65,2.930605957741627
30,30.0,150,#4,#4,1,120.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,85,2.2886504524593305
30,30.0,175,#4,#4,1,120.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
30,30.0,200,#3,#3,1,120.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688997
30,30.0,225,#3,#3,1,120.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,100,2.820571917377512
30,30.0,250,#2,#2,1,120.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),120 V / 1 pole,1,1,1,CU,75 C,115,2.560571549727273
30,3.0,1,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.0023988326281826127
30,3.0,25,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.05997081570456532
30,3.0,50,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.11994163140913064
30,3.0,75,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.17991244711369594
30,3.0,100,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.23988326281826128
30,3.0,125,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.2998540785228266
30,3.0,150,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.3598248942273919
30,3.0,175,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.4197957099319572
30,3.0,200,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.47976652563652256
30,3.0,225,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.5397373413410878
30,3.0,250,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.5997081570456532
30,3.0,275,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.6596789727502185
30,3.0,300,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.7196497884547838
30,3.0,325,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.7796206041593492
30,3.0,350,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.8395914198639144
30,3.0,375,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.8995622355684799
30,3.0,400,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.9595330512730451
30,3.0,425,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.0195038669776106
30,3.0,450,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.0794746826821755
30,3.0,475,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.139445498386741
30,3.0,500,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.1994163140913063
30,3.0,525,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.2593871297958716
30,3.0,550,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.319357945500437
30,3.0,575,#10,#10,1,277.0,10,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.3793287612050023
30,6.0,1,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.0047976652563652255
30,6.0,25,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.11994163140913064
30,6.0,50,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.23988326281826128
30,6.0,75,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.3598248942273919
30,6.0,100,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.47976652563652256
30,6.0,125,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.5997081570456532
30,6.0,150,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.7196497884547838
30,6.0,175,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.8395914198639144
30,6.0,200,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.9595330512730451
30,6.0,225,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.0794746826821755
30,6.0,250,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.1994163140913063
30,6.0,275,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.319357945500437
30,6.0,300,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.4392995769095676
30,6.0,325,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.5592412083186984
30,6.0,350,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.6791828397278288
30,6.0,375,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.7991244711369598
30,6.0,400,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9190661025460902
30,6.0,425,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.0390077339552213
30,6.0,450,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.158949365364351
30,6.0,475,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.278890996773482
30,6.0,500,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
30,6.0,525,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.5187742595917433
30,6.0,550,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.638715891000874
30,6.0,575,#10,#10,1,277.0,20,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.7586575224100045
30,9.0,1,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.007196497884547839
30,9.0,25,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.17991244711369597
30,9.0,50,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.35982489422739194
30,9.0,75,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.5397373413410879
30,9.0,100,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.7196497884547839
30,9.0,125,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.8995622355684799
30,9.0,150,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.0794746826821757
30,9.0,175,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.2593871297958719
30,9.0,200,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.4392995769095678
30,9.0,225,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.6192120240232637
30,9.0,250,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.7991244711369598
30,9.0,275,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9790369182506553
30,9.0,300,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.1589493653643514
30,9.0,325,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.3388618124780476
30,9.0,350,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.5187742595917437
30,9.0,375,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.69868670670544
30,9.0,400,#10,#10,1,277.0,30,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.8785991538191356
30,9.0,425,#8,#8,1,277.0,30,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0169842057644627
30,9.0,450,#8,#8,1,277.0,30,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
30,9.0,475,#8,#8,1,277.0,30,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.254276465266164
30,9.0,500,#8,#8,1,277.0,30,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
30,9.0,525,#8,#8,1,277.0,30,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
30,9.0,550,#8,#8,1,277.0,30,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6102148545187163
30,9.0,575,#8,#8,1,277.0,30,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.728860984269567
30,12.0,1,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.009595330512730451
30,12.0,25,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.23988326281826128
30,12.0,50,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.47976652563652256
30,12.0,75,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.7196497884547838
30,12.0,100,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.9595330512730451
30,12.0,125,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.1994163140913063
30,12.0,150,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.4392995769095676
30,12.0,175,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.6791828397278288
30,12.0,200,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9190661025460902
30,12.0,225,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.158949365364351
30,12.0,250,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
30,12.0,275,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.638715891000874
30,12.0,300,#10,#10,1,277.0,40,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.878599153819135
30,12.0,325,#8,#8,1,277.0,40,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0565329156814123
30,12.0,350,#8,#8,1,277.0,40,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
30,12.0,375,#8,#8,1,277.0,40,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170143
30,12.0,400,#8,#8,1,277.0,40,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
30,12.0,425,#8,#8,1,277.0,40,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.689312274352616
30,12.0,450,#8,#8,1,277.0,40,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.8475071140204173
30,12.0,475,#6,#6,1,277.0,40,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.929756414050804
30,12.0,500,#6,#6,1,277.0,40,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
30,12.0,525,#6,#6,1,277.0,40,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
30,12.0,550,#6,#6,1,277.0,40,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2344547952167204
30,12.0,575,#6,#6,1,277.0,40,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.336020922272026
30,15.0,1,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.011994163140913065
30,15.0,25,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.2998540785228266
30,15.0,50,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.5997081570456532
30,15.0,75,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.8995622355684799
30,15.0,100,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.1994163140913063
30,15.0,125,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.499270392614133
30,15.0,150,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.7991244711369598
30,15.0,175,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.0989785496597864
30,15.0,200,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
30,15.0,225,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.69868670670544
30,15.0,250,#10,#10,1,277.0,50,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.998540785228266
30,15.0,275,#8,#8,1,277.0,50,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.1751790454322633
30,15.0,300,#8,#8,1,277.0,50,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170143
30,15.0,325,#8,#8,1,277.0,50,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5706661446017653
30,15.0,350,#8,#8,1,277.0,50,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
30,15.0,375,#8,#8,1,277.0,50,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9661532437712674
30,15.0,400,#6,#6,1,277.0,50,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
30,15.0,425,#6,#6,1,277.0,50,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1582801999252417
30,15.0,450,#6,#6,1,277.0,50,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
30,15.0,475,#6,#6,1,277.0,50,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.412195517563505
30,15.0,500,#6,#6,1,277.0,50,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
30,15.0,525,#6,#6,1,277.0,50,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.666110835201769
30,15.0,550,#6,#6,1,277.0,50,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.793068494020901
30,15.0,575,#6,#6,1,277.0,50,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.920026152840033
30,18.0,1,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.014392995769095678
30,18.0,25,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.35982489422739194
30,18.0,50,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.7196497884547839
30,18.0,75,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.0794746826821757
30,18.0,100,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.4392995769095678
30,18.0,125,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.7991244711369598
30,18.0,150,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.1589493653643514
30,18.0,175,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.5187742595917437
30,18.0,200,#10,#10,1,277.0,60,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.8785991538191356
30,18.0,225,#8,#8,1,277.0,60,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
30,18.0,250,#8,#8,1,277.0,60,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
30,18.0,275,#8,#8,1,277.0,60,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6102148545187163
30,18.0,300,#8,#8,1,277.0,60,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
30,18.0,325,#6,#6,1,277.0,60,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.9805394775784573
30,18.0,350,#6,#6,1,277.0,60,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
30,18.0,375,#6,#6,1,277.0,60,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
30,18.0,400,#6,#6,1,277.0,60,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
30,18.0,425,#6,#6,1,277.0,60,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.5899362399102897
30,18.0,450,#6,#6,1,277.0,60,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
30,18.0,475,#6,#6,1,277.0,60,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8946346210762064
30,18.0,500,#4,#4,1,277.0,60,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
30,18.0,525,#4,#4,1,277.0,60,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.082093552417874
30,18.0,550,#4,#4,1,277.0,60,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.181240864437773
30,18.0,575,#4,#4,1,277.0,60,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.280388176457672
30,21.0,1,#10,#10,1,277.0,70,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.016791828397278292
30,21.0,25,#10,#10,1,277.0,70,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.4197957099319573
30,21.0,50,#10,#10,1,277.0,70,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.8395914198639146
30,21.0,75,#10,#10,1,277.0,70,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.2593871297958719
30,21.0,100,#10,#10,1,277.0,70,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.6791828397278292
30,21.0,125,#10,#10,1,277.0,70,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.0989785496597864
30,21.0,150,#10,#10,1,277.0,70,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.5187742595917437
30,21.0,175,#10,#10,1,277.0,70,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.9385699695237006
30,21.0,200,#8,#8,1,277.0,70,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
30,21.0,225,#8,#8,1,277.0,70,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
30,21.0,250,#8,#8,1,277.0,70,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
30,21.0,275,#6,#6,1,277.0,70,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.9551479458146308
30,21.0,300,#6,#6,1,277.0,70,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
30,21.0,325,#6,#6,1,277.0,70,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.3106293905082
30,21.0,350,#6,#6,1,277.0,70,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4883701128549847
30,21.0,375,#6,#6,1,277.0,70,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6661108352017693
30,21.0,400,#6,#6,1,277.0,70,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
30,21.0,425,#4,#4,1,277.0,70,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9664216883946595
30,21.0,450,#4,#4,1,277.0,70,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
30,21.0,475,#4,#4,1,277.0,70,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.19776541644109
30,21.0,500,#4,#4,1,277.0,70,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.313437280464305
30,21.0,525,#4,#4,1,277.0,70,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.42910914448752
30,21.0,550,#4,#4,1,277.0,70,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5447810085107356
30,21.0,575,#4,#4,1,277.0,70,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.660452872533951
30,24.0,1,#10,#10,1,277.0,80,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.019190661025460902
30,24.0,25,#10,#10,1,277.0,80,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.47976652563652256
30,24.0,50,#10,#10,1,277.0,80,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,0.9595330512730451
30,24.0,75,#10,#10,1,277.0,80,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.4392995769095676
30,24.0,100,#10,#10,1,277.0,80,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,1.9190661025460902
30,24.0,125,#10,#10,1,277.0,80,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
30,24.0,150,#10,#10,1,277.0,80,#10,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,35,2.878599153819135
30,24.0,175,#8,#8,1,277.0,80,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
30,24.0,200,#8,#8,1,277.0,80,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
30,24.0,225,#8,#8,1,277.0,80,#10,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.8475071140204173
30,24.0,250,#6,#6,1,277.0,80,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
30,24.0,275,#6,#6,1,277.0,80,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2344547952167204
30,24.0,300,#6,#6,1,277.0,80,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
30,24.0,325,#6,#6,1,277.0,80,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6407193034379426
30,24.0,350,#6,#6,1,277.0,80,#10,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.843851557548553
30,24.0,375,#4,#4,1,277.0,80,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
30,24.0,400,#4,#4,1,277.0,80,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
30,24.0,425,#4,#4,1,277.0,80,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.247339072451039
30,24.0,450,#4,#4,1,277.0,80,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
30,24.0,475,#4,#4,1,277.0,80,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5117319045041024
30,24.0,500,#4,#4,1,277.0,80,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
30,24.0,525,#4,#4,1,277.0,80,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
30,24.0,550,#4,#4,1,277.0,80,#10,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9083211525836976
30,24.0,575,#3,#3,1,277.0,80,#10,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.498123864247712
30,27.0,1,#10,#10,1,277.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,0.021589493653643512
30,27.0,25,#10,#10,1,277.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,0.5397373413410878
30,27.0,50,#10,#10,1,277.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,1.0794746826821755
30,27.0,75,#10,#10,1,277.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,1.6192120240232637
30,27.0,100,#10,#10,1,277.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,2.158949365364351
30,27.0,125,#10,#10,1,277.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,2.6986867067054394
30,27.0,150,#8,#8,1,277.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
30,27.0,175,#8,#8,1,277.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
30,27.0,200,#8,#8,1,277.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
30,27.0,225,#6,#6,1,277.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.056714072869936
30,27.0,250,#6,#6,1,277.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
30,27.0,275,#6,#6,1,277.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.5137616446188105
30,27.0,300,#6,#6,1,277.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
