Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
30,27.0,325,#6,#6,1,277.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.970809216367686
30,27.0,350,#4,#4,1,277.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
30,27.0,375,#4,#4,1,277.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.230814520447723
30,27.0,400,#4,#4,1,277.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
30,27.0,425,#4,#4,1,277.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.528256456507419
30,27.0,450,#4,#4,1,277.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6769774245372675
30,27.0,475,#4,#4,1,277.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.8256983925671157
30,27.0,500,#4,#4,1,277.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
30,27.0,525,#3,#3,1,277.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5660076649066172
30,27.0,550,#3,#3,1,277.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,100,2.6881985060926468
30,27.0,575,#3,#3,1,277.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,100,2.8103893472786763
30,30.0,1,#10,#10,1,277.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,0.02398832628182613
30,30.0,25,#10,#10,1,277.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,0.5997081570456532
30,30.0,50,#10,#10,1,277.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,1.1994163140913063
30,30.0,75,#10,#10,1,277.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,1.7991244711369598
30,30.0,100,#10,#10,1,277.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,2.3988326281826127
30,30.0,125,#10,#10,1,277.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,35,2.998540785228266
30,30.0,150,#8,#8,1,277.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170143
30,30.0,175,#8,#8,1,277.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
30,30.0,200,#6,#6,1,277.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
30,30.0,225,#6,#6,1,277.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
30,30.0,250,#6,#6,1,277.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
30,30.0,275,#6,#6,1,277.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,65,2.793068494020901
30,30.0,300,#4,#4,1,277.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979758
30,30.0,325,#4,#4,1,277.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.1481917604311405
30,30.0,350,#4,#4,1,277.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
30,30.0,375,#4,#4,1,277.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.4786828004974697
30,30.0,400,#4,#4,1,277.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
30,30.0,425,#4,#4,1,277.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.809173840563799
30,30.0,450,#4,#4,1,277.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
30,30.0,475,#3,#3,1,277.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,100,2.579584425038399
30,30.0,500,#3,#3,1,277.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,100,2.715352026356209
30,30.0,525,#3,#3,1,277.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
30,30.0,550,#3,#3,1,277.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,100,2.9868872289918302
30,30.0,575,#2,#2,1,277.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),277 V / 1 pole,1,1,1,CU,75 C,115,2.551327609114539
30,3.0,1,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.003194599221185499
30,3.0,25,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.07986498052963747
30,3.0,50,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.15972996105927495
30,3.0,75,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.2395949415889124
30,3.0,100,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.3194599221185499
30,3.0,125,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.3993249026481873
30,3.0,150,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.4791898831778248
30,3.0,175,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.5590548637074622
30,3.0,200,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.6389198442370998
30,3.0,225,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.7187848247667371
30,3.0,250,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.7986498052963746
30,3.0,275,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.8785147858260121
30,3.0,300,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.9583797663556496
30,3.0,325,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
30,3.0,350,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.1181097274149243
30,3.0,375,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.1979747079445622
30,3.0,400,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.2778396884741996
30,3.0,425,#10,#10,2,208.0,10,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.357704669003837
30,6.0,1,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.006389198442370998
30,6.0,25,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.15972996105927495
30,6.0,50,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.3194599221185499
30,6.0,75,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.4791898831778248
30,6.0,100,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.6389198442370998
30,6.0,125,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.7986498052963746
30,6.0,150,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.9583797663556496
30,6.0,175,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.1181097274149243
30,6.0,200,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.2778396884741996
30,6.0,225,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.4375696495334742
30,6.0,250,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.5972996105927493
30,6.0,275,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.7570295716520241
30,6.0,300,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
30,6.0,325,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
30,6.0,350,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298486
30,6.0,375,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
30,6.0,400,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.555679376948399
30,6.0,425,#10,#10,2,208.0,20,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.715409338007674
30,9.0,1,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.009583797663556496
30,9.0,25,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.2395949415889124
30,9.0,50,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.4791898831778248
30,9.0,75,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.7187848247667373
30,9.0,100,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.9583797663556496
30,9.0,125,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.1979747079445622
30,9.0,150,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.4375696495334747
30,9.0,175,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.677164591122387
30,9.0,200,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
30,9.0,225,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.1563544743002114
30,9.0,250,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
30,9.0,275,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.6355443574780364
30,9.0,300,#10,#10,2,208.0,30,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669493
30,9.0,325,#8,#8,2,208.0,30,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
30,9.0,350,#8,#8,2,208.0,30,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
30,9.0,375,#8,#8,2,208.0,30,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
30,9.0,400,#8,#8,2,208.0,30,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
30,9.0,425,#8,#8,2,208.0,30,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6860799278690197
30,12.0,1,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.012778396884741996
30,12.0,25,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.3194599221185499
30,12.0,50,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.6389198442370998
30,12.0,75,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.9583797663556496
30,12.0,100,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.2778396884741996
30,12.0,125,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.5972996105927493
30,12.0,150,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
30,12.0,175,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298486
30,12.0,200,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.555679376948399
30,12.0,225,#10,#10,2,208.0,40,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669484
30,12.0,250,#8,#8,2,208.0,40,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
30,12.0,275,#8,#8,2,208.0,40,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3174022907105263
30,12.0,300,#8,#8,2,208.0,40,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.528075226229665
30,12.0,325,#8,#8,2,208.0,40,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.738748161748804
30,12.0,350,#8,#8,2,208.0,40,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
30,12.0,375,#6,#6,2,208.0,40,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
30,12.0,400,#6,#6,2,208.0,40,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
30,12.0,425,#6,#6,2,208.0,40,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2993985206895835
30,15.0,1,#10,#10,2,208.0,50,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.015972996105927496
30,15.0,25,#10,#10,2,208.0,50,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.3993249026481873
30,15.0,50,#10,#10,2,208.0,50,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.7986498052963746
30,15.0,75,#10,#10,2,208.0,50,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.1979747079445622
30,15.0,100,#10,#10,2,208.0,50,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.5972996105927493
30,15.0,125,#10,#10,2,208.0,50,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9966245132409368
30,15.0,150,#10,#10,2,208.0,50,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
30,15.0,175,#10,#10,2,208.0,50,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.7952743185373117
30,15.0,200,#8,#8,2,208.0,50,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
30,15.0,225,#8,#8,2,208.0,50,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
30,15.0,250,#8,#8,2,208.0,50,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
30,15.0,275,#8,#8,2,208.0,50,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.896752863388158
30,15.0,300,#6,#6,2,208.0,50,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
30,15.0,325,#6,#6,2,208.0,50,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
30,15.0,350,#6,#6,2,208.0,50,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
30,15.0,375,#6,#6,2,208.0,50,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
30,15.0,400,#6,#6,2,208.0,50,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
30,15.0,425,#6,#6,2,208.0,50,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.8742481508619804
30,18.0,1,#10,#10,2,208.0,60,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.019167595327112992
30,18.0,25,#10,#10,2,208.0,60,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.4791898831778248
30,18.0,50,#10,#10,2,208.0,60,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.9583797663556496
30,18.0,75,#10,#10,2,208.0,60,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.4375696495334747
30,18.0,100,#10,#10,2,208.0,60,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
30,18.0,125,#10,#10,2,208.0,60,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
30,18.0,150,#10,#10,2,208.0,60,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669493
30,18.0,175,#8,#8,2,208.0,60,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
30,18.0,200,#8,#8,2,208.0,60,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
30,18.0,225,#8,#8,2,208.0,60,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
30,18.0,250,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
30,18.0,275,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2317691524340084
30,18.0,300,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4346572572007363
30,18.0,325,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674647
30,18.0,350,#6,#6,2,208.0,60,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
30,18.0,375,#4,#4,2,208.0,60,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
30,18.0,400,#4,#4,2,208.0,60,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
30,18.0,425,#4,#4,2,208.0,60,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2446379437581894
30,21.0,1,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.022362194548298495
30,21.0,25,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.5590548637074624
30,21.0,50,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.1181097274149248
30,21.0,75,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.677164591122387
30,21.0,100,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.2362194548298495
30,21.0,125,#10,#10,2,208.0,70,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.7952743185373117
30,21.0,150,#8,#8,2,208.0,70,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
30,21.0,175,#8,#8,2,208.0,70,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5807434601094505
30,21.0,200,#8,#8,2,208.0,70,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
30,21.0,225,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
30,21.0,250,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
30,21.0,275,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6037306778396765
30,21.0,300,#6,#6,2,208.0,70,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.8404334667341926
30,21.0,325,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
30,21.0,350,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
30,21.0,375,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
30,21.0,400,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638942
30,21.0,425,#4,#4,2,208.0,70,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.618744267717888
30,24.0,1,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.02555679376948399
30,24.0,25,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,0.6389198442370998
30,24.0,50,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.2778396884741996
30,24.0,75,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,1.9167595327112992
30,24.0,100,#10,#10,2,208.0,80,#10,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,35,2.555679376948399
30,24.0,125,#8,#8,2,208.0,80,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
30,24.0,150,#8,#8,2,208.0,80,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.528075226229665
30,24.0,175,#8,#8,2,208.0,80,#10,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
30,24.0,200,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
30,24.0,225,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
30,24.0,250,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
30,24.0,275,#6,#6,2,208.0,80,#10,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.975692203245344
30,24.0,300,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
30,24.0,325,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
30,24.0,350,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
30,24.0,375,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
30,24.0,400,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
30,24.0,425,#4,#4,2,208.0,80,#10,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.992850591677586
30,27.0,1,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,0.028751392990669488
30,27.0,25,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,0.7187848247667371
30,27.0,50,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,1.4375696495334742
30,27.0,75,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,2.1563544743002114
30,27.0,100,#10,#10,2,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,2.8751392990669484
30,27.0,125,#8,#8,2,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
30,27.0,150,#8,#8,2,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
30,27.0,175,#6,#6,2,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
30,27.0,200,#6,#6,2,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
30,27.0,225,#6,#6,2,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7389894143508284
30,27.0,250,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
30,27.0,275,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.178619180706478
30,27.0,300,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.376675469861613
30,27.0,325,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.5747317590167467
30,27.0,350,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
30,27.0,375,#4,#4,2,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.9708443373270157
30,27.0,400,#3,#3,2,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
30,27.0,425,#3,#3,2,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,100,2.7663301497356367
30,30.0,1,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,0.03194599221185499
30,30.0,25,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,0.7986498052963746
30,30.0,50,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,1.5972996105927493
30,30.0,75,#10,#10,2,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,35,2.3959494158891244
30,30.0,100,#8,#8,2,208.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
30,30.0,125,#8,#8,2,208.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
30,30.0,150,#6,#6,2,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
30,30.0,175,#6,#6,2,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
30,30.0,200,#6,#6,2,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
30,30.0,225,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
30,30.0,250,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
30,30.0,275,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.4206879785627535
30,30.0,300,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.6407505220684584
30,30.0,325,#4,#4,2,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
30,30.0,350,#3,#3,2,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
30,30.0,375,#3,#3,2,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,100,2.7120883820937616
30,30.0,400,#3,#3,2,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,100,2.8928942742333454
30,30.0,425,#2,#2,2,208.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 2 pole,2,1,1,CU,75 C,115,2.511329789155595
30,3.0,1,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.002766522925546642
30,3.0,25,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.06916307313866604
30,3.0,50,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.13832614627733208
30,3.0,75,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.2074892194159981
30,3.0,100,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.27665229255466417
30,3.0,125,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.3458153656933302
30,3.0,150,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4149784388319962
30,3.0,175,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4841415119706623
30,3.0,200,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.5533045851093283
30,3.0,225,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6224676582479943
30,3.0,250,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866604
30,3.0,275,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.7607938045253266
30,3.0,300,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8299568776639924
30,3.0,325,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026586
30,3.0,350,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.9682830239413246
30,3.0,375,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.0374460970799906
30,3.0,400,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.1066091702186567
30,3.0,425,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.1757722433573228
30,3.0,450,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.2449353164959887
30,3.0,475,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.314098389634655
30,3.0,500,#10,#10,3,208.0,10,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.3832614627733208
30,6.0,1,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.005533045851093284
30,6.0,25,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.13832614627733208
30,6.0,50,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.27665229255466417
30,6.0,75,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4149784388319962
30,6.0,100,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.5533045851093283
30,6.0,125,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866604
30,6.0,150,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8299568776639924
30,6.0,175,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.9682830239413246
30,6.0,200,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.1066091702186567
30,6.0,225,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.2449353164959887
30,6.0,250,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.3832614627733208
30,6.0,275,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.5215876090506533
30,6.0,300,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.6599137553279848
30,6.0,325,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053172
30,6.0,350,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
30,6.0,375,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
30,6.0,400,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
30,6.0,425,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.3515444867146456
30,6.0,450,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
30,6.0,475,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.62819677926931
30,6.0,500,#10,#10,3,208.0,20,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.7665229255466417
30,9.0,1,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.008299568776639924
30,9.0,25,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.2074892194159981
30,9.0,50,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4149784388319962
30,9.0,75,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6224676582479943
30,9.0,100,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8299568776639924
30,9.0,125,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.0374460970799906
30,9.0,150,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.2449353164959887
30,9.0,175,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.4524245359119872
30,9.0,200,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.6599137553279848
30,9.0,225,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.867402974743983
30,9.0,250,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
30,9.0,275,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2823814135759792
30,9.0,300,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
30,9.0,325,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
30,9.0,350,#10,#10,3,208.0,30,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
30,9.0,375,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
30,9.0,400,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
30,9.0,425,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.326145217534571
30,9.0,450,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
30,9.0,475,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.599809360773932
30,9.0,500,#8,#8,3,208.0,30,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
30,12.0,1,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.011066091702186568
30,12.0,25,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.27665229255466417
30,12.0,50,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.5533045851093283
30,12.0,75,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8299568776639924
30,12.0,100,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.1066091702186567
30,12.0,125,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.3832614627733208
30,12.0,150,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.6599137553279848
30,12.0,175,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
30,12.0,200,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
30,12.0,225,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
30,12.0,250,#10,#10,3,208.0,40,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.7665229255466417
30,12.0,275,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0068703837553157
30,12.0,300,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
30,12.0,325,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
30,12.0,350,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
30,12.0,375,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
30,12.0,400,#8,#8,3,208.0,40,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531867
30,12.0,425,#6,#6,3,208.0,40,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.99127911891718
30,12.0,450,#6,#6,3,208.0,40,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
30,12.0,475,#6,#6,3,208.0,40,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.225547250554495
30,12.0,500,#6,#6,3,208.0,40,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
30,15.0,1,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.013832614627733211
30,15.0,25,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.34581536569333027
30,15.0,50,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866605
30,15.0,75,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.0374460970799908
30,15.0,100,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.383261462773321
30,15.0,125,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.7290768284666513
30,15.0,150,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
30,15.0,175,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
30,15.0,200,#10,#10,3,208.0,50,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
30,15.0,225,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.05248107429521
30,15.0,250,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994678
30,15.0,275,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5085879796941457
30,15.0,300,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393614
30,15.0,325,#8,#8,3,208.0,50,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
30,15.0,350,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
30,15.0,375,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.196263734099831
30,15.0,400,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
30,15.0,425,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.489098898646475
30,15.0,450,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
30,15.0,475,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7819340631931193
30,15.0,500,#6,#6,3,208.0,50,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
30,18.0,1,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.01659913755327985
30,18.0,25,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4149784388319962
30,18.0,50,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.8299568776639924
30,18.0,75,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.2449353164959887
30,18.0,100,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.6599137553279848
30,18.0,125,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.074892194159981
30,18.0,150,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.4898706329919773
30,18.0,175,#10,#10,3,208.0,60,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
30,18.0,200,#8,#8,3,208.0,60,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
30,18.0,225,#8,#8,3,208.0,60,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
30,18.0,250,#8,#8,3,208.0,60,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
30,18.0,275,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.9327120860078508
30,18.0,300,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
30,18.0,325,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
30,18.0,350,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
30,18.0,375,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.635516480919797
30,18.0,400,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
30,18.0,425,#6,#6,3,208.0,60,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9869186783757695
30,18.0,450,#4,#4,3,208.0,60,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001563
30,18.0,475,#4,#4,3,208.0,60,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1725454545057206
30,18.0,500,#4,#4,3,208.0,60,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
30,21.0,1,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.019365660478826492
30,21.0,25,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.4841415119706623
30,21.0,50,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.9682830239413246
30,21.0,75,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.4524245359119872
30,21.0,100,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.9365660478826492
30,21.0,125,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.420707559853312
30,21.0,150,#10,#10,3,208.0,70,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.9048490718239743
30,21.0,175,#8,#8,3,208.0,70,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.234923836454784
30,21.0,200,#8,#8,3,208.0,70,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
30,21.0,225,#8,#8,3,208.0,70,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
30,21.0,250,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
30,21.0,275,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.25483076700916
30,21.0,300,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
30,21.0,325,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
30,21.0,350,#6,#6,3,208.0,70,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8697846125571123
30,21.0,375,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
30,21.0,400,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
30,21.0,425,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2678325358436906
30,21.0,450,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
30,21.0,475,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5346363635900073
30,21.0,500,#4,#4,3,208.0,70,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
30,24.0,1,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.022132183404373135
30,24.0,25,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,0.5533045851093283
30,24.0,50,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.1066091702186567
30,24.0,75,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,1.6599137553279848
30,24.0,100,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.2132183404373134
30,24.0,125,#10,#10,3,208.0,80,#10,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,35,2.7665229255466417
30,24.0,150,#8,#8,3,208.0,80,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
30,24.0,175,#8,#8,3,208.0,80,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
30,24.0,200,#8,#8,3,208.0,80,#10,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531867
30,24.0,225,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
30,24.0,250,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
30,24.0,275,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5769494480104678
30,24.0,300,#6,#6,3,208.0,80,#10,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
30,24.0,325,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297798
30,24.0,350,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
30,24.0,375,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
30,24.0,400,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
30,24.0,425,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5918086123927893
30,24.0,450,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7442679425335417
30,24.0,475,#4,#4,3,208.0,80,#10,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.8967272726742936
30,24.0,500,#3,#3,3,208.0,80,#10,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.505246441486077
30,27.0,1,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,0.02489870632991978
30,27.0,25,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,0.6224676582479945
30,27.0,50,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,1.244935316495989
30,27.0,75,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,1.8674029747439833
30,27.0,100,#10,#10,3,208.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,2.489870632991978
30,27.0,125,#8,#8,3,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
30,27.0,150,#8,#8,3,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
30,27.0,175,#8,#8,3,208.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
30,27.0,200,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,65,2.108413184735838
30,27.0,225,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,65,2.371964832827817
30,27.0,250,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
30,27.0,275,#6,#6,3,208.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,65,2.8990681290117766
30,27.0,300,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001567
30,27.0,325,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
30,27.0,350,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
30,27.0,375,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5727511961251954
30,27.0,400,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
30,27.0,425,#4,#4,3,208.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.915784688941888
30,27.0,450,#3,#3,3,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,100,2.536562022004653
30,27.0,475,#3,#3,3,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,100,2.6774821343382453
30,27.0,500,#3,#3,3,208.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,100,2.818402246671837
30,30.0,1,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,0.027665229255466422
30,30.0,25,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,0.6916307313866605
