Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
30,30.0,50,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,1.383261462773321
30,30.0,75,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,2.0748921941599816
30,30.0,100,#10,#10,3,208.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,35,2.766522925546642
30,30.0,125,#8,#8,3,208.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994678
30,30.0,150,#8,#8,3,208.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393614
30,30.0,175,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
30,30.0,200,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
30,30.0,225,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
30,30.0,250,#6,#6,3,208.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
30,30.0,275,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0963157894353444
30,30.0,300,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
30,30.0,325,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
30,30.0,350,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
30,30.0,375,#4,#4,3,208.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,85,2.8586124401391064
30,30.0,400,#3,#3,3,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
30,30.0,425,#3,#3,3,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,100,2.661824344078957
30,30.0,450,#3,#3,3,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,100,2.818402246671837
30,30.0,475,#3,#3,3,208.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,100,2.9749801492647165
30,30.0,500,#2,#2,3,208.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
30,3.0,1,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.0013843263291803826
30,3.0,25,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.03460815822950957
30,3.0,50,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.06921631645901914
30,3.0,75,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.10382447468852872
30,3.0,100,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.13843263291803828
30,3.0,125,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.17304079114754783
30,3.0,150,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.20764894937705744
30,3.0,175,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.242257107606567
30,3.0,200,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.27686526583607657
30,3.0,225,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.31147342406558615
30,3.0,250,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.34608158229509567
30,3.0,275,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.3806897405246053
30,3.0,300,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4152978987541149
30,3.0,325,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4499060569836244
30,3.0,350,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.484514215213134
30,3.0,375,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5191223734426436
30,3.0,400,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5537305316721531
30,3.0,425,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5883386899016627
30,3.0,450,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6229468481311723
30,3.0,475,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6575550063606818
30,3.0,500,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901913
30,3.0,525,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7267713228197009
30,3.0,550,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7613794810492106
30,3.0,575,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7959876392787202
30,3.0,600,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8305957975082298
30,3.0,625,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8652039557377391
30,3.0,650,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8998121139672488
30,3.0,675,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9344202721967584
30,3.0,700,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.969028430426268
30,3.0,725,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0036365886557774
30,3.0,750,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
30,3.0,775,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0728529051147966
30,3.0,800,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1074610633443063
30,3.0,825,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1420692215738157
30,3.0,850,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1766773798033254
30,3.0,875,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.211285538032835
30,3.0,900,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2458936962623446
30,3.0,925,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.280501854491854
30,3.0,950,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3151100127213635
30,3.0,975,#10,#10,2,480.0,10,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3497181709508732
30,6.0,1,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.002768652658360765
30,6.0,25,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.06921631645901914
30,6.0,50,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.13843263291803828
30,6.0,75,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.20764894937705744
30,6.0,100,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.27686526583607657
30,6.0,125,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.34608158229509567
30,6.0,150,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4152978987541149
30,6.0,175,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.484514215213134
30,6.0,200,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5537305316721531
30,6.0,225,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6229468481311723
30,6.0,250,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901913
30,6.0,275,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.7613794810492106
30,6.0,300,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8305957975082298
30,6.0,325,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8998121139672488
30,6.0,350,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.969028430426268
30,6.0,375,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
30,6.0,400,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1074610633443063
30,6.0,425,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1766773798033254
30,6.0,450,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2458936962623446
30,6.0,475,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3151100127213635
30,6.0,500,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3843263291803827
30,6.0,525,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.4535426456394018
30,6.0,550,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.5227589620984212
30,6.0,575,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.5919752785574404
30,6.0,600,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.6611915950164595
30,6.0,625,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754782
30,6.0,650,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7996242279344976
30,6.0,675,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
30,6.0,700,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.938056860852536
30,6.0,725,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.007273177311555
30,6.0,750,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
30,6.0,775,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.145705810229593
30,6.0,800,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2149221266886125
30,6.0,825,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2841384431476315
30,6.0,850,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.353354759606651
30,6.0,875,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.42257107606567
30,6.0,900,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
30,6.0,925,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.561003708983708
30,6.0,950,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.630220025442727
30,6.0,975,#10,#10,2,480.0,20,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.6994363419017464
30,9.0,1,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.0041529789875411486
30,9.0,25,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.10382447468852872
30,9.0,50,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.20764894937705744
30,9.0,75,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.31147342406558615
30,9.0,100,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4152978987541149
30,9.0,125,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5191223734426436
30,9.0,150,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6229468481311723
30,9.0,175,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.726771322819701
30,9.0,200,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8305957975082298
30,9.0,225,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9344202721967584
30,9.0,250,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
30,9.0,275,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1420692215738157
30,9.0,300,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2458936962623446
30,9.0,325,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3497181709508734
30,9.0,350,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.453542645639402
30,9.0,375,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.557367120327931
30,9.0,400,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.6611915950164595
30,9.0,425,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7650160697049884
30,9.0,450,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
30,9.0,475,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9726650190820458
30,9.0,500,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
30,9.0,525,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.180313968459103
30,9.0,550,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2841384431476315
30,9.0,575,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.3879629178361608
30,9.0,600,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
30,9.0,625,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
30,9.0,650,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.699436341901747
30,9.0,675,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.8032608165902753
30,9.0,700,#10,#10,2,480.0,30,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.907085291278804
30,9.0,725,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9855924172678834
30,9.0,750,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
30,9.0,775,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1225298253553238
30,9.0,800,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
30,9.0,825,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2594672334427637
30,9.0,850,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.327935937486484
30,9.0,875,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
30,9.0,900,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
30,9.0,925,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5333420496176444
30,9.0,950,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6018107536613644
30,9.0,975,#8,#8,2,480.0,30,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.670279457705084
30,12.0,1,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.00553730531672153
30,12.0,25,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.13843263291803828
30,12.0,50,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.27686526583607657
30,12.0,75,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4152978987541149
30,12.0,100,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5537305316721531
30,12.0,125,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901913
30,12.0,150,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8305957975082298
30,12.0,175,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.969028430426268
30,12.0,200,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1074610633443063
30,12.0,225,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2458936962623446
30,12.0,250,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3843263291803827
30,12.0,275,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.5227589620984212
30,12.0,300,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.6611915950164595
30,12.0,325,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7996242279344976
30,12.0,350,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.938056860852536
30,12.0,375,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
30,12.0,400,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2149221266886125
30,12.0,425,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.353354759606651
30,12.0,450,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
30,12.0,475,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.630220025442727
30,12.0,500,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
30,12.0,525,#10,#10,2,480.0,40,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.9070852912788037
30,12.0,550,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0084153186157896
30,12.0,575,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0997069240074167
30,12.0,600,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.190998529399043
30,12.0,625,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
30,12.0,650,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3735817401822965
30,12.0,675,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4648733455739236
30,12.0,700,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
30,12.0,725,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6474565563571772
30,12.0,750,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
30,12.0,775,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.830039767140431
30,12.0,800,#8,#8,2,480.0,40,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
30,12.0,825,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
30,12.0,850,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9928120512643057
30,12.0,875,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0514241704191383
30,12.0,900,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
30,12.0,925,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.168648408728804
30,12.0,950,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.227260527883636
30,12.0,975,#6,#6,2,480.0,40,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.285872647038469
30,15.0,1,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.0069216316459019146
30,15.0,25,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.17304079114754783
30,15.0,50,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.34608158229509567
30,15.0,75,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5191223734426436
30,15.0,100,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901913
30,15.0,125,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8652039557377392
30,15.0,150,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
30,15.0,175,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2112855380328351
30,15.0,200,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3843263291803827
30,15.0,225,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.557367120327931
30,15.0,250,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754785
30,15.0,275,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9034487026230267
30,15.0,300,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
30,15.0,325,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.249530284918122
30,15.0,350,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
30,15.0,375,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.5956118672132176
30,15.0,400,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
30,15.0,425,#10,#10,2,480.0,50,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.941693449508313
30,15.0,450,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
30,15.0,475,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.168175628051137
30,15.0,500,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
30,15.0,525,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
30,15.0,550,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
30,15.0,575,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.624633655009271
30,15.0,600,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
30,15.0,625,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8528626684883376
30,15.0,650,#8,#8,2,480.0,50,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.966977175227871
30,15.0,675,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
30,15.0,700,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
30,15.0,725,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1246893193626795
30,15.0,750,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
30,15.0,775,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2712196172497605
30,15.0,800,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
30,15.0,825,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4177499151368425
30,15.0,850,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4910150640803828
30,15.0,875,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
30,15.0,900,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
30,15.0,925,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7108105109110046
30,15.0,950,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7840756598545457
30,15.0,975,#6,#6,2,480.0,50,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8573408087980865
30,18.0,1,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.008305957975082297
30,18.0,25,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.20764894937705744
30,18.0,50,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4152978987541149
30,18.0,75,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.6229468481311723
30,18.0,100,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8305957975082298
30,18.0,125,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
30,18.0,150,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2458936962623446
30,18.0,175,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.453542645639402
30,18.0,200,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.6611915950164595
30,18.0,225,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
30,18.0,250,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
30,18.0,275,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2841384431476315
30,18.0,300,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
30,18.0,325,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.699436341901747
30,18.0,350,#10,#10,2,480.0,60,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.907085291278804
30,18.0,375,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
30,18.0,400,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
30,18.0,425,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.327935937486484
30,18.0,450,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
30,18.0,475,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6018107536613644
30,18.0,500,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
30,18.0,525,#8,#8,2,480.0,60,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
30,18.0,550,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
30,18.0,575,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0221181108417228
30,18.0,600,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
30,18.0,625,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
30,18.0,650,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2858726470384694
30,18.0,675,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
30,18.0,700,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
30,18.0,725,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5496271832352155
30,18.0,750,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
30,18.0,775,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7254635406997134
30,18.0,800,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
30,18.0,825,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.901299898164211
30,18.0,850,#6,#6,2,480.0,60,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9892180768964596
30,18.0,875,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
30,18.0,900,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0597854072133974
30,18.0,925,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1170016685248805
30,18.0,950,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.174217929836364
30,18.0,975,#4,#4,2,480.0,60,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.231434191147847
30,21.0,1,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.009690284304262681
30,21.0,25,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.24225710760656705
30,21.0,50,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.4845142152131341
30,21.0,75,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.726771322819701
30,21.0,100,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.9690284304262682
30,21.0,125,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.2112855380328351
30,21.0,150,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.453542645639402
30,21.0,175,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.695799753245969
30,21.0,200,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.9380568608525364
30,21.0,225,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.180313968459103
30,21.0,250,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
30,21.0,275,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.664828183672237
30,21.0,300,#10,#10,2,480.0,70,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.907085291278804
30,21.0,325,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0768840226595096
30,21.0,350,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.236644332094857
30,21.0,375,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
30,21.0,400,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
30,21.0,425,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7159252604008977
30,21.0,450,#8,#8,2,480.0,70,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
30,21.0,475,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9488529618981822
30,21.0,500,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
30,21.0,525,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1539953789400954
30,21.0,550,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.256566587461053
30,21.0,575,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3591377959820097
30,21.0,600,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.461709004502967
30,21.0,625,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.564280213023924
30,21.0,650,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6668514215448806
30,21.0,675,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658378
30,21.0,700,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8719938385867945
30,21.0,725,#6,#6,2,480.0,70,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9745650471077516
30,21.0,750,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
30,21.0,775,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0693214507653113
30,21.0,800,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.136073755628708
30,21.0,825,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2028260604921055
30,21.0,850,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.269578365355503
30,21.0,875,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702188997
30,21.0,900,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
30,21.0,925,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.469835279945694
30,21.0,950,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5365875848090913
30,21.0,975,#4,#4,2,480.0,70,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6033398896724886
30,24.0,1,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.01107461063344306
30,24.0,25,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.27686526583607657
30,24.0,50,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.5537305316721531
30,24.0,75,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,0.8305957975082298
30,24.0,100,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.1074610633443063
30,24.0,125,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.3843263291803827
30,24.0,150,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.6611915950164595
30,24.0,175,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,1.938056860852536
30,24.0,200,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.2149221266886125
30,24.0,225,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
30,24.0,250,#10,#10,2,480.0,80,#10,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
30,24.0,275,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0084153186157896
30,24.0,300,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.190998529399043
30,24.0,325,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3735817401822965
30,24.0,350,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
30,24.0,375,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
30,24.0,400,#8,#8,2,480.0,80,#10,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
30,24.0,425,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9928120512643057
30,24.0,450,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
30,24.0,475,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.227260527883636
30,24.0,500,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
30,24.0,525,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
30,24.0,550,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5789332428126315
30,24.0,575,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6961574811222966
30,24.0,600,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8133817194319617
30,24.0,625,#6,#6,2,480.0,80,#10,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
30,24.0,650,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
30,24.0,675,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
30,24.0,700,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
30,24.0,725,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2123621040440193
30,24.0,750,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
30,24.0,775,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.364938800874641
30,24.0,800,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
30,24.0,825,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5175154977052636
30,24.0,850,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5938038461205744
30,24.0,875,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
30,24.0,900,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
30,24.0,925,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8226688913665074
30,24.0,950,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.898957239781818
30,24.0,975,#4,#4,2,480.0,80,#10,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9752455881971294
30,27.0,1,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,0.012458936962623445
30,27.0,25,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,0.31147342406558615
30,27.0,50,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,0.6229468481311723
30,27.0,75,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,0.9344202721967584
30,27.0,100,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,1.2458936962623446
30,27.0,125,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,1.5573671203279305
30,27.0,150,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,1.8688405443935168
30,27.0,175,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,2.180313968459103
30,27.0,200,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,2.491787392524689
30,27.0,225,#10,#10,2,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,2.8032608165902753
30,27.0,250,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
30,27.0,275,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.2594672334427637
30,27.0,300,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
30,27.0,325,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.670279457705084
30,27.0,350,#8,#8,2,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
30,27.0,375,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
30,27.0,400,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
30,27.0,425,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.2419135576723446
30,27.0,450,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
30,27.0,475,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5056680938690907
30,27.0,500,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
30,27.0,525,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658373
30,27.0,550,#6,#6,2,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.9012998981642104
30,27.0,575,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,1.9739610152461724
30,27.0,600,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
30,27.0,625,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
30,27.0,650,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.231434191147847
30,27.0,675,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3172585831150725
30,27.0,700,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
30,27.0,725,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4889073670495216
30,27.0,750,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
30,27.0,775,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6605561509839717
30,27.0,800,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
30,27.0,825,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.8322049349184213
30,27.0,850,#4,#4,2,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.9180293268856463
30,27.0,875,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
30,27.0,900,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5385147256397613
30,27.0,925,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6090290235741986
30,27.0,950,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6795433215086364
30,27.0,975,#3,#3,2,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.750057619443074
30,30.0,1,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,0.013843263291803829
30,30.0,25,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,0.34608158229509567
30,30.0,50,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,0.6921631645901913
30,30.0,75,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,1.0382447468852871
30,30.0,100,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,1.3843263291803827
30,30.0,125,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,1.7304079114754785
30,30.0,150,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,2.0764894937705742
30,30.0,175,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,2.4225710760656702
30,30.0,200,#10,#10,2,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,35,2.7686526583607654
30,30.0,225,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
30,30.0,250,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
30,30.0,275,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
30,30.0,300,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
30,30.0,325,#8,#8,2,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,50,2.966977175227871
30,30.0,350,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
30,30.0,375,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
30,30.0,400,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
30,30.0,425,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4910150640803828
30,30.0,450,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
30,30.0,475,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7840756598545457
30,30.0,500,#6,#6,2,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
30,30.0,525,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
30,30.0,550,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
30,30.0,575,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.1932900169401917
30,30.0,600,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
30,30.0,625,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3840108879784694
30,30.0,650,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.479371323497608
30,30.0,675,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
30,30.0,700,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
30,30.0,725,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7654526300550244
30,30.0,750,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
