Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
30,30.0,775,#4,#4,2,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,85,2.956173501093302
30,30.0,800,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688997
30,30.0,825,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5855242575960524
30,30.0,850,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6638734775232056
30,30.0,875,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
30,30.0,900,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.820571917377512
30,30.0,925,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.898921137304665
30,30.0,950,#3,#3,2,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,100,2.977270357231818
30,30.0,975,#2,#2,2,480.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 2 pole,2,1,1,CU,75 C,115,2.496557260984091
30,3.0,1,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.0011988266010702115
30,3.0,25,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.029970665026755286
30,3.0,50,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.05994133005351057
30,3.0,75,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.08991199508026586
30,3.0,100,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.11988266010702114
30,3.0,125,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.14985332513377642
30,3.0,150,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.17982399016053172
30,3.0,175,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.20979465518728702
30,3.0,200,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2397653202140423
30,3.0,225,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.26973598524079756
30,3.0,250,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.29970665026755283
30,3.0,275,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.3296773152943082
30,3.0,300,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.35964798032106343
30,3.0,325,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.3896186453478187
30,3.0,350,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.41958931037457403
30,3.0,375,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4495599754013293
30,3.0,400,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4795306404280846
30,3.0,425,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5095013054548398
30,3.0,450,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5394719704815951
30,3.0,475,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5694426355083505
30,3.0,500,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351057
30,3.0,525,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.629383965561861
30,3.0,550,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6593546305886164
30,3.0,575,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6893252956153715
30,3.0,600,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7192959606421269
30,3.0,625,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.749266625668882
30,3.0,650,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7792372906956374
30,3.0,675,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8092079557223927
30,3.0,700,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8391786207491481
30,3.0,725,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8691492857759032
30,3.0,750,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026586
30,3.0,775,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.929090615829414
30,3.0,800,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9590612808561692
30,3.0,825,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9890319458829243
30,3.0,850,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0190026109096797
30,3.0,875,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0489732759364352
30,3.0,900,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0789439409631902
30,3.0,925,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1089146059899457
30,3.0,950,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.138885271016701
30,3.0,975,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1688559360434563
30,3.0,1000,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702113
30,3.0,1025,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2287972660969668
30,3.0,1050,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.258767931123722
30,3.0,1075,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.2887385961504774
30,3.0,1100,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3187092611772329
30,3.0,1125,#10,#10,3,480.0,10,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.348679926203988
30,6.0,1,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.002397653202140423
30,6.0,25,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.05994133005351057
30,6.0,50,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.11988266010702114
30,6.0,75,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.17982399016053172
30,6.0,100,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2397653202140423
30,6.0,125,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.29970665026755283
30,6.0,150,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.35964798032106343
30,6.0,175,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.41958931037457403
30,6.0,200,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4795306404280846
30,6.0,225,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5394719704815951
30,6.0,250,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351057
30,6.0,275,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.6593546305886164
30,6.0,300,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7192959606421269
30,6.0,325,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7792372906956374
30,6.0,350,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8391786207491481
30,6.0,375,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026586
30,6.0,400,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9590612808561692
30,6.0,425,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0190026109096797
30,6.0,450,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0789439409631902
30,6.0,475,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.138885271016701
30,6.0,500,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702113
30,6.0,525,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.258767931123722
30,6.0,550,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3187092611772329
30,6.0,575,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.378650591230743
30,6.0,600,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4385919212842537
30,6.0,625,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.498533251337764
30,6.0,650,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.5584745813912748
30,6.0,675,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6184159114447854
30,6.0,700,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6783572414982961
30,6.0,725,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7382985715518064
30,6.0,750,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053172
30,6.0,775,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.858181231658828
30,6.0,800,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
30,6.0,825,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
30,6.0,850,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0380052218193594
30,6.0,875,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
30,6.0,900,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
30,6.0,925,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2178292119798915
30,6.0,950,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.277770542033402
30,6.0,975,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3377118720869126
30,6.0,1000,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3976532021404227
30,6.0,1025,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.4575945321939336
30,6.0,1050,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
30,6.0,1075,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5774771923009547
30,6.0,1100,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6374185223544657
30,6.0,1125,#10,#10,3,480.0,20,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
30,9.0,1,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.0035964798032106335
30,9.0,25,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.08991199508026584
30,9.0,50,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.1798239901605317
30,9.0,75,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.26973598524079756
30,9.0,100,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.3596479803210634
30,9.0,125,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4495599754013293
30,9.0,150,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5394719704815951
30,9.0,175,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.629383965561861
30,9.0,200,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7192959606421268
30,9.0,225,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8092079557223927
30,9.0,250,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026586
30,9.0,275,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9890319458829243
30,9.0,300,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0789439409631902
30,9.0,325,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1688559360434563
30,9.0,350,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.258767931123722
30,9.0,375,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.348679926203988
30,9.0,400,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4385919212842535
30,9.0,425,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.5285039163645193
30,9.0,450,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6184159114447854
30,9.0,475,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7083279065250514
30,9.0,500,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053172
30,9.0,525,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8881518966855828
30,9.0,550,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
30,9.0,575,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0679758868461144
30,9.0,600,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
30,9.0,625,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.2477998770066465
30,9.0,650,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3377118720869126
30,9.0,675,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.427623867167178
30,9.0,700,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
30,9.0,725,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6074478573277102
30,9.0,750,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
30,9.0,775,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7872718474882414
30,9.0,800,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.877183842568507
30,9.0,825,#10,#10,3,480.0,30,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.967095837648773
30,9.0,850,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
30,9.0,875,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
30,9.0,900,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
30,9.0,925,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1938742149688792
30,9.0,950,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.253168112670741
30,9.0,975,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.312462010372603
30,9.0,1000,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
30,9.0,1025,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.431049805776326
30,9.0,1050,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4903437034781875
30,9.0,1075,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5496376011800495
30,9.0,1100,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
30,9.0,1125,#8,#8,3,480.0,30,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6682253965837726
30,12.0,1,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.004795306404280846
30,12.0,25,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.11988266010702114
30,12.0,50,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2397653202140423
30,12.0,75,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.35964798032106343
30,12.0,100,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4795306404280846
30,12.0,125,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351057
30,12.0,150,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7192959606421269
30,12.0,175,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8391786207491481
30,12.0,200,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9590612808561692
30,12.0,225,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0789439409631902
30,12.0,250,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702113
30,12.0,275,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3187092611772329
30,12.0,300,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4385919212842537
30,12.0,325,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.5584745813912748
30,12.0,350,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6783572414982961
30,12.0,375,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053172
30,12.0,400,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
30,12.0,425,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0380052218193594
30,12.0,450,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
30,12.0,475,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.277770542033402
30,12.0,500,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3976532021404227
30,12.0,525,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
30,12.0,550,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6374185223544657
30,12.0,575,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.757301182461486
30,12.0,600,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8771838425685075
30,12.0,625,#10,#10,3,480.0,40,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675528
30,12.0,650,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
30,12.0,675,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
30,12.0,700,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.213638847536166
30,12.0,725,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2926973778053155
30,12.0,750,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
30,12.0,775,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.450814438343613
30,12.0,800,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5298729686127617
30,12.0,825,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
30,12.0,850,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6879900291510594
30,12.0,875,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202083
30,12.0,900,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
30,12.0,925,#8,#8,3,480.0,40,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.925165619958506
30,12.0,950,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9288076171472288
30,12.0,975,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
30,12.0,1000,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
30,12.0,1025,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0810819027114844
30,12.0,1050,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
30,12.0,1075,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.182598093087654
30,12.0,1100,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2333561882757387
30,12.0,1125,#6,#6,3,480.0,40,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
30,15.0,1,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.005994133005351058
30,15.0,25,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.14985332513377644
30,15.0,50,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2997066502675529
30,15.0,75,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4495599754013294
30,15.0,100,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351058
30,15.0,125,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7492666256688822
30,15.0,150,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026588
30,15.0,175,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0489732759364352
30,15.0,200,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702116
30,15.0,225,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.3486799262039881
30,15.0,250,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4985332513377645
30,15.0,275,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6483865764715409
30,15.0,300,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053177
30,15.0,325,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9480932267390938
30,15.0,350,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
30,15.0,375,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.247799877006647
30,15.0,400,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
30,15.0,425,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.5475065272742
30,15.0,450,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
30,15.0,475,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8472131775417524
30,15.0,500,#10,#10,3,480.0,50,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675529
30,15.0,525,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.075286419565157
30,15.0,550,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015932
30,15.0,575,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2729327452380286
30,15.0,600,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
30,15.0,625,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.470579070910901
30,15.0,650,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
30,15.0,675,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
30,15.0,700,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
30,15.0,725,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.865871722256645
30,15.0,750,#8,#8,3,480.0,50,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
30,15.0,775,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.966876188538293
30,15.0,800,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
30,15.0,825,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
30,15.0,850,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
30,15.0,875,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.220666664478718
30,15.0,900,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
30,15.0,925,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3475619024489305
30,15.0,950,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.411009521434037
30,15.0,975,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.474457140419143
30,15.0,1000,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
30,15.0,1025,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6013523783893553
30,15.0,1050,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
30,15.0,1075,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.728247616359568
30,15.0,1100,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
30,15.0,1125,#6,#6,3,480.0,50,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
30,18.0,1,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.007192959606421267
30,18.0,25,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.1798239901605317
30,18.0,50,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.3596479803210634
30,18.0,75,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.5394719704815951
30,18.0,100,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7192959606421268
30,18.0,125,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026586
30,18.0,150,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0789439409631902
30,18.0,175,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.258767931123722
30,18.0,200,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4385919212842535
30,18.0,225,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6184159114447854
30,18.0,250,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053172
30,18.0,275,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9780638917658486
30,18.0,300,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
30,18.0,325,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3377118720869126
30,18.0,350,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
30,18.0,375,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
30,18.0,400,#10,#10,3,480.0,60,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.877183842568507
30,18.0,425,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
30,18.0,450,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
30,18.0,475,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.253168112670741
30,18.0,500,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
30,18.0,525,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4903437034781875
30,18.0,550,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
30,18.0,575,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.727519294285634
30,18.0,600,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
30,18.0,625,#8,#8,3,480.0,60,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
30,18.0,650,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
30,18.0,675,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0557028551174414
30,18.0,700,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
30,18.0,725,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.207977140681696
30,18.0,750,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
30,18.0,775,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3602514262459513
30,18.0,800,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
30,18.0,825,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.512525711810206
30,18.0,850,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
30,18.0,875,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
30,18.0,900,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
30,18.0,925,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8170742829387163
30,18.0,950,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.893211425720844
30,18.0,975,#6,#6,3,480.0,60,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.969348568502971
30,18.0,1000,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
30,18.0,1025,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0315205741255244
30,18.0,1050,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
30,18.0,1075,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1306191387170137
30,18.0,1100,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1801684210127585
30,18.0,1125,#4,#4,3,480.0,60,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2297177033085025
30,21.0,1,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.00839178620749148
30,21.0,25,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.20979465518728702
30,21.0,50,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.41958931037457403
30,21.0,75,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.629383965561861
30,21.0,100,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.8391786207491481
30,21.0,125,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.0489732759364352
30,21.0,150,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.258767931123722
30,21.0,175,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.468562586311009
30,21.0,200,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6783572414982961
30,21.0,225,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.8881518966855835
30,21.0,250,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
30,21.0,275,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3077412070601575
30,21.0,300,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.517535862247444
30,21.0,325,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.7273305174347318
30,21.0,350,#10,#10,3,480.0,70,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.937125172622018
30,21.0,375,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
30,21.0,400,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
30,21.0,425,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3519912755071775
30,21.0,450,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
30,21.0,475,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6286961314491983
30,21.0,500,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
30,21.0,525,#8,#8,3,480.0,70,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9054009873912197
30,21.0,550,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9541866647412716
30,21.0,575,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.04301333132042
30,21.0,600,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
30,21.0,625,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
30,21.0,650,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3094933310578667
30,21.0,675,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.398319997637015
30,21.0,700,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
30,21.0,725,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5759733307953123
30,21.0,750,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
30,21.0,775,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.75362666395361
30,21.0,800,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
30,21.0,825,#6,#6,3,480.0,70,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9312799971119077
30,21.0,850,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9654548643978653
30,21.0,875,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0232623604095674
30,21.0,900,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
30,21.0,925,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1388773524329716
30,21.0,950,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.196684848444673
30,21.0,975,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.254492344456375
30,21.0,1000,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
30,21.0,1025,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3701073364797787
30,21.0,1050,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
30,21.0,1075,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4857223285031824
30,21.0,1100,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148843
30,21.0,1125,#4,#4,3,480.0,70,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
30,24.0,1,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.009590612808561692
30,24.0,25,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.2397653202140423
30,24.0,50,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.4795306404280846
30,24.0,75,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.7192959606421269
30,24.0,100,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,0.9590612808561692
30,24.0,125,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702113
30,24.0,150,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.4385919212842537
30,24.0,175,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.6783572414982961
30,24.0,200,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,1.9181225617123383
30,24.0,225,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.1578878819263805
30,24.0,250,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.3976532021404227
30,24.0,275,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.6374185223544657
30,24.0,300,#10,#10,3,480.0,80,#10,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,35,2.8771838425685075
30,24.0,325,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
30,24.0,350,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.213638847536166
30,24.0,375,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
30,24.0,400,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5298729686127617
30,24.0,425,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6879900291510594
30,24.0,450,#8,#8,3,480.0,80,#10,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
30,24.0,475,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9288076171472288
30,24.0,500,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
30,24.0,525,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
30,24.0,550,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2333561882757387
30,24.0,575,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3348723786519088
30,24.0,600,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
30,24.0,625,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
30,24.0,650,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.639420949780419
30,24.0,675,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
30,24.0,700,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
30,24.0,725,#6,#6,3,480.0,80,#10,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9439695209089285
30,24.0,750,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
30,24.0,775,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0480370015574394
30,24.0,800,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
30,24.0,825,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.180168421012758
30,24.0,850,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.246234130740417
30,24.0,875,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680764
30,24.0,900,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
30,24.0,925,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4444312599233955
30,24.0,950,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5104969696510544
30,24.0,975,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.576562679378714
30,24.0,1000,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.642628389106373
30,24.0,1025,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7086940988340324
30,24.0,1050,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.774759808561692
30,24.0,1075,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.840825518289351
30,24.0,1100,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.9068912280170105
30,24.0,1125,#4,#4,3,480.0,80,#10,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446694
30,27.0,1,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,0.010789439409631903
30,27.0,25,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,0.2697359852407976
30,27.0,50,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,0.5394719704815952
30,27.0,75,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,0.8092079557223927
30,27.0,100,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,1.0789439409631905
30,27.0,125,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,1.348679926203988
30,27.0,150,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,1.6184159114447854
30,27.0,175,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,1.8881518966855835
30,27.0,200,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,2.157887881926381
30,27.0,225,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,2.4276238671671786
30,27.0,250,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,2.697359852407976
30,27.0,275,#10,#10,3,480.0,90,#10,0,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,2.9670958376487735
30,27.0,300,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
30,27.0,325,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.312462010372603
30,27.0,350,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
30,27.0,375,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
30,27.0,400,#8,#8,3,480.0,90,#10,1,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
30,27.0,425,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,1.9414971409442507
30,27.0,450,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.055702855117442
30,27.0,475,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.1699085692906332
30,27.0,500,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
30,27.0,525,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.3983199976370155
30,27.0,550,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5125257118102065
30,27.0,575,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6267314259833983
30,27.0,600,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.740937140156589
30,27.0,625,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
30,27.0,650,#6,#6,3,480.0,90,#10,2,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.969348568502972
30,27.0,675,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.006745932977653
30,27.0,700,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
30,27.0,725,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1553937798648857
30,27.0,750,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
30,27.0,775,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3040416267521193
30,27.0,800,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
30,27.0,825,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.452689473639353
30,27.0,850,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.52701339708297
30,27.0,875,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
30,27.0,900,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702034
30,27.0,925,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.74998516741382
30,27.0,950,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8243090908574366
30,27.0,975,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.898633014301054
30,27.0,1000,#4,#4,3,480.0,90,#10,3,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446703
30,27.0,1025,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5036806624601486
30,27.0,1050,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
30,27.0,1075,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6258114264825947
30,27.0,1100,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.686876808493818
30,27.0,1125,#3,#3,3,480.0,90,#10,4,Coarse,OK - HIGH: Circuit load current (27.0A) is within 90.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.747942190505041
30,30.0,1,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,0.011988266010702115
30,30.0,25,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,0.2997066502675529
30,30.0,50,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,0.5994133005351058
30,30.0,75,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,0.8991199508026588
30,30.0,100,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,1.1988266010702116
30,30.0,125,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,1.4985332513377645
30,30.0,150,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,1.7982399016053177
30,30.0,175,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,2.0979465518728704
30,30.0,200,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,2.397653202140423
30,30.0,225,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,2.6973598524079763
