Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
30,30.0,250,#10,#10,3,480.0,100,#10,0,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,35,2.997066502675529
30,30.0,275,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015932
30,30.0,300,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
30,30.0,325,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
30,30.0,350,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
30,30.0,375,#8,#8,3,480.0,100,#10,1,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
30,30.0,400,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
30,30.0,425,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
30,30.0,450,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
30,30.0,475,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.411009521434037
30,30.0,500,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
30,30.0,525,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
30,30.0,550,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
30,30.0,575,#6,#6,3,480.0,100,#10,2,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,65,2.9185904733148864
30,30.0,600,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
30,30.0,625,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0645534289893543
30,30.0,650,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
30,30.0,675,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
30,30.0,700,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
30,30.0,725,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3948819776276506
30,30.0,750,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
30,30.0,775,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.5600462519467997
30,30.0,800,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
30,30.0,825,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.725210526265948
30,30.0,850,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.807792663425522
30,30.0,875,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
30,30.0,900,#4,#4,3,480.0,100,#10,3,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446703
30,30.0,925,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.51046570490584
30,30.0,950,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5783161293627543
30,30.0,975,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.646166553819669
30,30.0,1000,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765837
30,30.0,1025,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7818674027334986
30,30.0,1050,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
30,30.0,1075,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.9175682516473276
30,30.0,1100,#3,#3,3,480.0,100,#10,4,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,100,2.985418676104242
30,30.0,1125,#2,#2,3,480.0,100,#10,5,Coarse,OK - HIGH: Circuit load current (30.0A) is within 100.0% of User-specified breaker rating (30A),480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
35,3.5,1,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.0042602749182759185
35,3.5,25,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.10650687295689797
35,3.5,50,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.21301374591379593
35,3.5,75,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.31952061887069383
35,3.5,100,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.42602749182759186
35,3.5,125,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.5325343647844897
35,3.5,150,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6390412377413877
35,3.5,175,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.7455481106982855
35,3.5,200,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8520549836551837
35,3.5,225,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9585618566120814
35,3.5,250,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0650687295689794
35,3.5,275,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.1715756025258772
35,7.0,1,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.008520549836551837
35,7.0,25,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.21301374591379593
35,7.0,50,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.42602749182759186
35,7.0,75,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6390412377413877
35,7.0,100,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8520549836551837
35,7.0,125,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0650687295689794
35,7.0,150,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2780824754827753
35,7.0,175,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.491096221396571
35,7.0,200,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.7041099673103675
35,7.0,225,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.9171237132241628
35,7.0,250,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
35,7.0,275,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.3431512050517544
35,10.5,1,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.012780824754827754
35,10.5,25,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.31952061887069383
35,10.5,50,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6390412377413877
35,10.5,75,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9585618566120814
35,10.5,100,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2780824754827753
35,10.5,125,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.597603094353469
35,10.5,150,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.9171237132241628
35,10.5,175,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.236644332094857
35,10.5,200,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
35,10.5,225,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.8756855698362447
35,10.5,250,#6,#8,1,120.0,30,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.051424170419139
35,10.5,275,#6,#8,1,120.0,30,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.256566587461053
35,14.0,1,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.017041099673103674
35,14.0,25,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.42602749182759186
35,14.0,50,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8520549836551837
35,14.0,75,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2780824754827753
35,14.0,100,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.7041099673103675
35,14.0,125,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
35,14.0,150,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
35,14.0,175,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.982192442793142
35,14.0,200,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.188185781780415
35,14.0,225,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.4617090045029664
35,14.0,250,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255187
35,14.0,275,#4,#4,1,120.0,40,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.9580676093263158
35,17.5,1,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.02130137459137959
35,17.5,25,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.5325343647844897
35,17.5,50,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0650687295689794
35,17.5,75,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.597603094353469
35,17.5,100,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
35,17.5,125,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.662671823922448
35,17.5,150,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.0514241704191383
35,17.5,175,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3933281988223287
35,17.5,200,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255183
35,17.5,225,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.0025691459019135
35,17.5,250,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2250768287799048
35,17.5,275,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.447584511657895
35,21.0,1,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.025561649509655508
35,21.0,25,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6390412377413877
35,21.0,50,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2780824754827753
35,21.0,75,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.9171237132241628
35,21.0,100,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
35,21.0,125,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.051424170419139
35,21.0,150,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.461709004502967
35,21.0,175,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.8719938385867945
35,21.0,200,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.136073755628708
35,21.0,225,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.403082975082297
35,21.0,250,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.670092194535885
35,21.0,275,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.937101413989474
35,24.5,1,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.02982192442793143
35,24.5,25,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.7455481106982856
35,24.5,50,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.4910962213965713
35,24.5,75,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.236644332094857
35,24.5,100,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.9821924427931426
35,24.5,125,#6,#8,1,120.0,70,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3933281988223287
35,24.5,150,#6,#8,1,120.0,70,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.8719938385867945
35,24.5,175,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1805752922043067
35,24.5,200,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4920860482334932
35,24.5,225,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.8035968042626798
35,24.5,250,#3,#4,1,120.0,70,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5594078509536677
35,24.5,275,#3,#4,1,120.0,70,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.815348636049035
35,28.0,1,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.03408219934620735
35,28.0,25,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8520549836551837
35,28.0,50,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.7041099673103675
35,28.0,75,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
35,28.0,100,#6,#8,1,120.0,80,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.188185781780415
35,28.0,125,#6,#8,1,120.0,80,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255187
35,28.0,150,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
35,28.0,175,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4920860482334932
35,28.0,200,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
35,28.0,225,#3,#4,1,120.0,80,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.632533789552345
35,28.0,250,#3,#4,1,120.0,80,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470497
35,28.0,275,#2,#4,1,120.0,80,#8,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.6288534577200005
35,31.5,1,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,50,0.03834247426448327
35,31.5,25,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,50,0.9585618566120816
35,31.5,50,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,50,1.9171237132241632
35,31.5,75,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,50,2.8756855698362447
35,31.5,100,#6,#8,1,120.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,65,2.461709004502967
35,31.5,125,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,85,2.0025691459019144
35,31.5,150,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,85,2.403082975082297
35,31.5,175,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,85,2.8035968042626798
35,31.5,200,#3,#4,1,120.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
35,31.5,225,#3,#4,1,120.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,100,2.9616005132463874
35,31.5,250,#2,#4,1,120.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,115,2.688600127213637
35,31.5,275,#2,#4,1,120.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,115,2.9574601399350007
35,35.0,1,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,50,0.04260274918275918
35,35.0,25,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,50,1.0650687295689794
35,35.0,50,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
35,35.0,75,#6,#8,1,120.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,65,2.0514241704191383
35,35.0,100,#6,#8,1,120.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255183
35,35.0,125,#4,#4,1,120.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,85,2.2250768287799048
35,35.0,150,#4,#4,1,120.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
35,35.0,175,#3,#4,1,120.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,100,2.5594078509536677
35,35.0,200,#3,#4,1,120.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470493
35,35.0,225,#2,#4,1,120.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,115,2.6886001272136366
35,35.0,250,#2,#4,1,120.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,115,2.9873334746818183
35,35.0,275,#1,#3,1,120.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),120 V / 1 pole,1,1,1,CU,75 C,130,2.7085668221500008
35,3.5,1,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.0018456064627910113
35,3.5,25,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.04614016156977529
35,3.5,50,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.09228032313955058
35,3.5,75,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.13842048470932583
35,3.5,100,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.18456064627910115
35,3.5,125,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.23070080784887642
35,3.5,150,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.27684096941865166
35,3.5,175,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.32298113098842696
35,3.5,200,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3691212925582023
35,3.5,225,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.4152614541279775
35,3.5,250,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.46140161569775284
35,3.5,275,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5075417772675281
35,3.5,300,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5536819388373033
35,3.5,325,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5998221004070787
35,3.5,350,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6459622619768539
35,3.5,375,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6921024235466293
35,3.5,400,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7382425851164046
35,3.5,425,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7843827466861799
35,3.5,450,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.830522908255955
35,3.5,475,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8766630698257302
35,3.5,500,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9228032313955057
35,3.5,525,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9689433929652811
35,3.5,550,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0150835545350563
35,3.5,575,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0612237161048315
35,3.5,600,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746066
35,7.0,1,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.0036912129255820226
35,7.0,25,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.09228032313955058
35,7.0,50,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.18456064627910115
35,7.0,75,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.27684096941865166
35,7.0,100,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3691212925582023
35,7.0,125,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.46140161569775284
35,7.0,150,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5536819388373033
35,7.0,175,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6459622619768539
35,7.0,200,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7382425851164046
35,7.0,225,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.830522908255955
35,7.0,250,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9228032313955057
35,7.0,275,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0150835545350563
35,7.0,300,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746066
35,7.0,325,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1996442008141575
35,7.0,350,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2919245239537078
35,7.0,375,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3842048470932586
35,7.0,400,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.4764851702328092
35,7.0,425,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5687654933723598
35,7.0,450,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.66104581651191
35,7.0,475,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.7533261396514603
35,7.0,500,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
35,7.0,525,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.9378867859305622
35,7.0,550,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0301671090701126
35,7.0,575,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.122447432209663
35,7.0,600,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
35,10.5,1,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.005536819388373034
35,10.5,25,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.13842048470932583
35,10.5,50,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.27684096941865166
35,10.5,75,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.4152614541279775
35,10.5,100,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5536819388373033
35,10.5,125,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6921024235466293
35,10.5,150,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.830522908255955
35,10.5,175,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9689433929652811
35,10.5,200,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746066
35,10.5,225,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2457843623839326
35,10.5,250,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3842048470932586
35,10.5,275,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5226253318025842
35,10.5,300,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.66104581651191
35,10.5,325,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.799466301221236
35,10.5,350,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.9378867859305622
35,10.5,375,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0763072706398877
35,10.5,400,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
35,10.5,425,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3531482400585393
35,10.5,450,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
35,10.5,475,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6299892094771913
35,10.5,500,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
35,10.5,525,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.906830178895843
35,10.5,550,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.9551479458146308
35,10.5,575,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.044018306988023
35,10.5,600,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
35,14.0,1,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.007382425851164045
35,14.0,25,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.18456064627910115
35,14.0,50,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3691212925582023
35,14.0,75,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5536819388373033
35,14.0,100,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7382425851164046
35,14.0,125,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9228032313955057
35,14.0,150,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746066
35,14.0,175,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2919245239537078
35,14.0,200,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.4764851702328092
35,14.0,225,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.66104581651191
35,14.0,250,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
35,14.0,275,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0301671090701126
35,14.0,300,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
35,14.0,325,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.399288401628315
35,14.0,350,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5838490479074157
35,14.0,375,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
35,14.0,400,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9529703404656185
35,14.0,425,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.014394853263559
35,14.0,450,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
35,14.0,475,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2513824830592712
35,14.0,500,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
35,14.0,525,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.488370112854984
35,14.0,550,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.606863927752841
35,14.0,575,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.725357742650697
35,14.0,600,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
35,17.5,1,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.009228032313955057
35,17.5,25,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.23070080784887642
35,17.5,50,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.46140161569775284
35,17.5,75,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6921024235466293
35,17.5,100,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9228032313955057
35,17.5,125,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1535040392443818
35,17.5,150,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3842048470932586
35,17.5,175,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.614905654942135
35,17.5,200,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
35,17.5,225,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0763072706398877
35,17.5,250,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3070080784887637
35,17.5,275,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5377088863376405
35,17.5,300,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
35,17.5,325,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9991105020353936
35,17.5,350,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0736417607124866
35,17.5,375,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2217590293348075
35,17.5,400,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.3698762979571275
35,17.5,425,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.5179935665794484
35,17.5,450,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6661108352017684
35,17.5,475,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8142281038240893
35,17.5,500,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.9623453724464097
35,17.5,525,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.024257620406267
35,17.5,550,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.120650840425613
35,17.5,575,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2170440604449593
35,17.5,600,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
35,21.0,1,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.011073638776746069
35,21.0,25,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.27684096941865166
35,21.0,50,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5536819388373033
35,21.0,75,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.830522908255955
35,21.0,100,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746066
35,21.0,125,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3842048470932586
35,21.0,150,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.66104581651191
35,21.0,175,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.9378867859305622
35,21.0,200,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
35,21.0,225,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
35,21.0,250,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
35,21.0,275,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.9551479458146308
35,21.0,300,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
35,21.0,325,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.3106293905082
35,21.0,350,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4883701128549847
35,21.0,375,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6661108352017693
35,21.0,400,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
35,21.0,425,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9664216883946595
35,21.0,450,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
35,21.0,475,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.19776541644109
35,21.0,500,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.313437280464305
35,21.0,525,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.42910914448752
35,21.0,550,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5447810085107356
35,21.0,575,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.660452872533951
35,21.0,600,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
35,24.5,1,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.012919245239537082
35,24.5,25,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.322981130988427
35,24.5,50,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.645962261976854
35,24.5,75,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9689433929652811
35,24.5,100,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.291924523953708
35,24.5,125,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.614905654942135
35,24.5,150,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.9378867859305622
35,24.5,175,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.260867916918989
35,24.5,200,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.583849047907416
35,24.5,225,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.906830178895843
35,24.5,250,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.073641760712487
35,24.5,275,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.281005936783736
35,24.5,300,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4883701128549847
35,24.5,325,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.695734288926233
35,24.5,350,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.903098464997482
35,24.5,375,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0242576204062677
35,24.5,400,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
35,24.5,425,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.294158636460436
35,24.5,450,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.42910914448752
35,24.5,475,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.564059652514605
35,24.5,500,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.699010160541689
35,24.5,525,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.833960668568774
35,24.5,550,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9689111765958582
35,24.5,575,#3,#4,1,277.0,70,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5501681114195396
35,24.5,600,#3,#4,1,277.0,70,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6610449858290846
35,28.0,1,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.01476485170232809
35,28.0,25,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3691212925582023
35,28.0,50,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7382425851164046
35,28.0,75,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746066
35,28.0,100,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.4764851702328092
35,28.0,125,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
35,28.0,150,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
35,28.0,175,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5838490479074157
35,28.0,200,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9529703404656185
35,28.0,225,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
35,28.0,250,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
35,28.0,275,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.606863927752841
35,28.0,300,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
35,28.0,325,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.004978976402398
35,28.0,350,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
35,28.0,375,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
35,28.0,400,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.467666432495259
35,28.0,425,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6218955845262126
35,28.0,450,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
35,28.0,475,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9303538885881197
35,28.0,500,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
35,28.0,525,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.661044985829085
35,28.0,550,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.787761413725708
35,28.0,575,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.9144778416223307
35,28.0,600,#2,#4,1,277.0,80,#8,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
35,31.5,1,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,0.016610458165119104
35,31.5,25,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,0.4152614541279776
35,31.5,50,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,0.8305229082559552
35,31.5,75,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,1.2457843623839326
35,31.5,100,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,1.6610458165119104
35,31.5,125,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,2.0763072706398877
35,31.5,150,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
35,31.5,175,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,2.906830178895843
35,31.5,200,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
35,31.5,225,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,65,2.3994997516815926
35,31.5,250,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,65,2.6661108352017693
35,31.5,275,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,65,2.9327219187219455
35,31.5,300,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
35,31.5,325,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.2556013484526973
35,31.5,350,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.42910914448752
35,31.5,375,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6026169405223434
35,31.5,400,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
35,31.5,425,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.9496325325919894
35,31.5,450,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5660076649066172
35,31.5,475,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,100,2.708563646290319
35,31.5,500,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,100,2.851119627674019
35,31.5,525,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,100,2.993675609057721
35,31.5,550,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,115,2.56242033784982
35,31.5,575,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,115,2.678893989570266
35,31.5,600,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
35,35.0,1,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,0.018456064627910114
35,35.0,25,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,0.46140161569775284
35,35.0,50,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,0.9228032313955057
35,35.0,75,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,1.3842048470932586
35,35.0,100,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
35,35.0,125,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3070080784887637
35,35.0,150,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
35,35.0,175,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,65,2.0736417607124866
35,35.0,200,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,65,2.3698762979571275
35,35.0,225,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,65,2.6661108352017684
35,35.0,250,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,65,2.9623453724464097
35,35.0,275,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.120650840425613
35,35.0,300,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
35,35.0,325,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.506223720502997
35,35.0,350,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.699010160541689
35,35.0,375,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,85,2.891796600580382
35,35.0,400,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
35,35.0,425,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,100,2.6927240928032403
35,35.0,450,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
35,35.0,475,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,115,2.4588882029872012
