Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
35,35.0,500,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,115,2.588303371565474
35,35.0,525,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,115,2.7177185401437485
35,35.0,550,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,115,2.847133708722022
35,35.0,575,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,115,2.9765488773002957
35,35.0,600,#1,#3,1,277.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
35,3.5,1,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.0024578509143899528
35,3.5,25,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.06144627285974882
35,3.5,50,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.12289254571949763
35,3.5,75,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.18433881857924642
35,3.5,100,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.24578509143899527
35,3.5,125,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.3072313642987441
35,3.5,150,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.36867763715849283
35,3.5,175,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.43012391001824174
35,3.5,200,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.49157018287799054
35,3.5,225,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5530164557377393
35,3.5,250,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6144627285974882
35,3.5,275,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.675909001457237
35,3.5,300,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7373552743169857
35,3.5,325,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767347
35,3.5,350,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8602478200364835
35,3.5,375,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9216940928962322
35,3.5,400,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9831403657559811
35,3.5,425,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0445866386157299
35,3.5,450,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1060329114754786
35,7.0,1,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.0049157018287799056
35,7.0,25,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.12289254571949763
35,7.0,50,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.24578509143899527
35,7.0,75,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.36867763715849283
35,7.0,100,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.49157018287799054
35,7.0,125,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6144627285974882
35,7.0,150,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7373552743169857
35,7.0,175,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8602478200364835
35,7.0,200,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9831403657559811
35,7.0,225,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1060329114754786
35,7.0,250,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2289254571949764
35,7.0,275,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.351818002914474
35,7.0,300,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4747105486339713
35,7.0,325,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.5976030943534694
35,7.0,350,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.720495640072967
35,7.0,375,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8433881857924643
35,7.0,400,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.9662807315119621
35,7.0,425,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0891732772314597
35,7.0,450,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
35,10.5,1,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.0073735527431698575
35,10.5,25,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.18433881857924642
35,10.5,50,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.36867763715849283
35,10.5,75,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5530164557377393
35,10.5,100,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7373552743169857
35,10.5,125,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9216940928962322
35,10.5,150,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1060329114754786
35,10.5,175,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2903717300547253
35,10.5,200,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4747105486339713
35,10.5,225,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.659049367213218
35,10.5,250,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8433881857924643
35,10.5,275,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0277270043717106
35,10.5,300,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
35,10.5,325,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3964046415302036
35,10.5,350,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5807434601094505
35,10.5,375,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
35,10.5,400,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
35,10.5,425,#6,#8,2,208.0,30,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.011973705603386
35,10.5,450,#6,#8,2,208.0,30,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
35,14.0,1,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.009831403657559811
35,14.0,25,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.24578509143899527
35,14.0,50,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.49157018287799054
35,14.0,75,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7373552743169857
35,14.0,100,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9831403657559811
35,14.0,125,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2289254571949764
35,14.0,150,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4747105486339713
35,14.0,175,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.720495640072967
35,14.0,200,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.9662807315119621
35,14.0,225,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
35,14.0,250,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
35,14.0,275,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.703636005828948
35,14.0,300,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
35,14.0,325,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
35,14.0,350,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2092260296821493
35,14.0,375,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
35,14.0,400,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5248297482081705
35,14.0,425,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6826316074711816
35,14.0,450,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
35,17.5,1,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.012289254571949763
35,17.5,25,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.3072313642987441
35,17.5,50,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6144627285974882
35,17.5,75,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9216940928962322
35,17.5,100,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2289254571949764
35,17.5,125,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.53615682149372
35,17.5,150,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8433881857924643
35,17.5,175,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.150619550091209
35,17.5,200,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
35,17.5,225,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
35,17.5,250,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.9725232407876332
35,17.5,275,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1697755648663963
35,17.5,300,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.36702788894516
35,17.5,325,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.564280213023923
35,17.5,350,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7615325371026866
35,17.5,375,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.9587848611814502
35,17.5,400,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
35,17.5,425,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1822868897649066
35,17.5,450,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
35,21.0,1,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.014747105486339715
35,21.0,25,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.36867763715849283
35,21.0,50,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7373552743169857
35,21.0,75,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1060329114754786
35,21.0,100,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4747105486339713
35,21.0,125,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8433881857924643
35,21.0,150,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.212065822950957
35,21.0,175,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5807434601094505
35,21.0,200,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
35,21.0,225,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
35,21.0,250,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
35,21.0,275,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6037306778396765
35,21.0,300,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.8404334667341926
35,21.0,325,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
35,21.0,350,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
35,21.0,375,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
35,21.0,400,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638942
35,21.0,425,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.618744267717888
35,21.0,450,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
35,24.5,1,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.01720495640072967
35,24.5,25,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.43012391001824174
35,24.5,50,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8602478200364835
35,24.5,75,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2903717300547253
35,24.5,100,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.720495640072967
35,24.5,125,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.150619550091209
35,24.5,150,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5807434601094505
35,24.5,175,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.933072775971881
35,24.5,200,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2092260296821493
35,24.5,225,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.485379283392418
35,24.5,250,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7615325371026866
35,24.5,275,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9768951824929153
35,24.5,300,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
35,24.5,325,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702188997
35,24.5,350,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.516048414081893
35,24.5,375,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.6957661579448846
35,24.5,400,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.875483901807877
35,24.5,425,#3,#4,2,208.0,70,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.510188469204559
35,24.5,450,#3,#4,2,208.0,70,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.657846614451886
35,28.0,1,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.019662807315119622
35,28.0,25,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.49157018287799054
35,28.0,50,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9831403657559811
35,28.0,75,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4747105486339713
35,28.0,100,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.9662807315119621
35,28.0,125,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
35,28.0,150,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
35,28.0,175,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2092260296821493
35,28.0,200,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5248297482081705
35,28.0,225,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
35,28.0,250,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
35,28.0,275,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.259308779991903
35,28.0,300,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
35,28.0,325,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
35,28.0,350,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.875483901807877
35,28.0,375,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541777
35,28.0,400,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.700034655951123
35,28.0,425,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8687868219480683
35,28.0,450,#2,#4,2,208.0,80,#8,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
35,31.5,1,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,0.022120658229509576
35,31.5,25,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,0.5530164557377394
35,31.5,50,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,1.1060329114754788
35,31.5,75,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,1.659049367213218
35,31.5,100,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
35,31.5,125,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
35,31.5,150,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
35,31.5,175,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,65,2.485379283392418
35,31.5,200,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,65,2.8404334667341926
35,31.5,225,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,85,2.0795910361289107
35,31.5,250,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,85,2.310656706809901
35,31.5,275,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,85,2.5417223774908906
35,31.5,300,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
35,31.5,325,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
35,31.5,350,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,100,2.657846614451886
35,31.5,375,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,100,2.8476928011984497
35,31.5,400,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
35,31.5,425,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,115,2.6368962786133743
35,31.5,450,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,115,2.792007824414161
35,35.0,1,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,0.024578509143899526
35,35.0,25,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,0.6144627285974882
35,35.0,50,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,1.2289254571949764
35,35.0,75,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,1.8433881857924643
35,35.0,100,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
35,35.0,125,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,65,1.9725232407876332
35,35.0,150,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,65,2.36702788894516
35,35.0,175,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7615325371026866
35,35.0,200,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
35,35.0,225,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
35,35.0,250,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,85,2.5673963408998897
35,35.0,275,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,85,2.824135974989879
35,35.0,300,#3,#4,2,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
35,35.0,325,#3,#4,2,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
35,35.0,350,#3,#4,2,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,100,2.95316290494654
35,35.0,375,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,115,2.585192430013112
35,35.0,400,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
35,35.0,425,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,115,2.9298847540148607
35,35.0,450,#1,#3,2,208.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
35,3.5,1,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.002128498891861699
35,3.5,25,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.053212472296542475
35,3.5,50,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.10642494459308495
35,3.5,75,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.1596374168896274
35,3.5,100,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.2128498891861699
35,3.5,125,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.26606236148271234
35,3.5,150,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.3192748337792548
35,3.5,175,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.37248730607579733
35,3.5,200,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4256997783723398
35,3.5,225,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4789122506688824
35,3.5,250,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5321247229654247
35,3.5,275,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5853371952619671
35,3.5,300,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6385496675585096
35,3.5,325,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550521
35,3.5,350,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7449746121515947
35,3.5,375,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7981870844481372
35,3.5,400,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8513995567446796
35,3.5,425,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9046120290412222
35,3.5,450,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9578245013377648
35,3.5,475,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.011036973634307
35,3.5,500,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0642494459308494
35,3.5,525,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.117461918227392
35,7.0,1,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.004256997783723398
35,7.0,25,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.10642494459308495
35,7.0,50,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.2128498891861699
35,7.0,75,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.3192748337792548
35,7.0,100,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4256997783723398
35,7.0,125,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5321247229654247
35,7.0,150,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6385496675585096
35,7.0,175,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7449746121515947
35,7.0,200,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8513995567446796
35,7.0,225,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9578245013377648
35,7.0,250,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0642494459308494
35,7.0,275,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.1706743905239343
35,7.0,300,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2770993351170192
35,7.0,325,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101042
35,7.0,350,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.4899492243031893
35,7.0,375,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5963741688962745
35,7.0,400,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.7027991134893592
35,7.0,425,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8092240580824444
35,7.0,450,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9156490026755295
35,7.0,475,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.022073947268614
35,7.0,500,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
35,7.0,525,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.234923836454784
35,10.5,1,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.006385496675585097
35,10.5,25,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.1596374168896274
35,10.5,50,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.3192748337792548
35,10.5,75,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4789122506688824
35,10.5,100,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6385496675585096
35,10.5,125,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7981870844481372
35,10.5,150,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9578245013377648
35,10.5,175,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.117461918227392
35,10.5,200,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2770993351170192
35,10.5,225,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.436736752006647
35,10.5,250,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5963741688962745
35,10.5,275,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.7560115857859018
35,10.5,300,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9156490026755295
35,10.5,325,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
35,10.5,350,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.234923836454784
35,10.5,375,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344411
35,10.5,400,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
35,10.5,425,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.713836087123666
35,10.5,450,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
35,10.5,475,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.947353844235183
35,10.5,500,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
35,10.5,525,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.152338459417834
35,14.0,1,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.008513995567446796
35,14.0,25,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.2128498891861699
35,14.0,50,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4256997783723398
35,14.0,75,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6385496675585096
35,14.0,100,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8513995567446796
35,14.0,125,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0642494459308494
35,14.0,150,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2770993351170192
35,14.0,175,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.4899492243031893
35,14.0,200,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.7027991134893592
35,14.0,225,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9156490026755295
35,14.0,250,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
35,14.0,275,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.3413487810478686
35,14.0,300,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
35,14.0,325,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202083
35,14.0,350,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9798984486063786
35,14.0,375,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
35,14.0,400,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.186502561948276
35,14.0,425,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.323158972070044
35,14.0,450,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
35,14.0,475,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5964717923135776
35,14.0,500,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.733128202435345
35,14.0,525,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8697846125571123
35,17.5,1,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.010642494459308495
35,17.5,25,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.26606236148271234
35,17.5,50,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5321247229654247
35,17.5,75,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7981870844481372
35,17.5,100,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0642494459308494
35,17.5,125,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.3303118074135618
35,17.5,150,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5963741688962745
35,17.5,175,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8624365303789865
35,17.5,200,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
35,17.5,225,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344411
35,17.5,250,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6606236148271236
35,17.5,275,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.926685976309836
35,17.5,300,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
35,17.5,325,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
35,17.5,350,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.3914871771309265
35,17.5,375,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5623076897831356
35,17.5,400,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.733128202435345
35,17.5,425,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9039487150875543
35,17.5,450,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.001028708097374
35,17.5,475,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.112196969658339
35,17.5,500,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
35,17.5,525,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.33453349278027
35,21.0,1,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.012770993351170193
35,21.0,25,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.3192748337792548
35,21.0,50,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6385496675585096
35,21.0,75,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9578245013377648
35,21.0,100,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2770993351170192
35,21.0,125,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5963741688962745
35,21.0,150,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9156490026755295
35,21.0,175,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.234923836454784
35,21.0,200,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
35,21.0,225,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
35,21.0,250,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
35,21.0,275,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.25483076700916
35,21.0,300,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
35,21.0,325,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
35,21.0,350,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8697846125571123
35,21.0,375,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
35,21.0,400,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
35,21.0,425,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2678325358436906
35,21.0,450,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
35,21.0,475,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5346363635900073
35,21.0,500,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
35,21.0,525,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.801440191336324
35,24.5,1,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.01489949224303189
35,24.5,25,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.3724873060757973
35,24.5,50,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7449746121515946
35,24.5,75,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.117461918227392
35,24.5,100,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.489949224303189
35,24.5,125,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8624365303789865
35,24.5,150,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.234923836454784
35,24.5,175,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6074111425305815
35,24.5,200,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.979898448606378
35,24.5,225,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.152338459417834
35,24.5,250,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.3914871771309265
35,24.5,275,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.630635894844019
35,24.5,300,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8697846125571123
35,24.5,325,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.023262360409567
35,24.5,350,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1788979265949178
35,24.5,375,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.33453349278027
35,24.5,400,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.490169058965621
35,24.5,425,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6458046251509724
35,24.5,450,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.8014401913363236
35,24.5,475,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.9570757575216744
35,24.5,500,#3,#4,3,208.0,70,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5574390756837038
35,24.5,525,#3,#4,3,208.0,70,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.685311029467889
35,28.0,1,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.017027991134893592
35,28.0,25,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4256997783723398
35,28.0,50,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8513995567446796
35,28.0,75,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2770993351170192
35,28.0,100,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.7027991134893592
35,28.0,125,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
35,28.0,150,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
35,28.0,175,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9798984486063786
35,28.0,200,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.186502561948276
35,28.0,225,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
35,28.0,250,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.733128202435345
35,28.0,275,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9565614034729881
35,28.0,300,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.134430621970533
35,28.0,325,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
35,28.0,350,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.490169058965621
35,28.0,375,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
35,28.0,400,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
35,28.0,425,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.484369387807027
35,28.0,450,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.6305087635603814
35,28.0,475,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.7766481393137363
35,28.0,500,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.9227875150670903
35,28.0,525,#2,#4,3,208.0,80,#8,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.507429841718318
35,31.5,1,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,0.01915649002675529
35,31.5,25,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,0.4789122506688824
35,31.5,50,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,0.9578245013377648
35,31.5,75,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,1.436736752006647
35,31.5,100,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,1.9156490026755295
35,31.5,125,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344411
35,31.5,150,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
35,31.5,175,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,65,2.152338459417834
35,31.5,200,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
35,31.5,225,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,65,2.7672923049657867
35,31.5,250,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
35,31.5,275,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2011315789071118
35,31.5,300,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
35,31.5,325,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
35,31.5,350,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.801440191336324
35,31.5,375,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,100,2.4661019658378573
35,31.5,400,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
35,31.5,425,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,100,2.7949155612829046
35,31.5,450,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,100,2.9593223590054283
35,31.5,475,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,115,2.5522053746061446
35,31.5,500,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
35,31.5,525,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,115,2.820858571933108
35,35.0,1,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,0.02128498891861699
35,35.0,25,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,0.5321247229654247
35,35.0,50,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,1.0642494459308494
35,35.0,75,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,1.5963741688962745
35,35.0,100,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
35,35.0,125,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,50,2.6606236148271236
35,35.0,150,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
35,35.0,175,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,65,2.3914871771309265
35,35.0,200,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,65,2.733128202435345
35,35.0,225,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.001028708097374
35,35.0,250,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
35,35.0,275,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.4457017543412354
35,35.0,300,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
35,35.0,325,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
35,35.0,350,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,100,2.5574390756837038
35,35.0,375,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,100,2.7401132953753966
35,35.0,400,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,100,2.92278751506709
35,35.0,425,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,115,2.537280196976869
35,35.0,450,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
35,35.0,475,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,115,2.835783749562383
35,35.0,500,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,115,2.9850355258551406
35,35.0,525,#1,#3,3,208.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),208 V / 3 pole,3,1,1,CU,75 C,130,2.5834613406094356
35,3.5,1,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0010650687295689796
35,3.5,25,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.02662671823922449
35,3.5,50,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.05325343647844898
35,3.5,75,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.07988015471767346
