Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
35,3.5,100,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.10650687295689797
35,3.5,125,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.13313359119612242
35,3.5,150,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15976030943534691
35,3.5,175,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.18638702767457138
35,3.5,200,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.21301374591379593
35,3.5,225,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.23964046415302034
35,3.5,250,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.26626718239224484
35,3.5,275,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.2928939006314693
35,3.5,300,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.31952061887069383
35,3.5,325,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.34614733710991835
35,3.5,350,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.37277405534914276
35,3.5,375,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.39940077358836723
35,3.5,400,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.42602749182759186
35,3.5,425,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4526542100668163
35,3.5,450,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4792809283060407
35,3.5,475,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5059076465452652
35,3.5,500,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5325343647844897
35,3.5,525,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5591610830237143
35,3.5,550,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5857878012629386
35,3.5,575,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6124145195021632
35,3.5,600,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
35,3.5,625,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.665667955980612
35,3.5,650,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6922946742198367
35,3.5,675,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7189213924590612
35,3.5,700,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7455481106982855
35,3.5,725,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.77217482893751
35,3.5,750,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767345
35,3.5,775,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8254282654159592
35,3.5,800,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8520549836551837
35,3.5,825,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.878681701894408
35,3.5,850,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9053084201336326
35,3.5,875,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9319351383728571
35,3.5,900,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120814
35,3.5,925,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.985188574851306
35,3.5,950,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0118152930905304
35,3.5,975,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0384420113297548
35,3.5,1000,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
35,3.5,1025,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0916954478082042
35,7.0,1,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0021301374591379593
35,7.0,25,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.05325343647844898
35,7.0,50,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.10650687295689797
35,7.0,75,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15976030943534691
35,7.0,100,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.21301374591379593
35,7.0,125,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.26626718239224484
35,7.0,150,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.31952061887069383
35,7.0,175,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.37277405534914276
35,7.0,200,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.42602749182759186
35,7.0,225,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4792809283060407
35,7.0,250,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5325343647844897
35,7.0,275,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5857878012629386
35,7.0,300,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
35,7.0,325,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6922946742198367
35,7.0,350,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7455481106982855
35,7.0,375,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767345
35,7.0,400,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8520549836551837
35,7.0,425,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9053084201336326
35,7.0,450,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120814
35,7.0,475,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0118152930905304
35,7.0,500,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
35,7.0,525,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1183221660474285
35,7.0,550,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1715756025258772
35,7.0,575,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2248290390043264
35,7.0,600,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
35,7.0,625,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.331335911961224
35,7.0,650,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3845893484396734
35,7.0,675,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4378427849181223
35,7.0,700,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.491096221396571
35,7.0,725,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.54434965787502
35,7.0,750,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.597603094353469
35,7.0,775,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6508565308319183
35,7.0,800,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7041099673103675
35,7.0,825,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.757363403788816
35,7.0,850,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.810616840267265
35,7.0,875,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8638702767457143
35,7.0,900,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241628
35,7.0,925,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.970377149702612
35,7.0,950,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.023630586181061
35,7.0,975,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0768840226595096
35,7.0,1000,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
35,7.0,1025,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1833908956164083
35,10.5,1,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0031952061887069384
35,10.5,25,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.07988015471767346
35,10.5,50,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15976030943534691
35,10.5,75,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.23964046415302034
35,10.5,100,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.31952061887069383
35,10.5,125,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.39940077358836723
35,10.5,150,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4792809283060407
35,10.5,175,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5591610830237143
35,10.5,200,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
35,10.5,225,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7189213924590612
35,10.5,250,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767345
35,10.5,275,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.878681701894408
35,10.5,300,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120814
35,10.5,325,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0384420113297548
35,10.5,350,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1183221660474285
35,10.5,375,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.198202320765102
35,10.5,400,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
35,10.5,425,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3579626302004488
35,10.5,450,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4378427849181223
35,10.5,475,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5177229396357956
35,10.5,500,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.597603094353469
35,10.5,525,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6774832490711427
35,10.5,550,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.757363403788816
35,10.5,575,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8372435585064895
35,10.5,600,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241628
35,10.5,625,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9970038679418365
35,10.5,650,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0768840226595096
35,10.5,675,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1567641773771835
35,10.5,700,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.236644332094857
35,10.5,725,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3165244868125305
35,10.5,750,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
35,10.5,775,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.476284796247877
35,10.5,800,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
35,10.5,825,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6360451056832237
35,10.5,850,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7159252604008977
35,10.5,875,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7958054151185707
35,10.5,900,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
35,10.5,925,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9555657245539178
35,10.5,950,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9488529618981822
35,10.5,975,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0001385661586606
35,10.5,1000,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
35,10.5,1025,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1027097746796173
35,14.0,1,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0042602749182759185
35,14.0,25,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.10650687295689797
35,14.0,50,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.21301374591379593
35,14.0,75,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.31952061887069383
35,14.0,100,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.42602749182759186
35,14.0,125,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5325343647844897
35,14.0,150,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
35,14.0,175,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7455481106982855
35,14.0,200,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8520549836551837
35,14.0,225,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120814
35,14.0,250,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
35,14.0,275,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1715756025258772
35,14.0,300,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
35,14.0,325,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3845893484396734
35,14.0,350,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.491096221396571
35,14.0,375,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.597603094353469
35,14.0,400,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7041099673103675
35,14.0,425,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.810616840267265
35,14.0,450,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241628
35,14.0,475,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.023630586181061
35,14.0,500,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
35,14.0,525,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.236644332094857
35,14.0,550,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3431512050517544
35,14.0,575,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4496580780086528
35,14.0,600,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
35,14.0,625,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922448
35,14.0,650,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.769178696879347
35,14.0,675,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
35,14.0,700,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.982192442793142
35,14.0,725,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9830433647385008
35,14.0,750,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
35,14.0,775,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.119804976099777
35,14.0,800,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.188185781780415
35,14.0,825,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2565665874610525
35,14.0,850,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3249473931416906
35,14.0,875,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3933281988223287
35,14.0,900,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
35,14.0,925,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5300898101836045
35,14.0,950,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.598470615864242
35,14.0,975,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6668514215448806
35,14.0,1000,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
35,14.0,1025,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8036130329061564
35,17.5,1,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.005325343647844897
35,17.5,25,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.13313359119612242
35,17.5,50,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.26626718239224484
35,17.5,75,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.39940077358836723
35,17.5,100,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5325343647844897
35,17.5,125,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.665667955980612
35,17.5,150,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767345
35,17.5,175,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9319351383728571
35,17.5,200,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
35,17.5,225,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.198202320765102
35,17.5,250,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.331335911961224
35,17.5,275,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4644695031573467
35,17.5,300,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.597603094353469
35,17.5,325,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7307366855495918
35,17.5,350,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8638702767457143
35,17.5,375,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9970038679418365
35,17.5,400,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
35,17.5,425,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2632710503340814
35,17.5,450,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
35,17.5,475,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.529538232726326
35,17.5,500,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922448
35,17.5,525,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7958054151185707
35,17.5,550,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9289390063146934
35,17.5,575,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9659481633183415
35,17.5,600,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0514241704191383
35,17.5,625,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1369001775199363
35,17.5,650,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2223761846207335
35,17.5,675,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
35,17.5,700,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3933281988223287
35,17.5,725,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.478804205923126
35,17.5,750,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
35,17.5,775,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6497562201247207
35,17.5,800,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255183
35,17.5,825,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8207082343263155
35,17.5,850,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.906184241427113
35,17.5,875,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9916602485279107
35,17.5,900,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
35,17.5,925,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0581960666214116
35,17.5,950,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1138229873409093
35,17.5,975,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.169449908060407
35,17.5,1000,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
35,17.5,1025,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.280703749499402
35,21.0,1,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.006390412377413877
35,21.0,25,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15976030943534691
35,21.0,50,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.31952061887069383
35,21.0,75,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4792809283060407
35,21.0,100,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
35,21.0,125,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767345
35,21.0,150,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120814
35,21.0,175,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1183221660474285
35,21.0,200,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
35,21.0,225,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4378427849181223
35,21.0,250,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.597603094353469
35,21.0,275,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.757363403788816
35,21.0,300,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241628
35,21.0,325,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0768840226595096
35,21.0,350,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.236644332094857
35,21.0,375,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
35,21.0,400,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
35,21.0,425,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7159252604008977
35,21.0,450,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
35,21.0,475,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9488529618981822
35,21.0,500,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
35,21.0,525,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1539953789400954
35,21.0,550,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.256566587461053
35,21.0,575,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3591377959820097
35,21.0,600,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.461709004502967
35,21.0,625,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.564280213023924
35,21.0,650,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6668514215448806
35,21.0,675,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658378
35,21.0,700,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8719938385867945
35,21.0,725,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9745650471077516
35,21.0,750,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
35,21.0,775,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0693214507653113
35,21.0,800,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.136073755628708
35,21.0,825,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2028260604921055
35,21.0,850,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.269578365355503
35,21.0,875,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702188997
35,21.0,900,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
35,21.0,925,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.469835279945694
35,21.0,950,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5365875848090913
35,21.0,975,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6033398896724886
35,21.0,1000,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
35,21.0,1025,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.736844499399283
35,24.5,1,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.007455481106982857
35,24.5,25,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.1863870276745714
35,24.5,50,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3727740553491428
35,24.5,75,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5591610830237143
35,24.5,100,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7455481106982856
35,24.5,125,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9319351383728571
35,24.5,150,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1183221660474285
35,24.5,175,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.304709193722
35,24.5,200,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4910962213965713
35,24.5,225,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6774832490711427
35,24.5,250,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8638702767457143
35,24.5,275,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.050257304420285
35,24.5,300,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.236644332094857
35,24.5,325,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4230313597694284
35,24.5,350,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.609418387444
35,24.5,375,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7958054151185716
35,24.5,400,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9821924427931426
35,24.5,425,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.034328968998979
35,24.5,450,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1539953789400954
35,24.5,475,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2736617888812125
35,24.5,500,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3933281988223287
35,24.5,525,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5129946087634454
35,24.5,550,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.632661018704562
35,24.5,575,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7523274286456783
35,24.5,600,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8719938385867945
35,24.5,625,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9916602485279107
35,24.5,650,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.024819914189713
35,24.5,675,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.10269760319701
35,24.5,700,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1805752922043067
35,24.5,725,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2584529812116036
35,24.5,750,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702189
35,24.5,775,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4142083592261967
35,24.5,800,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4920860482334932
35,24.5,825,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5699637372407897
35,24.5,850,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6478414262480867
35,24.5,875,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7257191152553832
35,24.5,900,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
35,24.5,925,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8814744932699763
35,24.5,950,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9593521822772733
35,24.5,975,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.4954226546798264
35,24.5,1000,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536677
35,24.5,1025,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.62339304722751
35,28.0,1,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.008520549836551837
35,28.0,25,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.21301374591379593
35,28.0,50,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.42602749182759186
35,28.0,75,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
35,28.0,100,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8520549836551837
35,28.0,125,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
35,28.0,150,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
35,28.0,175,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.491096221396571
35,28.0,200,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7041099673103675
35,28.0,225,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241628
35,28.0,250,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
35,28.0,275,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3431512050517544
35,28.0,300,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
35,28.0,325,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.769178696879347
35,28.0,350,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.982192442793142
35,28.0,375,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
35,28.0,400,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.188185781780415
35,28.0,425,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3249473931416906
35,28.0,450,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
35,28.0,475,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.598470615864242
35,28.0,500,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
35,28.0,525,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.871993838586794
35,28.0,550,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9580676093263158
35,28.0,575,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.047070682477513
35,28.0,600,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
35,28.0,625,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
35,28.0,650,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.314079901931101
35,28.0,675,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4030829750822975
35,28.0,700,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4920860482334932
35,28.0,725,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.58108912138469
35,28.0,750,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
35,28.0,775,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.759095267687082
35,28.0,800,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.848098340838278
35,28.0,825,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9371014139894744
35,28.0,850,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.4862819123549924
35,28.0,875,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536686
35,28.0,900,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.632533789552345
35,28.0,925,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.705659728151021
35,28.0,950,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.778785666749697
35,28.0,975,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8519116053483735
35,28.0,1000,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470497
35,28.0,1025,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.998163482545726
35,31.5,1,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.009585618566120818
35,31.5,25,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.2396404641530204
35,31.5,50,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.4792809283060408
35,31.5,75,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.7189213924590612
35,31.5,100,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120816
35,31.5,125,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,1.198202320765102
35,31.5,150,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,1.4378427849181223
35,31.5,175,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,1.6774832490711427
35,31.5,200,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241632
35,31.5,225,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,2.1567641773771835
35,31.5,250,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
35,31.5,275,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,2.6360451056832246
35,31.5,300,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
35,31.5,325,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.0001385661586606
35,31.5,350,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.1539953789400954
35,31.5,375,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
35,31.5,400,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.461709004502967
35,31.5,425,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6155658172844025
35,31.5,450,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658378
35,31.5,475,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.923279442847273
35,31.5,500,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
35,31.5,525,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.10269760319701
35,31.5,550,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2028260604921055
35,31.5,575,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3029545177872013
35,31.5,600,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
35,31.5,625,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.503211432377393
35,31.5,650,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6033398896724886
35,31.5,675,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7034683469675844
35,31.5,700,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
35,31.5,725,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.903725261557776
35,31.5,750,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
35,31.5,775,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5502671086288338
35,31.5,800,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
35,31.5,825,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.7148004704758555
35,31.5,850,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.797067151399366
35,31.5,875,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.8793338323228768
35,31.5,900,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9616005132463874
35,31.5,925,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.486955117672614
35,31.5,950,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.5541701208529553
35,31.5,975,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.621385124033296
35,31.5,1000,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.688600127213637
35,31.5,1025,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.755815130393978
35,35.0,1,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.010650687295689795
35,35.0,25,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.26626718239224484
35,35.0,50,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.5325343647844897
35,35.0,75,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767345
35,35.0,100,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
35,35.0,125,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,1.331335911961224
35,35.0,150,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,1.597603094353469
35,35.0,175,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,1.8638702767457143
35,35.0,200,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
35,35.0,225,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
35,35.0,250,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922448
35,35.0,275,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,50,2.9289390063146934
35,35.0,300,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.0514241704191383
35,35.0,325,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.2223761846207335
35,35.0,350,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3933281988223287
35,35.0,375,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
35,35.0,400,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255183
35,35.0,425,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,65,2.906184241427113
35,35.0,450,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
35,35.0,475,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.1138229873409093
35,35.0,500,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
35,35.0,525,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702188997
35,35.0,550,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.447584511657895
35,35.0,575,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.5588383530968906
35,35.0,600,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
35,35.0,625,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.781346035974881
35,35.0,650,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,85,2.892599877413876
35,35.0,675,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
35,35.0,700,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536677
35,35.0,725,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6508152742020132
35,35.0,750,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
35,35.0,775,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.833630120698704
35,35.0,800,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
35,35.0,825,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.4645501166125
35,35.0,850,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.5392334534795458
35,35.0,875,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6139167903465914
35,35.0,900,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
35,35.0,925,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.7632834640806814
35,35.0,950,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8379668009477275
35,35.0,975,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9126501378147727
35,35.0,1000,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
35,35.0,1025,#1,#3,2,480.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 2 pole,2,1,1,CU,75 C,130,2.523891811548864
35,3.5,1,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0009223495198067362
35,3.5,25,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.02305873799516841
35,3.5,50,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.04611747599033682
35,3.5,75,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0691762139855052
35,3.5,100,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.09223495198067364
