Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
35,3.5,125,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.11529368997584204
35,3.5,150,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.1383524279710104
35,3.5,175,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.16141116596617883
35,3.5,200,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.18446990396134727
35,3.5,225,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.20752864195651569
35,3.5,250,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23058737995168407
35,3.5,275,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.25364611794685243
35,3.5,300,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2767048559420208
35,3.5,325,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.29976359393718927
35,3.5,350,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.32282233193235765
35,3.5,375,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3458810699275261
35,3.5,400,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.36893980792269454
35,3.5,425,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39199854591786293
35,3.5,450,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.41505728391303137
35,3.5,475,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.43811602190819965
35,3.5,500,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.46117475990336815
35,3.5,525,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.48423349789853654
35,3.5,550,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5072922358937049
35,3.5,575,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5303509738888734
35,3.5,600,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840416
35,3.5,625,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5764684498792101
35,3.5,650,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5995271878743785
35,3.5,675,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.622585925869547
35,3.5,700,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6456446638647153
35,3.5,725,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6687034018598839
35,3.5,750,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
35,3.5,775,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7148208778502206
35,3.5,800,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7378796158453891
35,3.5,825,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7609383538405573
35,3.5,850,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7839970918357259
35,3.5,875,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8070558298308942
35,3.5,900,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260627
35,3.5,925,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.853173305821231
35,3.5,950,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8762320438163993
35,3.5,975,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8992907818115677
35,3.5,1000,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
35,3.5,1025,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9454082578019046
35,3.5,1050,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9684669957970731
35,3.5,1075,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9915257337922414
35,3.5,1100,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0145844717874097
35,3.5,1125,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0376432097825783
35,3.5,1150,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0607019477777468
35,3.5,1175,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.083760685772915
35,7.0,1,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0018446990396134724
35,7.0,25,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.04611747599033682
35,7.0,50,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.09223495198067364
35,7.0,75,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.1383524279710104
35,7.0,100,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.18446990396134727
35,7.0,125,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23058737995168407
35,7.0,150,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2767048559420208
35,7.0,175,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.32282233193235765
35,7.0,200,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.36893980792269454
35,7.0,225,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.41505728391303137
35,7.0,250,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.46117475990336815
35,7.0,275,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5072922358937049
35,7.0,300,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840416
35,7.0,325,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5995271878743785
35,7.0,350,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6456446638647153
35,7.0,375,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
35,7.0,400,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7378796158453891
35,7.0,425,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7839970918357259
35,7.0,450,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260627
35,7.0,475,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8762320438163993
35,7.0,500,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
35,7.0,525,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9684669957970731
35,7.0,550,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0145844717874097
35,7.0,575,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0607019477777468
35,7.0,600,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1068194237680833
35,7.0,625,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1529368997584202
35,7.0,650,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.199054375748757
35,7.0,675,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.245171851739094
35,7.0,700,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2912893277294306
35,7.0,725,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3374068037197677
35,7.0,750,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
35,7.0,775,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4296417557004413
35,7.0,800,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4757592316907782
35,7.0,825,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5218767076811146
35,7.0,850,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5679941836714517
35,7.0,875,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6141116596617884
35,7.0,900,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521255
35,7.0,925,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.706346611642462
35,7.0,950,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7524640876327986
35,7.0,975,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7985815636231355
35,7.0,1000,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
35,7.0,1025,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8908165156038093
35,7.0,1050,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9369339915941461
35,7.0,1075,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9830514675844828
35,7.0,1100,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0291689435748195
35,7.0,1125,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
35,7.0,1150,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1214038955554937
35,7.0,1175,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.16752137154583
35,10.5,1,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0027670485594202088
35,10.5,25,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0691762139855052
35,10.5,50,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.1383524279710104
35,10.5,75,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.20752864195651569
35,10.5,100,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2767048559420208
35,10.5,125,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3458810699275261
35,10.5,150,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.41505728391303137
35,10.5,175,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.48423349789853654
35,10.5,200,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840416
35,10.5,225,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.622585925869547
35,10.5,250,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
35,10.5,275,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7609383538405573
35,10.5,300,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260627
35,10.5,325,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8992907818115677
35,10.5,350,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9684669957970731
35,10.5,375,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0376432097825783
35,10.5,400,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1068194237680833
35,10.5,425,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1759956377535887
35,10.5,450,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.245171851739094
35,10.5,475,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3143480657245992
35,10.5,500,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
35,10.5,525,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4527004936956098
35,10.5,550,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5218767076811146
35,10.5,575,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5910529216666203
35,10.5,600,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521255
35,10.5,625,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7294053496376305
35,10.5,650,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7985815636231355
35,10.5,675,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8677577776086407
35,10.5,700,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9369339915941461
35,10.5,725,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0061102055796516
35,10.5,750,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
35,10.5,775,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.144462633550662
35,10.5,800,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
35,10.5,825,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.282815061521672
35,10.5,850,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3519912755071775
35,10.5,875,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4211674894926825
35,10.5,900,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
35,10.5,925,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.559519917463693
35,10.5,950,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6286961314491983
35,10.5,975,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6978723454347033
35,10.5,1000,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
35,10.5,1025,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.836224773405714
35,10.5,1050,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9054009873912197
35,10.5,1075,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9745772013767247
35,10.5,1100,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9541866647412716
35,10.5,1125,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.998599998030846
35,10.5,1150,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.04301333132042
35,10.5,1175,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.087426664609995
35,14.0,1,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.003689398079226945
35,14.0,25,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.09223495198067364
35,14.0,50,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.18446990396134727
35,14.0,75,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2767048559420208
35,14.0,100,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.36893980792269454
35,14.0,125,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.46117475990336815
35,14.0,150,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840416
35,14.0,175,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6456446638647153
35,14.0,200,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7378796158453891
35,14.0,225,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260627
35,14.0,250,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
35,14.0,275,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0145844717874097
35,14.0,300,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1068194237680833
35,14.0,325,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.199054375748757
35,14.0,350,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2912893277294306
35,14.0,375,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
35,14.0,400,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4757592316907782
35,14.0,425,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5679941836714517
35,14.0,450,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521255
35,14.0,475,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7524640876327986
35,14.0,500,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
35,14.0,525,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9369339915941461
35,14.0,550,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0291689435748195
35,14.0,575,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1214038955554937
35,14.0,600,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
35,14.0,625,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
35,14.0,650,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.398108751497514
35,14.0,675,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
35,14.0,700,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5825786554588612
35,14.0,725,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6748136074395354
35,14.0,750,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
35,14.0,775,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8592835114008825
35,14.0,800,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9515184633815563
35,14.0,825,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9541866647412716
35,14.0,850,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0134044424607045
35,14.0,875,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801368
35,14.0,900,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
35,14.0,925,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.191057775619002
35,14.0,950,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.250275553338434
35,14.0,975,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3094933310578667
35,14.0,1000,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.368711108777299
35,14.0,1025,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4279288864967317
35,14.0,1050,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
35,14.0,1075,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.546364441935596
35,14.0,1100,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.605582219655029
35,14.0,1125,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
35,14.0,1150,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.724017775093894
35,14.0,1175,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7832355528133266
35,17.5,1,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.004611747599033681
35,17.5,25,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.11529368997584204
35,17.5,50,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23058737995168407
35,17.5,75,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3458810699275261
35,17.5,100,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.46117475990336815
35,17.5,125,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5764684498792101
35,17.5,150,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
35,17.5,175,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8070558298308942
35,17.5,200,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
35,17.5,225,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0376432097825783
35,17.5,250,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1529368997584202
35,17.5,275,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2682305897342623
35,17.5,300,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
35,17.5,325,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4988179696859465
35,17.5,350,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6141116596617884
35,17.5,375,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7294053496376305
35,17.5,400,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
35,17.5,425,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9599927295893147
35,17.5,450,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
35,17.5,475,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1905801095409982
35,17.5,500,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
35,17.5,525,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4211674894926825
35,17.5,550,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5364611794685246
35,17.5,575,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6517548694443667
35,17.5,600,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
35,17.5,625,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.882342249396051
35,17.5,650,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.997635939371893
35,17.5,675,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.998599998030846
35,17.5,700,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801363
35,17.5,725,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.146644442329427
35,17.5,750,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
35,17.5,775,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.294688886628008
35,17.5,800,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.368711108777299
35,17.5,825,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4427333309265893
35,17.5,850,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.51675555307588
35,17.5,875,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.590777775225171
35,17.5,900,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.664799997374461
35,17.5,925,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.738822219523752
35,17.5,950,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8128444416730423
35,17.5,975,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.886866663822333
35,17.5,1000,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9608888859716234
35,17.5,1025,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9750894470664822
35,17.5,1050,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.023262360409567
35,17.5,1075,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0714352737526522
35,17.5,1100,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1196081870957375
35,17.5,1125,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.167781100438822
35,17.5,1150,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.215954013781907
35,17.5,1175,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.264126927124992
35,21.0,1,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0055340971188404175
35,21.0,25,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.1383524279710104
35,21.0,50,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2767048559420208
35,21.0,75,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.41505728391303137
35,21.0,100,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840416
35,21.0,125,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
35,21.0,150,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260627
35,21.0,175,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9684669957970731
35,21.0,200,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1068194237680833
35,21.0,225,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.245171851739094
35,21.0,250,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
35,21.0,275,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5218767076811146
35,21.0,300,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521255
35,21.0,325,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7985815636231355
35,21.0,350,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9369339915941461
35,21.0,375,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
35,21.0,400,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
35,21.0,425,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3519912755071775
35,21.0,450,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
35,21.0,475,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6286961314491983
35,21.0,500,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
35,21.0,525,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9054009873912197
35,21.0,550,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9541866647412716
35,21.0,575,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.04301333132042
35,21.0,600,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
35,21.0,625,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
35,21.0,650,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3094933310578667
35,21.0,675,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.398319997637015
35,21.0,700,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
35,21.0,725,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5759733307953123
35,21.0,750,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
35,21.0,775,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.75362666395361
35,21.0,800,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
35,21.0,825,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9312799971119077
35,21.0,850,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9654548643978653
35,21.0,875,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0232623604095674
35,21.0,900,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
35,21.0,925,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1388773524329716
35,21.0,950,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.196684848444673
35,21.0,975,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.254492344456375
35,21.0,1000,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
35,21.0,1025,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3701073364797787
35,21.0,1050,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
35,21.0,1075,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4857223285031824
35,21.0,1100,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148843
35,21.0,1125,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
35,21.0,1150,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6591448165382885
35,21.0,1175,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.716952312549991
35,24.5,1,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.006456446638647153
35,24.5,25,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.16141116596617883
35,24.5,50,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.32282233193235765
35,24.5,75,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.48423349789853654
35,24.5,100,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6456446638647153
35,24.5,125,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8070558298308942
35,24.5,150,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9684669957970731
35,24.5,175,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1298781617632518
35,24.5,200,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2912893277294306
35,24.5,225,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4527004936956096
35,24.5,250,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6141116596617884
35,24.5,275,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7755228256279671
35,24.5,300,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9369339915941461
35,24.5,325,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.098345157560325
35,24.5,350,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2597563235265037
35,24.5,375,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4211674894926825
35,24.5,400,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5825786554588612
35,24.5,425,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.74398982142504
35,24.5,450,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.905400987391219
35,24.5,475,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9689911091711296
35,24.5,500,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801368
35,24.5,525,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.176253331189143
35,24.5,550,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.27988444219815
35,24.5,575,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.383515553207157
35,24.5,600,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
35,24.5,625,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.590777775225171
35,24.5,650,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6944088862341777
35,24.5,675,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7980399972431846
35,24.5,700,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9016711082521915
35,24.5,725,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.955820281729248
35,24.5,750,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.023262360409567
35,24.5,775,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.090704439089886
35,24.5,800,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.158146517770205
35,24.5,825,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2255885964505238
35,24.5,850,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2930306751308427
35,24.5,875,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.360472753811161
35,24.5,900,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
35,24.5,925,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4953569111717995
35,24.5,950,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.562798989852118
35,24.5,975,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.630241068532437
35,24.5,1000,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.697683147212756
35,24.5,1025,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7651252258930747
35,24.5,1050,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8325673045733937
35,24.5,1075,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.900009383253712
35,24.5,1100,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.967451461934032
35,24.5,1125,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.493503098791611
35,24.5,1150,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.548914278764758
35,24.5,1175,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6043254587379048
35,28.0,1,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.00737879615845389
35,28.0,25,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.18446990396134727
35,28.0,50,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.36893980792269454
35,28.0,75,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840416
35,28.0,100,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7378796158453891
35,28.0,125,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
35,28.0,150,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1068194237680833
35,28.0,175,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2912893277294306
35,28.0,200,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4757592316907782
35,28.0,225,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521255
35,28.0,250,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
35,28.0,275,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0291689435748195
35,28.0,300,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
35,28.0,325,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.398108751497514
35,28.0,350,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5825786554588612
35,28.0,375,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
35,28.0,400,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9515184633815563
35,28.0,425,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0134044424607045
35,28.0,450,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
35,28.0,475,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.250275553338434
35,28.0,500,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.368711108777299
35,28.0,525,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
35,28.0,550,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.605582219655029
35,28.0,575,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.724017775093894
35,28.0,600,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
35,28.0,625,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
35,28.0,650,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0039931950723333
35,28.0,675,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
35,28.0,700,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1581465177702053
35,28.0,725,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2352231791191413
35,28.0,750,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
35,28.0,775,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3893765018170128
35,28.0,800,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
35,28.0,825,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148847
35,28.0,850,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6206064858638203
35,28.0,875,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
35,28.0,900,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
35,28.0,925,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8518364699106282
35,28.0,950,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.928913131259564
35,28.0,975,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.4697554502316916
35,28.0,1000,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
35,28.0,1025,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5964095758845986
35,28.0,1050,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.659736638711052
35,28.0,1075,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7230637015375057
35,28.0,1100,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7863907643639596
35,28.0,1125,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
35,28.0,1150,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.913044890016867
35,28.0,1175,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.9763719528433206
35,31.5,1,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.008301145678260628
35,31.5,25,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.20752864195651569
35,31.5,50,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.41505728391303137
35,31.5,75,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.622585925869547
35,31.5,100,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260627
35,31.5,125,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.0376432097825783
35,31.5,150,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.245171851739094
35,31.5,175,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.4527004936956098
35,31.5,200,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521255
35,31.5,225,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.8677577776086407
35,31.5,250,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
35,31.5,275,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.282815061521672
35,31.5,300,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
35,31.5,325,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.6978723454347033
35,31.5,350,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.9054009873912197
35,31.5,375,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,1.998599998030846
35,31.5,400,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
35,31.5,425,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.2650799977682925
35,31.5,450,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.398319997637015
35,31.5,475,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.531559997505738
35,31.5,500,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
35,31.5,525,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7980399972431846
35,31.5,550,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.9312799971119077
35,31.5,575,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9943586124037165
35,31.5,600,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
35,31.5,625,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.167781100438822
35,31.5,650,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.2544923444563754
35,31.5,675,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.341203588473928
35,31.5,700,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
35,31.5,725,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.514626076509034
35,31.5,750,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
35,31.5,775,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.688048564544139
35,31.5,800,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
35,31.5,825,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8614710525792453
35,31.5,850,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.948182296596798
35,31.5,875,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.493503098791611
35,31.5,900,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
35,31.5,925,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.635988990151132
35,31.5,950,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7072319358308925
35,31.5,975,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7784748815106526
35,31.5,1000,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
35,31.5,1025,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.920960772870173
35,31.5,1050,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.9922037185499337
35,31.5,1075,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5029522884295345
35,31.5,1100,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.56116048118371
35,31.5,1125,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.619368673937885
35,31.5,1150,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.6775768666920605
35,31.5,1175,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (31.5A) is within 90.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.7357850594462363
35,35.0,1,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.009223495198067363
35,35.0,25,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.23058737995168407
35,35.0,50,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.46117475990336815
35,35.0,75,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
35,35.0,100,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
35,35.0,125,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.1529368997584202
35,35.0,150,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
35,35.0,175,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.6141116596617884
35,35.0,200,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
35,35.0,225,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
35,35.0,250,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
35,35.0,275,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.5364611794685246
35,35.0,300,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
35,35.0,325,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,50,2.997635939371893
