Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
35,35.0,350,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801363
35,35.0,375,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
35,35.0,400,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.368711108777299
35,35.0,425,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.51675555307588
35,35.0,450,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.664799997374461
35,35.0,475,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.8128444416730423
35,35.0,500,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,65,2.9608888859716234
35,35.0,525,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.023262360409567
35,35.0,550,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1196081870957375
35,35.0,575,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.215954013781907
35,35.0,600,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
35,35.0,625,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4086456671542464
35,35.0,650,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.504991493840417
35,35.0,675,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
35,35.0,700,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
35,35.0,725,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7940289738989263
35,35.0,750,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
35,35.0,775,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,85,2.9867206272712656
35,35.0,800,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5330825130581447
35,35.0,825,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.612241341591212
35,35.0,850,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.691400170124279
35,35.0,875,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7705589986573456
35,35.0,900,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
35,35.0,925,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,100,2.9288766557234798
35,35.0,950,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.457679249620732
35,35.0,975,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5223550193475934
35,35.0,1000,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
35,35.0,1025,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.6517065588013162
35,35.0,1050,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.716382328528178
35,35.0,1075,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.7810580982550395
35,35.0,1100,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8457338679819
35,35.0,1125,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.910409637708762
35,35.0,1150,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9750854074356234
35,35.0,1175,#1,#3,3,480.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (35.0A) is within 100.0% of User-specified breaker rating (35A),480 V / 3 pole,3,1,1,CU,75 C,130,2.505547427162484
40,4.0,1,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.004868885620886763
40,4.0,25,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.12172214052216908
40,4.0,50,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.24344428104433816
40,4.0,75,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.36516642156650725
40,4.0,100,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.4868885620886763
40,4.0,125,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6086107026108454
40,4.0,150,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.7303328431330145
40,4.0,175,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8520549836551837
40,4.0,200,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9737771241773526
40,4.0,225,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0954992646995216
40,8.0,1,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.009737771241773526
40,8.0,25,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.24344428104433816
40,8.0,50,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.4868885620886763
40,8.0,75,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.7303328431330145
40,8.0,100,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9737771241773526
40,8.0,125,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2172214052216908
40,8.0,150,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.460665686266029
40,8.0,175,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.7041099673103675
40,8.0,200,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.9475542483547053
40,8.0,225,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
40,12.0,1,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.01460665686266029
40,12.0,25,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.36516642156650725
40,12.0,50,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.7303328431330145
40,12.0,75,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0954992646995214
40,12.0,100,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.460665686266029
40,12.0,125,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.8258321078325361
40,12.0,150,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.190998529399043
40,12.0,175,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
40,12.0,200,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
40,12.0,225,#6,#8,1,120.0,30,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
40,16.0,1,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.01947554248354705
40,16.0,25,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.4868885620886763
40,16.0,50,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9737771241773526
40,16.0,75,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.460665686266029
40,16.0,100,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.9475542483547053
40,16.0,125,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
40,16.0,150,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
40,16.0,175,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.188185781780415
40,16.0,200,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.500783750606188
40,16.0,225,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
40,20.0,1,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.024344428104433817
40,20.0,25,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6086107026108454
40,20.0,50,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2172214052216908
40,20.0,75,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.8258321078325361
40,20.0,100,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
40,20.0,125,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610847
40,20.0,150,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933017
40,20.0,175,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255187
40,20.0,200,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
40,20.0,225,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
40,24.0,1,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.02921331372532058
40,24.0,25,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.7303328431330145
40,24.0,50,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.460665686266029
40,24.0,75,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.190998529399043
40,24.0,100,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
40,24.0,125,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
40,24.0,150,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.8133817194319617
40,24.0,175,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
40,24.0,200,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
40,24.0,225,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
40,28.0,1,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.03408219934620735
40,28.0,25,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8520549836551837
40,28.0,50,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.7041099673103675
40,28.0,75,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.5561649509655506
40,28.0,100,#6,#8,1,120.0,70,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.188185781780415
40,28.0,125,#6,#8,1,120.0,70,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255187
40,28.0,150,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
40,28.0,175,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4920860482334932
40,28.0,200,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
40,28.0,225,#3,#4,1,120.0,70,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.632533789552345
40,32.0,1,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.0389510849670941
40,32.0,25,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9737771241773526
40,32.0,50,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.9475542483547053
40,32.0,75,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.921331372532058
40,32.0,100,#6,#8,1,120.0,80,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.500783750606188
40,32.0,125,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
40,32.0,150,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
40,32.0,175,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
40,32.0,200,#3,#4,1,120.0,80,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.67432004018016
40,32.0,225,#2,#4,1,120.0,80,#8,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
40,36.0,1,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,50,0.04381997058798087
40,36.0,25,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,50,1.0954992646995216
40,36.0,50,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
40,36.0,75,#6,#8,1,120.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
40,36.0,100,#6,#8,1,120.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
40,36.0,125,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
40,36.0,150,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
40,36.0,175,#3,#4,1,120.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
40,36.0,200,#2,#4,1,120.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
40,36.0,225,#2,#4,1,120.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,115,2.765417273705455
40,40.0,1,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,50,0.048688856208867634
40,40.0,25,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,50,1.2172214052216908
40,40.0,50,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
40,40.0,75,#6,#8,1,120.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933017
40,40.0,100,#4,#4,1,120.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
40,40.0,125,#4,#4,1,120.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,85,2.542944947177034
40,40.0,150,#3,#4,1,120.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688993
40,40.0,175,#3,#4,1,120.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470493
40,40.0,200,#2,#4,1,120.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,115,2.7312763197090915
40,40.0,225,#1,#3,1,120.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
40,4.0,1,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.002109264528904013
40,4.0,25,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.05273161322260032
40,4.0,50,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.10546322644520063
40,4.0,75,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.15819483966780096
40,4.0,100,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.21092645289040127
40,4.0,125,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.26365806611300163
40,4.0,150,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3163896793356019
40,4.0,175,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3691212925582023
40,4.0,200,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.42185290578080253
40,4.0,225,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.47458451900340287
40,4.0,250,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5273161322260033
40,4.0,275,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5800477454486036
40,4.0,300,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6327793586712038
40,4.0,325,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6855109718938042
40,4.0,350,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7382425851164046
40,4.0,375,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7909741983390048
40,4.0,400,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8437058115616051
40,4.0,425,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8964374247842055
40,4.0,450,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068057
40,4.0,475,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0019006512294062
40,4.0,500,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
40,4.0,525,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746069
40,8.0,1,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.004218529057808026
40,8.0,25,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.10546322644520063
40,8.0,50,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.21092645289040127
40,8.0,75,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3163896793356019
40,8.0,100,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.42185290578080253
40,8.0,125,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5273161322260033
40,8.0,150,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6327793586712038
40,8.0,175,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7382425851164046
40,8.0,200,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8437058115616051
40,8.0,225,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068057
40,8.0,250,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
40,8.0,275,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1600954908972072
40,8.0,300,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2655587173424077
40,8.0,325,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3710219437876083
40,8.0,350,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.4764851702328092
40,8.0,375,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
40,8.0,400,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.6874116231232101
40,8.0,425,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.792874849568411
40,8.0,450,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8983380760136115
40,8.0,475,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0038013024588124
40,8.0,500,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
40,8.0,525,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492137
40,12.0,1,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.006327793586712038
40,12.0,25,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.15819483966780096
40,12.0,50,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3163896793356019
40,12.0,75,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.47458451900340276
40,12.0,100,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6327793586712038
40,12.0,125,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7909741983390048
40,12.0,150,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068055
40,12.0,175,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746066
40,12.0,200,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2655587173424077
40,12.0,225,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.4237535570102087
40,12.0,250,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
40,12.0,275,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.7401432363458103
40,12.0,300,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.898338076013611
40,12.0,325,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0565329156814123
40,12.0,350,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
40,12.0,375,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170143
40,12.0,400,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
40,12.0,425,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.689312274352616
40,12.0,450,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.8475071140204173
40,12.0,475,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.929756414050804
40,12.0,500,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
40,12.0,525,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
40,16.0,1,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.008437058115616052
40,16.0,25,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.21092645289040127
40,16.0,50,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.42185290578080253
40,16.0,75,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6327793586712038
40,16.0,100,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8437058115616051
40,16.0,125,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
40,16.0,150,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2655587173424077
40,16.0,175,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.4764851702328092
40,16.0,200,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.6874116231232101
40,16.0,225,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8983380760136115
40,16.0,250,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
40,16.0,275,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3201909817944144
40,16.0,300,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
40,16.0,325,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7420438875752167
40,16.0,350,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9529703404656185
40,16.0,375,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
40,16.0,400,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1667440438465166
40,16.0,425,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.3021655465869246
40,16.0,450,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
40,16.0,475,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.573008552067739
40,16.0,500,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.708430054808146
40,16.0,525,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
40,20.0,1,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.010546322644520066
40,20.0,25,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.26365806611300163
40,20.0,50,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5273161322260033
40,20.0,75,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7909741983390048
40,20.0,100,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
40,20.0,125,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3182903305650082
40,20.0,150,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
40,20.0,175,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
40,20.0,200,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
40,20.0,225,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
40,20.0,250,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6365806611300164
40,20.0,275,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.900238727243018
40,20.0,300,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.03132254110611
40,20.0,325,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.200599419531619
40,20.0,350,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
40,20.0,375,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.5391531763826376
40,20.0,400,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.708430054808146
40,20.0,425,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8777069332336556
40,20.0,450,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
40,20.0,475,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.093109920420085
40,20.0,500,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
40,20.0,525,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.313437280464305
40,24.0,1,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.012655587173424077
40,24.0,25,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3163896793356019
40,24.0,50,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6327793586712038
40,24.0,75,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068055
40,24.0,100,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2655587173424077
40,24.0,125,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
40,24.0,150,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.898338076013611
40,24.0,175,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
40,24.0,200,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
40,24.0,225,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.8475071140204173
40,24.0,250,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
40,24.0,275,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2344547952167204
40,24.0,300,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
40,24.0,325,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6407193034379426
40,24.0,350,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.843851557548553
40,24.0,375,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
40,24.0,400,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
40,24.0,425,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.247339072451039
40,24.0,450,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
40,24.0,475,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5117319045041024
40,24.0,500,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
40,24.0,525,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
40,28.0,1,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.01476485170232809
40,28.0,25,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3691212925582023
40,28.0,50,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7382425851164046
40,28.0,75,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1073638776746066
40,28.0,100,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.4764851702328092
40,28.0,125,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
40,28.0,150,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2147277553492133
40,28.0,175,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5838490479074157
40,28.0,200,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9529703404656185
40,28.0,225,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
40,28.0,250,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
40,28.0,275,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.606863927752841
40,28.0,300,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
40,28.0,325,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.004978976402398
40,28.0,350,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
40,28.0,375,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
40,28.0,400,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.467666432495259
40,28.0,425,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6218955845262126
40,28.0,450,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
40,28.0,475,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9303538885881197
40,28.0,500,#3,#4,1,277.0,70,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
40,28.0,525,#3,#4,1,277.0,70,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.661044985829085
40,32.0,1,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.016874116231232104
40,32.0,25,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.42185290578080253
40,32.0,50,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8437058115616051
40,32.0,75,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2655587173424077
40,32.0,100,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.6874116231232101
40,32.0,125,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
40,32.0,150,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5311174346848153
40,32.0,175,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9529703404656185
40,32.0,200,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1667440438465166
40,32.0,225,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
40,32.0,250,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.708430054808146
40,32.0,275,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.9792730602889606
40,32.0,300,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
40,32.0,325,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.291404544459883
40,32.0,350,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.4676664324952586
40,32.0,375,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
40,32.0,400,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.82019020856601
40,32.0,425,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.996452096601386
40,32.0,450,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
40,32.0,475,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.7515567200409587
40,32.0,500,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.896375494779956
40,32.0,525,#2,#4,1,277.0,80,#8,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
40,36.0,1,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,0.01898338076013612
40,36.0,25,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,0.47458451900340287
40,36.0,50,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068057
40,36.0,75,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,1.423753557010209
40,36.0,100,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,1.8983380760136115
40,36.0,125,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
40,36.0,150,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
40,36.0,175,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
40,36.0,200,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
40,36.0,225,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
40,36.0,250,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
40,36.0,275,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.181240864437773
40,36.0,300,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
40,36.0,325,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.577830112517369
40,36.0,350,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
40,36.0,375,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
40,36.0,400,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
40,36.0,425,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,100,2.769659066883333
40,36.0,450,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,100,2.9325801884647054
40,36.0,475,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,115,2.529142151643978
40,36.0,500,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
40,36.0,525,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
40,40.0,1,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,0.021092645289040132
40,40.0,25,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,0.5273161322260033
40,40.0,50,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
40,40.0,75,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
40,40.0,100,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
40,40.0,125,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,50,2.6365806611300164
40,40.0,150,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,65,2.03132254110611
40,40.0,175,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
40,40.0,200,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,65,2.708430054808146
40,40.0,225,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
40,40.0,250,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
40,40.0,275,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.423600960486415
40,40.0,300,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
40,40.0,325,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,85,2.864255680574854
40,40.0,350,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
40,40.0,375,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,100,2.7153520263562085
40,40.0,400,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,100,2.896375494779956
40,40.0,425,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,115,2.5143518466636037
40,40.0,450,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
40,40.0,475,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,115,2.8101579462710866
40,40.0,500,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,115,2.958060996074828
40,40.0,525,#1,#3,1,277.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
40,4.0,1,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.0028089724735885172
40,4.0,25,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.07022431183971294
40,4.0,50,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.14044862367942587
40,4.0,75,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.2106729355191388
40,4.0,100,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.28089724735885174
40,4.0,125,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.35112155919856464
40,4.0,150,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4213458710382776
40,4.0,175,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.49157018287799054
40,4.0,200,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5617944947177035
40,4.0,225,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6320188065574164
40,4.0,250,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7022431183971293
40,4.0,275,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7724674302368423
40,4.0,300,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8426917420765552
40,4.0,325,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
40,4.0,350,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9831403657559811
40,4.0,375,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0533646775956937
40,4.0,400,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.123588989435407
40,8.0,1,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.0056179449471770344
40,8.0,25,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.14044862367942587
40,8.0,50,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.28089724735885174
40,8.0,75,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4213458710382776
40,8.0,100,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5617944947177035
40,8.0,125,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7022431183971293
40,8.0,150,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8426917420765552
40,8.0,175,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9831403657559811
40,8.0,200,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.123588989435407
40,8.0,225,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2640376131148328
40,8.0,250,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4044862367942585
40,8.0,275,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.5449348604736846
40,8.0,300,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.6853834841531103
40,8.0,325,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
40,8.0,350,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.9662807315119621
40,8.0,375,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
40,8.0,400,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.247177978870814
40,12.0,1,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.00842691742076555
40,12.0,25,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.2106729355191388
40,12.0,50,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4213458710382776
40,12.0,75,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6320188065574163
40,12.0,100,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8426917420765552
40,12.0,125,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0533646775956937
40,12.0,150,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2640376131148325
40,12.0,175,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4747105486339713
40,12.0,200,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.6853834841531103
40,12.0,225,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.896056419672249
40,12.0,250,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
40,12.0,275,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3174022907105263
40,12.0,300,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.528075226229665
40,12.0,325,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.738748161748804
40,12.0,350,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
40,12.0,375,#6,#8,2,208.0,30,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
40,12.0,400,#6,#8,2,208.0,30,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
40,16.0,1,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.011235889894354069
40,16.0,25,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.28089724735885174
40,16.0,50,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5617944947177035
