Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
40,16.0,75,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8426917420765552
40,16.0,100,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.123588989435407
40,16.0,125,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4044862367942585
40,16.0,150,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.6853834841531103
40,16.0,175,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.9662807315119621
40,16.0,200,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.247177978870814
40,16.0,225,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
40,16.0,250,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
40,16.0,275,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.9837948021635627
40,16.0,300,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
40,16.0,325,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
40,16.0,350,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5248297482081705
40,16.0,375,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
40,16.0,400,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.885519712237909
40,20.0,1,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.01404486236794259
40,20.0,25,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.35112155919856464
40,20.0,50,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7022431183971293
40,20.0,75,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0533646775956937
40,20.0,100,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4044862367942585
40,20.0,125,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.7556077959928234
40,20.0,150,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
40,20.0,175,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
40,20.0,200,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
40,20.0,225,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
40,20.0,250,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.254312275185867
40,20.0,275,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4797435027044537
40,20.0,300,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230407
40,20.0,325,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
40,20.0,350,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
40,20.0,375,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
40,20.0,400,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
40,24.0,1,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.0168538348415311
40,24.0,25,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4213458710382776
40,24.0,50,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8426917420765552
40,24.0,75,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2640376131148325
40,24.0,100,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.6853834841531103
40,24.0,125,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
40,24.0,150,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.528075226229665
40,24.0,175,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
40,24.0,200,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
40,24.0,225,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
40,24.0,250,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
40,24.0,275,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.975692203245344
40,24.0,300,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
40,24.0,325,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
40,24.0,350,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
40,24.0,375,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
40,24.0,400,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
40,28.0,1,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.019662807315119622
40,28.0,25,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.49157018287799054
40,28.0,50,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9831403657559811
40,28.0,75,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4747105486339713
40,28.0,100,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.9662807315119621
40,28.0,125,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
40,28.0,150,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.9494210972679427
40,28.0,175,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2092260296821493
40,28.0,200,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5248297482081705
40,28.0,225,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
40,28.0,250,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
40,28.0,275,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.259308779991903
40,28.0,300,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
40,28.0,325,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
40,28.0,350,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.875483901807877
40,28.0,375,#3,#4,2,208.0,70,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541777
40,28.0,400,#3,#4,2,208.0,70,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.700034655951123
40,32.0,1,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.022471779788708138
40,32.0,25,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5617944947177035
40,32.0,50,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.123588989435407
40,32.0,75,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.6853834841531103
40,32.0,100,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.247177978870814
40,32.0,125,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
40,32.0,150,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
40,32.0,175,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5248297482081705
40,32.0,200,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.885519712237909
40,32.0,225,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
40,32.0,250,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
40,32.0,275,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5820671771336032
40,32.0,300,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
40,32.0,325,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688993
40,32.0,350,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.7000346559511224
40,32.0,375,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8928942742333454
40,32.0,400,#2,#4,2,208.0,80,#8,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.5211781412699303
40,36.0,1,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,0.025280752262296657
40,36.0,25,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,0.6320188065574164
40,36.0,50,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,1.2640376131148328
40,36.0,75,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,1.8960564196722491
40,36.0,100,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
40,36.0,125,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
40,36.0,150,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,65,2.4346572572007363
40,36.0,175,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
40,36.0,200,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
40,36.0,225,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3766754698616124
40,36.0,250,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
40,36.0,275,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,85,2.904825574275304
40,36.0,300,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
40,36.0,325,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
40,36.0,350,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
40,36.0,375,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706298
40,36.0,400,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,115,2.836325408928672
40,40.0,1,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,0.02808972473588518
40,40.0,25,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,0.7022431183971293
40,40.0,50,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,1.4044862367942585
40,40.0,75,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
40,40.0,100,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
40,40.0,125,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,65,2.254312275185867
40,40.0,150,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230407
40,40.0,175,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
40,40.0,200,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
40,40.0,225,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
40,40.0,250,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,85,2.934167246742731
40,40.0,275,#3,#4,2,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,100,2.6518197513805664
40,40.0,300,#3,#4,2,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,100,2.892894274233345
40,40.0,325,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
40,40.0,350,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
40,40.0,375,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,115,2.9545056343006992
40,40.0,400,#1,#3,2,208.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 2 pole,2,1,1,CU,75 C,130,2.597626522741259
40,4.0,1,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.002432570162127656
40,4.0,25,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.060814254053191394
40,4.0,50,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.12162850810638279
40,4.0,75,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.18244276215957422
40,4.0,100,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.24325701621276558
40,4.0,125,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.304071270265957
40,4.0,150,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.36488552431914845
40,4.0,175,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4256997783723398
40,4.0,200,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.48651403242553115
40,4.0,225,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5473282864787226
40,4.0,250,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.608142540531914
40,4.0,275,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6689567945851054
40,4.0,300,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7297710486382969
40,4.0,325,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914881
40,4.0,350,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8513995567446796
40,4.0,375,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9122138107978709
40,4.0,400,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9730280648510623
40,4.0,425,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0338423189042538
40,4.0,450,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
40,8.0,1,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.004865140324255312
40,8.0,25,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.12162850810638279
40,8.0,50,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.24325701621276558
40,8.0,75,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.36488552431914845
40,8.0,100,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.48651403242553115
40,8.0,125,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.608142540531914
40,8.0,150,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7297710486382969
40,8.0,175,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8513995567446796
40,8.0,200,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9730280648510623
40,8.0,225,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
40,8.0,250,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.216285081063828
40,8.0,275,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.3379135891702107
40,8.0,300,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.4595420972765938
40,8.0,325,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829762
40,8.0,350,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.7027991134893592
40,8.0,375,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
40,8.0,400,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9460561297021246
40,8.0,425,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0676846378085076
40,8.0,450,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
40,12.0,1,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.0072977104863829675
40,12.0,25,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.18244276215957417
40,12.0,50,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.36488552431914834
40,12.0,75,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5473282864787226
40,12.0,100,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7297710486382967
40,12.0,125,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9122138107978709
40,12.0,150,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
40,12.0,175,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2770993351170192
40,12.0,200,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.4595420972765933
40,12.0,225,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.641984859436168
40,12.0,250,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
40,12.0,275,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0068703837553157
40,12.0,300,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
40,12.0,325,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
40,12.0,350,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
40,12.0,375,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
40,12.0,400,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531867
40,12.0,425,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.99127911891718
40,12.0,450,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
40,16.0,1,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.009730280648510625
40,16.0,25,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.24325701621276558
40,16.0,50,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.48651403242553115
40,16.0,75,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7297710486382969
40,16.0,100,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9730280648510623
40,16.0,125,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.216285081063828
40,16.0,150,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.4595420972765938
40,16.0,175,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.7027991134893592
40,16.0,200,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9460561297021246
40,16.0,225,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
40,16.0,250,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
40,16.0,275,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6758271783404215
40,16.0,300,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531876
40,16.0,325,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
40,16.0,350,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.186502561948276
40,16.0,375,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
40,16.0,400,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4988600707980297
40,16.0,425,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6550388252229067
40,16.0,450,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
40,20.0,1,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.01216285081063828
40,20.0,25,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.304071270265957
40,20.0,50,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.608142540531914
40,20.0,75,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9122138107978709
40,20.0,100,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.216285081063828
40,20.0,125,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.520356351329785
40,20.0,150,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
40,20.0,175,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
40,20.0,200,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
40,20.0,225,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
40,20.0,250,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
40,20.0,275,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.147457873342057
40,20.0,300,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
40,20.0,325,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
40,20.0,350,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7331282024353456
40,20.0,375,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
40,20.0,400,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
40,20.0,425,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1598405103273244
40,20.0,450,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
40,24.0,1,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.014595420972765935
40,24.0,25,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.36488552431914834
40,24.0,50,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7297710486382967
40,24.0,75,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
40,24.0,100,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.4595420972765933
40,24.0,125,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
40,24.0,150,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
40,24.0,175,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
40,24.0,200,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531867
40,24.0,225,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
40,24.0,250,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
40,24.0,275,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5769494480104678
40,24.0,300,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
40,24.0,325,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297798
40,24.0,350,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
40,24.0,375,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
40,24.0,400,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
40,24.0,425,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5918086123927893
40,24.0,450,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7442679425335417
40,28.0,1,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.017027991134893592
40,28.0,25,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4256997783723398
40,28.0,50,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8513995567446796
40,28.0,75,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2770993351170192
40,28.0,100,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.7027991134893592
40,28.0,125,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
40,28.0,150,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5541986702340385
40,28.0,175,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9798984486063786
40,28.0,200,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.186502561948276
40,28.0,225,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
40,28.0,250,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.733128202435345
40,28.0,275,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9565614034729881
40,28.0,300,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.134430621970533
40,28.0,325,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
40,28.0,350,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.490169058965621
40,28.0,375,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
40,28.0,400,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
40,28.0,425,#3,#4,3,208.0,70,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.484369387807027
40,28.0,450,#3,#4,3,208.0,70,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.6305087635603814
40,32.0,1,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.01946056129702125
40,32.0,25,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.48651403242553115
40,32.0,50,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9730280648510623
40,32.0,75,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.4595420972765938
40,32.0,100,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9460561297021246
40,32.0,125,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
40,32.0,150,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9190841945531876
40,32.0,175,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.186502561948276
40,32.0,200,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4988600707980297
40,32.0,225,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
40,32.0,250,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
40,32.0,275,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.236070175397701
40,32.0,300,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
40,32.0,325,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
40,32.0,350,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
40,32.0,375,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
40,32.0,400,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.6722628709184826
40,32.0,425,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.839279300350887
40,32.0,450,#2,#4,3,208.0,80,#8,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
40,36.0,1,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,0.021893131459148903
40,36.0,25,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,0.5473282864787226
40,36.0,50,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
40,36.0,75,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,1.641984859436168
40,36.0,100,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
40,36.0,125,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
40,36.0,150,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
40,36.0,175,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
40,36.0,200,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
40,36.0,225,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001563
40,36.0,250,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
40,36.0,275,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5155789473224135
40,36.0,300,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
40,36.0,325,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446703
40,36.0,350,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
40,36.0,375,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,100,2.8184022466718366
40,36.0,400,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
40,36.0,425,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,115,2.609773916890494
40,36.0,450,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,115,2.7632900296487586
40,40.0,1,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,0.02432570162127656
40,40.0,25,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,0.608142540531914
40,40.0,50,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,1.216285081063828
40,40.0,75,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
40,40.0,100,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
40,40.0,125,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
40,40.0,150,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
40,40.0,175,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,65,2.7331282024353456
40,40.0,200,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
40,40.0,225,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
40,40.0,250,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5409888356792054
40,40.0,275,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,85,2.7950877192471255
40,40.0,300,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
40,40.0,325,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,100,2.714016978276584
40,40.0,350,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,100,2.9227875150670903
40,40.0,375,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
40,40.0,400,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,115,2.7291753379246995
40,40.0,425,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,115,2.8997487965449933
40,40.0,450,#1,#3,3,208.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
40,4.0,1,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0012172214052216907
40,4.0,25,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.03043053513054227
40,4.0,50,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.06086107026108454
40,4.0,75,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.09129160539162681
40,4.0,100,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.12172214052216908
40,4.0,125,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15215267565271134
40,4.0,150,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.18258321078325362
40,4.0,175,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.21301374591379593
40,4.0,200,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.24344428104433816
40,4.0,225,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.2738748161748804
40,4.0,250,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3043053513054227
40,4.0,275,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.33473588643596497
40,4.0,300,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.36516642156650725
40,4.0,325,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.39559695669704953
40,4.0,350,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.42602749182759186
40,4.0,375,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.45645802695813403
40,4.0,400,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4868885620886763
40,4.0,425,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5173190972192185
40,4.0,450,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497608
40,4.0,475,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5781801674803032
40,4.0,500,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
40,4.0,525,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
40,4.0,550,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6694717728719299
40,4.0,575,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6999023080024721
40,4.0,600,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7303328431330145
40,4.0,625,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7607633782635568
40,4.0,650,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7911939133940991
40,4.0,675,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246413
40,4.0,700,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8520549836551837
40,4.0,725,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8824855187857259
40,4.0,750,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
40,4.0,775,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9433465890468102
40,4.0,800,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9737771241773526
40,4.0,825,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.004207659307895
40,4.0,850,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.034638194438437
40,4.0,875,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
40,4.0,900,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995216
40,8.0,1,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0024344428104433814
40,8.0,25,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.06086107026108454
40,8.0,50,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.12172214052216908
40,8.0,75,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.18258321078325362
40,8.0,100,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.24344428104433816
40,8.0,125,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3043053513054227
40,8.0,150,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.36516642156650725
40,8.0,175,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.42602749182759186
40,8.0,200,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4868885620886763
40,8.0,225,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497608
40,8.0,250,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
40,8.0,275,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6694717728719299
40,8.0,300,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7303328431330145
40,8.0,325,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7911939133940991
40,8.0,350,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8520549836551837
40,8.0,375,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
40,8.0,400,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9737771241773526
40,8.0,425,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.034638194438437
40,8.0,450,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995216
40,8.0,475,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1563603349606064
40,8.0,500,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2172214052216908
40,8.0,525,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
40,8.0,550,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3389435457438599
40,8.0,575,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3998046160049442
40,8.0,600,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.460665686266029
40,8.0,625,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5215267565271136
40,8.0,650,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5823878267881981
40,8.0,675,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492827
40,8.0,700,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7041099673103675
40,8.0,725,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7649710375714518
40,8.0,750,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
40,8.0,775,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8866931780936205
40,8.0,800,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9475542483547053
40,8.0,825,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.00841531861579
40,8.0,850,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.069276388876874
40,8.0,875,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
40,8.0,900,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
40,12.0,1,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0036516642156650724
40,12.0,25,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.09129160539162681
40,12.0,50,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.18258321078325362
40,12.0,75,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.27387481617488035
40,12.0,100,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.36516642156650725
40,12.0,125,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.45645802695813403
40,12.0,150,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497607
40,12.0,175,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
40,12.0,200,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7303328431330145
40,12.0,225,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246412
40,12.0,250,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
40,12.0,275,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0042076593078948
40,12.0,300,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995214
40,12.0,325,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1867908700911483
40,12.0,350,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
40,12.0,375,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
40,12.0,400,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.460665686266029
40,12.0,425,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5519572916576554
40,12.0,450,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492825
40,12.0,475,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.734540502440909
40,12.0,500,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
40,12.0,525,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241628
40,12.0,550,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0084153186157896
40,12.0,575,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0997069240074167
40,12.0,600,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.190998529399043
40,12.0,625,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
40,12.0,650,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3735817401822965
40,12.0,675,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4648733455739236
40,12.0,700,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
40,12.0,725,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6474565563571772
40,12.0,750,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
40,12.0,775,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.830039767140431
40,12.0,800,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
40,12.0,825,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
40,12.0,850,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9928120512643057
40,12.0,875,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0514241704191383
40,12.0,900,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
40,16.0,1,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.004868885620886763
40,16.0,25,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.12172214052216908
40,16.0,50,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.24344428104433816
40,16.0,75,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.36516642156650725
40,16.0,100,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4868885620886763
40,16.0,125,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
40,16.0,150,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7303328431330145
40,16.0,175,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8520549836551837
40,16.0,200,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9737771241773526
40,16.0,225,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995216
40,16.0,250,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2172214052216908
40,16.0,275,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3389435457438599
40,16.0,300,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.460665686266029
40,16.0,325,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5823878267881981
40,16.0,350,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7041099673103675
40,16.0,375,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
