Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
40,16.0,400,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9475542483547053
40,16.0,425,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.069276388876874
40,16.0,450,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
40,16.0,475,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.312720669921213
40,16.0,500,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
40,16.0,525,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
40,16.0,550,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6778870914877198
40,16.0,575,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7996092320098884
40,16.0,600,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
40,16.0,625,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
40,16.0,650,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.031886797367528
40,16.0,675,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
40,16.0,700,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.188185781780415
40,16.0,725,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2663352739868583
40,16.0,750,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
40,16.0,775,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.422634258399745
40,16.0,800,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.500783750606188
40,16.0,825,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.578933242812632
40,16.0,850,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6570827350190753
40,16.0,875,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
40,16.0,900,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
40,20.0,1,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.006086107026108454
40,20.0,25,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15215267565271134
40,20.0,50,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3043053513054227
40,20.0,75,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.45645802695813403
40,20.0,100,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
40,20.0,125,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7607633782635568
40,20.0,150,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
40,20.0,175,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
40,20.0,200,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2172214052216908
40,20.0,225,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
40,20.0,250,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5215267565271136
40,20.0,275,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.673679432179825
40,20.0,300,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
40,20.0,325,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9779847834852478
40,20.0,350,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
40,20.0,375,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906708
40,20.0,400,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
40,20.0,425,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5865954860960936
40,20.0,450,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
40,20.0,475,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.890900837401516
40,20.0,500,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
40,20.0,525,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
40,20.0,550,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.149111035677193
40,20.0,575,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2467979009352472
40,20.0,600,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
40,20.0,625,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.442171631451356
40,20.0,650,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5398584967094107
40,20.0,675,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
40,20.0,700,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
40,20.0,725,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8329190924835728
40,20.0,750,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
40,20.0,775,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9707823340622008
40,20.0,800,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
40,20.0,825,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
40,20.0,850,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.161503205100479
40,20.0,875,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
40,20.0,900,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
40,24.0,1,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.007303328431330145
40,24.0,25,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.18258321078325362
40,24.0,50,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.36516642156650725
40,24.0,75,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497607
40,24.0,100,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7303328431330145
40,24.0,125,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
40,24.0,150,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995214
40,24.0,175,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
40,24.0,200,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.460665686266029
40,24.0,225,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492825
40,24.0,250,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
40,24.0,275,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0084153186157896
40,24.0,300,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.190998529399043
40,24.0,325,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3735817401822965
40,24.0,350,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
40,24.0,375,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
40,24.0,400,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
40,24.0,425,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9928120512643057
40,24.0,450,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
40,24.0,475,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.227260527883636
40,24.0,500,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
40,24.0,525,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
40,24.0,550,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5789332428126315
40,24.0,575,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6961574811222966
40,24.0,600,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8133817194319617
40,24.0,625,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
40,24.0,650,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
40,24.0,675,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
40,24.0,700,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
40,24.0,725,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2123621040440193
40,24.0,750,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
40,24.0,775,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.364938800874641
40,24.0,800,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
40,24.0,825,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5175154977052636
40,24.0,850,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5938038461205744
40,24.0,875,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
40,24.0,900,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
40,28.0,1,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.008520549836551837
40,28.0,25,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.21301374591379593
40,28.0,50,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.42602749182759186
40,28.0,75,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6390412377413877
40,28.0,100,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8520549836551837
40,28.0,125,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
40,28.0,150,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2780824754827753
40,28.0,175,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.491096221396571
40,28.0,200,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7041099673103675
40,28.0,225,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241628
40,28.0,250,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
40,28.0,275,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3431512050517544
40,28.0,300,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5561649509655506
40,28.0,325,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.769178696879347
40,28.0,350,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.982192442793142
40,28.0,375,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
40,28.0,400,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.188185781780415
40,28.0,425,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3249473931416906
40,28.0,450,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
40,28.0,475,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.598470615864242
40,28.0,500,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
40,28.0,525,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.871993838586794
40,28.0,550,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9580676093263158
40,28.0,575,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.047070682477513
40,28.0,600,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
40,28.0,625,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
40,28.0,650,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.314079901931101
40,28.0,675,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4030829750822975
40,28.0,700,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4920860482334932
40,28.0,725,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.58108912138469
40,28.0,750,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
40,28.0,775,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.759095267687082
40,28.0,800,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.848098340838278
40,28.0,825,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9371014139894744
40,28.0,850,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.4862819123549924
40,28.0,875,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536686
40,28.0,900,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.632533789552345
40,32.0,1,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.009737771241773526
40,32.0,25,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.24344428104433816
40,32.0,50,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4868885620886763
40,32.0,75,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7303328431330145
40,32.0,100,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9737771241773526
40,32.0,125,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2172214052216908
40,32.0,150,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.460665686266029
40,32.0,175,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7041099673103675
40,32.0,200,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9475542483547053
40,32.0,225,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
40,32.0,250,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
40,32.0,275,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6778870914877198
40,32.0,300,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.921331372532058
40,32.0,325,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.031886797367528
40,32.0,350,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.188185781780415
40,32.0,375,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
40,32.0,400,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.500783750606188
40,32.0,425,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6570827350190753
40,32.0,450,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
40,32.0,475,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.969680703844849
40,32.0,500,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
40,32.0,525,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
40,32.0,550,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2377915535157897
40,32.0,575,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.339509351402871
40,32.0,600,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
40,32.0,625,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
40,32.0,650,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.644662745064115
40,32.0,675,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
40,32.0,700,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.848098340838278
40,32.0,725,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.949816138725359
40,32.0,750,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688997
40,32.0,775,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.59074753892453
40,32.0,800,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.67432004018016
40,32.0,825,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.757892541435789
40,32.0,850,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8414650426914196
40,32.0,875,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
40,32.0,900,#2,#4,2,480.0,80,#8,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
40,36.0,1,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,0.010954992646995218
40,36.0,25,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,0.2738748161748804
40,36.0,50,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497608
40,36.0,75,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246413
40,36.0,100,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995216
40,36.0,125,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
40,36.0,150,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492827
40,36.0,175,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241632
40,36.0,200,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
40,36.0,225,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
40,36.0,250,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
40,36.0,275,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
40,36.0,300,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
40,36.0,325,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.2858726470384694
40,36.0,350,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
40,36.0,375,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
40,36.0,400,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
40,36.0,425,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.9892180768964596
40,36.0,450,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0597854072133974
40,36.0,475,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.174217929836364
40,36.0,500,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
40,36.0,525,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4030829750822966
40,36.0,550,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.5175154977052636
40,36.0,575,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6319480203282297
40,36.0,600,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
40,36.0,625,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
40,36.0,650,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.9752455881971294
40,36.0,675,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.538514725639761
40,36.0,700,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
40,36.0,725,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.7265528534649284
40,36.0,750,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
40,36.0,775,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9145909812900954
40,36.0,800,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
40,36.0,825,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.5349658342300003
40,36.0,850,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6117829807218182
40,36.0,875,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
40,36.0,900,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.765417273705455
40,40.0,1,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,0.012172214052216909
40,40.0,25,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,0.3043053513054227
40,40.0,50,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
40,40.0,75,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
40,40.0,100,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,1.2172214052216908
40,40.0,125,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,1.5215267565271136
40,40.0,150,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
40,40.0,175,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
40,40.0,200,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
40,40.0,225,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
40,40.0,250,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
40,40.0,275,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.149111035677193
40,40.0,300,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
40,40.0,325,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5398584967094107
40,40.0,350,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
40,40.0,375,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
40,40.0,400,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
40,40.0,425,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.161503205100479
40,40.0,450,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
40,40.0,475,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.415797699818182
40,40.0,500,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
40,40.0,525,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
40,40.0,550,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.797239441894737
40,40.0,575,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,85,2.9243866892535886
40,40.0,600,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688993
40,40.0,625,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6116406642384367
40,40.0,650,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.716106290807974
40,40.0,675,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
40,40.0,700,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
40,40.0,725,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.4752191647363637
40,40.0,750,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
40,40.0,775,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.645923934718182
40,40.0,800,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.7312763197090915
40,40.0,825,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8166287047000003
40,40.0,850,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.901981089690909
40,40.0,875,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
40,40.0,900,#1,#3,2,480.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
40,4.0,1,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0010541137369219843
40,4.0,25,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.026352843423049603
40,4.0,50,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.052705686846099206
40,4.0,75,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.07905853026914882
40,4.0,100,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.10541137369219841
40,4.0,125,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.13176421711524805
40,4.0,150,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.15811706053829763
40,4.0,175,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.18446990396134724
40,4.0,200,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.21082274738439682
40,4.0,225,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23717559080744646
40,4.0,250,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2635284342304961
40,4.0,275,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.28988127765354565
40,4.0,300,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.31623412107659526
40,4.0,325,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3425869644996449
40,4.0,350,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3689398079226945
40,4.0,375,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39529265134574404
40,4.0,400,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.42164549476879365
40,4.0,425,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4479983381918433
40,4.0,450,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
40,4.0,475,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5007040250379425
40,4.0,500,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
40,4.0,525,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840416
40,4.0,550,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5797625553070913
40,4.0,575,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.606115398730141
40,4.0,600,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6324682421531905
40,4.0,625,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6588210855762402
40,4.0,650,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6851739289992897
40,4.0,675,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
40,4.0,700,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.737879615845389
40,4.0,725,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7642324592684385
40,4.0,750,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914881
40,4.0,775,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8169381461145377
40,4.0,800,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8432909895375873
40,4.0,825,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8696438329606369
40,4.0,850,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8959966763836866
40,4.0,875,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
40,4.0,900,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
40,4.0,925,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9750552066528355
40,4.0,950,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.001408050075885
40,4.0,975,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0277608934989346
40,4.0,1000,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
40,4.0,1025,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0804665803450337
40,8.0,1,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0021082274738439687
40,8.0,25,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.052705686846099206
40,8.0,50,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.10541137369219841
40,8.0,75,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.15811706053829763
40,8.0,100,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.21082274738439682
40,8.0,125,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2635284342304961
40,8.0,150,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.31623412107659526
40,8.0,175,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3689398079226945
40,8.0,200,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.42164549476879365
40,8.0,225,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
40,8.0,250,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
40,8.0,275,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5797625553070913
40,8.0,300,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6324682421531905
40,8.0,325,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6851739289992897
40,8.0,350,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.737879615845389
40,8.0,375,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914881
40,8.0,400,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8432909895375873
40,8.0,425,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8959966763836866
40,8.0,450,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
40,8.0,475,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.001408050075885
40,8.0,500,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
40,8.0,525,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1068194237680833
40,8.0,550,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1595251106141826
40,8.0,575,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.212230797460282
40,8.0,600,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.264936484306381
40,8.0,625,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3176421711524804
40,8.0,650,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3703478579985795
40,8.0,675,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
40,8.0,700,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.475759231690778
40,8.0,725,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.528464918536877
40,8.0,750,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829762
40,8.0,775,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6338762922290755
40,8.0,800,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6865819790751746
40,8.0,825,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7392876659212737
40,8.0,850,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7919933527673733
40,8.0,875,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
40,8.0,900,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
40,8.0,925,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.950110413305671
40,8.0,950,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.00281610015177
40,8.0,975,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
40,8.0,1000,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
40,8.0,1025,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1609331606900675
40,12.0,1,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.003162341210765953
40,12.0,25,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0790585302691488
40,12.0,50,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.1581170605382976
40,12.0,75,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23717559080744646
40,12.0,100,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3162341210765952
40,12.0,125,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39529265134574404
40,12.0,150,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
40,12.0,175,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840415
40,12.0,200,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6324682421531904
40,12.0,225,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
40,12.0,250,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914881
40,12.0,275,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8696438329606369
40,12.0,300,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
40,12.0,325,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0277608934989346
40,12.0,350,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.106819423768083
40,12.0,375,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372322
40,12.0,400,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2649364843063808
40,12.0,425,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3439950145755297
40,12.0,450,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
40,12.0,475,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5021120751138273
40,12.0,500,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829762
40,12.0,525,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521253
40,12.0,550,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7392876659212737
40,12.0,575,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8183461961904228
40,12.0,600,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
40,12.0,625,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287204
40,12.0,650,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
40,12.0,675,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
40,12.0,700,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.213638847536166
40,12.0,725,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2926973778053155
40,12.0,750,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
40,12.0,775,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.450814438343613
40,12.0,800,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5298729686127617
40,12.0,825,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
40,12.0,850,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6879900291510594
40,12.0,875,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202083
40,12.0,900,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
40,12.0,925,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.925165619958506
40,12.0,950,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9288076171472288
40,12.0,975,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
40,12.0,1000,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
40,12.0,1025,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0810819027114844
40,16.0,1,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.004216454947687937
40,16.0,25,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.10541137369219841
40,16.0,50,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.21082274738439682
40,16.0,75,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.31623412107659526
40,16.0,100,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.42164549476879365
40,16.0,125,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
40,16.0,150,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6324682421531905
40,16.0,175,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.737879615845389
40,16.0,200,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8432909895375873
40,16.0,225,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
40,16.0,250,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
40,16.0,275,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1595251106141826
40,16.0,300,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.264936484306381
40,16.0,325,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3703478579985795
40,16.0,350,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.475759231690778
40,16.0,375,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829762
40,16.0,400,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6865819790751746
40,16.0,425,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7919933527673733
40,16.0,450,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
40,16.0,475,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.00281610015177
40,16.0,500,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
40,16.0,525,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
40,16.0,550,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3190502212283652
40,16.0,575,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.424461594920564
40,16.0,600,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.529872968612762
40,16.0,625,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
40,16.0,650,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.740695715997159
40,16.0,675,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
40,16.0,700,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.951518463381556
40,16.0,725,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9626463472726192
40,16.0,750,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
40,16.0,775,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0980012677741793
40,16.0,800,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.165678728024959
40,16.0,825,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.233356188275739
40,16.0,850,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.301033648526519
40,16.0,875,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3687111087772994
40,16.0,900,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
40,16.0,925,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5040660292788597
40,16.0,950,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.571743489529639
40,16.0,975,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.639420949780419
40,16.0,1000,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.707098410031199
40,16.0,1025,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7747758702819794
40,20.0,1,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0052705686846099215
40,20.0,25,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.13176421711524805
40,20.0,50,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2635284342304961
40,20.0,75,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39529265134574415
40,20.0,100,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
40,20.0,125,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6588210855762402
40,20.0,150,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914883
40,20.0,175,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
40,20.0,200,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
40,20.0,225,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372324
40,20.0,250,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3176421711524804
40,20.0,275,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4494063882677286
40,20.0,300,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829766
40,20.0,325,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7129348224982244
40,20.0,350,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
40,20.0,375,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287204
40,20.0,400,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
40,20.0,425,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2399916909592164
40,20.0,450,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
40,20.0,475,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5035201251897123
