Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
40,20.0,500,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
40,20.0,525,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
40,20.0,550,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.898812776535457
40,20.0,575,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9457269822099246
40,20.0,600,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
40,20.0,625,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
40,20.0,650,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1995174581503494
40,20.0,675,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
40,20.0,700,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3687111087772994
40,20.0,725,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.453307934090774
40,20.0,750,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
40,20.0,775,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.622501584717724
40,20.0,800,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7070984100311994
40,20.0,825,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
40,20.0,850,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8762920606581486
40,20.0,875,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
40,20.0,900,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
40,20.0,925,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0370260499361628
40,20.0,950,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.092080808042546
40,20.0,975,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
40,20.0,1000,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
40,20.0,1025,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.257245082361694
40,24.0,1,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.006324682421531906
40,24.0,25,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.1581170605382976
40,24.0,50,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3162341210765952
40,24.0,75,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
40,24.0,100,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6324682421531904
40,24.0,125,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914881
40,24.0,150,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
40,24.0,175,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.106819423768083
40,24.0,200,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2649364843063808
40,24.0,225,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
40,24.0,250,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829762
40,24.0,275,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7392876659212737
40,24.0,300,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
40,24.0,325,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0555217869978692
40,24.0,350,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.213638847536166
40,24.0,375,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
40,24.0,400,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5298729686127617
40,24.0,425,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6879900291510594
40,24.0,450,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
40,24.0,475,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9288076171472288
40,24.0,500,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
40,24.0,525,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
40,24.0,550,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2333561882757387
40,24.0,575,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3348723786519088
40,24.0,600,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
40,24.0,625,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
40,24.0,650,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.639420949780419
40,24.0,675,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
40,24.0,700,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
40,24.0,725,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9439695209089285
40,24.0,750,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
40,24.0,775,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0480370015574394
40,24.0,800,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
40,24.0,825,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.180168421012758
40,24.0,850,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.246234130740417
40,24.0,875,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680764
40,24.0,900,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
40,24.0,925,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4444312599233955
40,24.0,950,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5104969696510544
40,24.0,975,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.576562679378714
40,24.0,1000,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.642628389106373
40,24.0,1025,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7086940988340324
40,28.0,1,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.00737879615845389
40,28.0,25,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.18446990396134727
40,28.0,50,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.36893980792269454
40,28.0,75,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5534097118840416
40,28.0,100,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7378796158453891
40,28.0,125,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
40,28.0,150,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1068194237680833
40,28.0,175,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2912893277294306
40,28.0,200,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4757592316907782
40,28.0,225,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521255
40,28.0,250,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
40,28.0,275,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0291689435748195
40,28.0,300,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2136388475361666
40,28.0,325,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.398108751497514
40,28.0,350,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5825786554588612
40,28.0,375,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
40,28.0,400,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9515184633815563
40,28.0,425,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0134044424607045
40,28.0,450,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
40,28.0,475,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.250275553338434
40,28.0,500,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.368711108777299
40,28.0,525,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
40,28.0,550,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.605582219655029
40,28.0,575,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.724017775093894
40,28.0,600,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
40,28.0,625,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
40,28.0,650,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0039931950723333
40,28.0,675,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
40,28.0,700,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1581465177702053
40,28.0,725,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2352231791191413
40,28.0,750,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
40,28.0,775,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3893765018170128
40,28.0,800,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
40,28.0,825,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148847
40,28.0,850,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6206064858638203
40,28.0,875,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
40,28.0,900,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
40,28.0,925,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8518364699106282
40,28.0,950,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.928913131259564
40,28.0,975,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.4697554502316916
40,28.0,1000,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
40,28.0,1025,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5964095758845986
40,32.0,1,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.008432909895375875
40,32.0,25,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.21082274738439682
40,32.0,50,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.42164549476879365
40,32.0,75,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6324682421531905
40,32.0,100,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8432909895375873
40,32.0,125,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
40,32.0,150,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.264936484306381
40,32.0,175,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.475759231690778
40,32.0,200,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6865819790751746
40,32.0,225,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
40,32.0,250,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
40,32.0,275,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3190502212283652
40,32.0,300,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.529872968612762
40,32.0,325,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.740695715997159
40,32.0,350,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.951518463381556
40,32.0,375,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
40,32.0,400,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.165678728024959
40,32.0,425,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.301033648526519
40,32.0,450,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
40,32.0,475,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.571743489529639
40,32.0,500,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.707098410031199
40,32.0,525,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
40,32.0,550,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9778082510343187
40,32.0,575,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0260150983148866
40,32.0,600,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
40,32.0,625,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
40,32.0,650,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2902779372255235
40,32.0,675,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
40,32.0,700,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
40,32.0,725,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.554540776136161
40,32.0,750,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
40,32.0,775,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.730716002076586
40,32.0,800,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8188036150467983
40,32.0,825,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.906891228017011
40,32.0,850,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.994978840987223
40,32.0,875,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
40,32.0,900,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
40,32.0,925,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.677830085232896
40,32.0,950,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7502038713202714
40,32.0,975,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8225776574076473
40,32.0,1000,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8949514434950228
40,32.0,1025,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.967325229582398
40,36.0,1,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.009487023632297857
40,36.0,25,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.23717559080744646
40,36.0,50,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
40,36.0,75,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
40,36.0,100,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
40,36.0,125,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372322
40,36.0,150,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
40,36.0,175,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521253
40,36.0,200,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
40,36.0,225,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
40,36.0,250,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
40,36.0,275,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
40,36.0,300,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
40,36.0,325,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
40,36.0,350,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
40,36.0,375,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
40,36.0,400,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
40,36.0,425,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
40,36.0,450,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
40,36.0,475,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.893211425720844
40,36.0,500,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
40,36.0,525,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
40,36.0,550,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1801684210127585
40,36.0,575,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.279266985604247
40,36.0,600,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
40,36.0,625,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
40,36.0,650,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.576562679378714
40,36.0,675,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702026
40,36.0,700,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
40,36.0,725,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.873858373153181
40,36.0,750,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
40,36.0,775,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5240357897972228
40,36.0,800,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
40,36.0,825,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6868768084938175
40,36.0,850,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7682973178421153
40,36.0,875,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
40,36.0,900,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.93113833653871
40,36.0,925,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.461375007890838
40,36.0,950,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.527898656752753
40,36.0,975,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.594422305614667
40,36.0,1000,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
40,36.0,1025,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (36.0A) is within 90.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.727469603338496
40,40.0,1,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.010541137369219843
40,40.0,25,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.2635284342304961
40,40.0,50,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
40,40.0,75,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914883
40,40.0,100,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
40,40.0,125,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,1.3176421711524804
40,40.0,150,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829766
40,40.0,175,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
40,40.0,200,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
40,40.0,225,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
40,40.0,250,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
40,40.0,275,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,50,2.898812776535457
40,40.0,300,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
40,40.0,325,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.1995174581503494
40,40.0,350,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.3687111087772994
40,40.0,375,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
40,40.0,400,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7070984100311994
40,40.0,425,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,65,2.8762920606581486
40,40.0,450,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
40,40.0,475,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.092080808042546
40,40.0,500,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
40,40.0,525,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
40,40.0,550,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4224093566808422
40,40.0,575,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.532518872893608
40,40.0,600,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
40,40.0,625,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7527379053191394
40,40.0,650,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8628474215319044
40,40.0,675,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
40,40.0,700,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
40,40.0,725,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6235497456673644
40,40.0,750,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765837
40,40.0,775,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.8044842108858035
40,40.0,800,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.8949514434950228
40,40.0,825,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,100,2.985418676104242
40,40.0,850,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.513115623672328
40,40.0,875,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
40,40.0,900,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
40,40.0,925,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.7348611198787096
40,40.0,950,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8087762852808362
40,40.0,975,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8826914506829637
40,40.0,1000,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
40,40.0,1025,#1,#3,3,480.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (40.0A) is within 100.0% of User-specified breaker rating (40A),480 V / 3 pole,3,1,1,CU,75 C,130,2.4979317814872184
45,4.5,1,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.005477496323497609
45,4.5,25,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.1369374080874402
45,4.5,50,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.2738748161748804
45,4.5,75,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.41081222426232067
45,4.5,100,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.5477496323497608
45,4.5,125,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6846870404372011
45,4.5,150,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8216244485246413
45,4.5,175,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9585618566120816
45,4.5,200,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0954992646995216
45,9.0,1,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.010954992646995218
45,9.0,25,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.2738748161748804
45,9.0,50,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.5477496323497608
45,9.0,75,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8216244485246413
45,9.0,100,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0954992646995216
45,9.0,125,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.3693740808744022
45,9.0,150,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.6432488970492827
45,9.0,175,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.9171237132241632
45,9.0,200,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
45,13.5,1,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.016432488970492827
45,13.5,25,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.41081222426232067
45,13.5,50,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8216244485246413
45,13.5,75,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.232436672786962
45,13.5,100,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.6432488970492827
45,13.5,125,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.0540611213116033
45,13.5,150,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.464873345573924
45,13.5,175,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.8756855698362447
45,13.5,200,#6,#8,1,120.0,30,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
45,18.0,1,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.021909985293990436
45,18.0,25,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.5477496323497608
45,18.0,50,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0954992646995216
45,18.0,75,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.6432488970492827
45,18.0,100,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
45,18.0,125,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
45,18.0,150,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
45,18.0,175,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.4617090045029664
45,18.0,200,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
45,22.5,1,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.027387481617488045
45,22.5,25,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6846870404372011
45,22.5,50,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.3693740808744022
45,22.5,75,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.0540611213116033
45,22.5,100,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
45,22.5,125,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.19795446830622
45,22.5,150,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.6375453619674643
45,22.5,175,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.0025691459019135
45,22.5,200,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
45,27.0,1,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.032864977940985654
45,27.0,25,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.8216244485246413
45,27.0,50,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.6432488970492827
45,27.0,75,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.464873345573924
45,27.0,100,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
45,27.0,125,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.6375453619674643
45,27.0,150,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.059785407213398
45,27.0,175,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.403082975082297
45,27.0,200,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
45,31.5,1,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.03834247426448327
45,31.5,25,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9585618566120816
45,31.5,50,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.9171237132241632
45,31.5,75,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.8756855698362447
45,31.5,100,#6,#8,1,120.0,70,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.461709004502967
45,31.5,125,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.0025691459019144
45,31.5,150,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.403082975082297
45,31.5,175,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.8035968042626798
45,31.5,200,#3,#4,1,120.0,70,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
45,36.0,1,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.04381997058798087
45,36.0,25,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0954992646995216
45,36.0,50,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1909985293990433
45,36.0,75,#6,#8,1,120.0,80,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
45,36.0,100,#6,#8,1,120.0,80,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
45,36.0,125,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
45,36.0,150,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
45,36.0,175,#3,#4,1,120.0,80,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
45,36.0,200,#2,#4,1,120.0,80,#8,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
45,40.5,1,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,50,0.04929746691147848
45,40.5,25,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,50,1.232436672786962
45,40.5,50,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,50,2.464873345573924
45,40.5,75,#6,#8,1,120.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,65,2.3737908257707176
45,40.5,100,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,85,2.0597854072133974
45,40.5,125,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,85,2.5747317590167467
45,40.5,150,#3,#4,1,120.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,100,2.5385147256397613
45,40.5,175,#3,#4,1,120.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,100,2.961600513246388
45,40.5,200,#2,#4,1,120.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,115,2.7654172737054545
45,45.0,1,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,50,0.05477496323497609
45,45.0,25,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,50,1.3693740808744022
45,45.0,50,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
45,45.0,75,#6,#8,1,120.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,65,2.6375453619674643
45,45.0,100,#4,#4,1,120.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
45,45.0,125,#4,#4,1,120.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,85,2.860813065574163
45,45.0,150,#3,#4,1,120.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,100,2.820571917377512
45,45.0,175,#2,#4,1,120.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,115,2.6886001272136366
45,45.0,200,#1,#3,1,120.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
45,4.5,1,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.002372922595017015
45,4.5,25,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.05932306487542536
45,4.5,50,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.11864612975085072
45,4.5,75,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.1779691946262761
45,4.5,100,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.23729225950170144
45,4.5,125,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.29661532437712684
45,4.5,150,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3559383892525522
45,4.5,175,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.4152614541279776
45,4.5,200,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.47458451900340287
45,4.5,225,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5339075838788283
45,4.5,250,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5932306487542537
45,4.5,275,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6525537136296791
45,4.5,300,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7118767785051044
45,4.5,325,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7711998433805297
45,4.5,350,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8305229082559552
45,4.5,375,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8898459731313806
45,4.5,400,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068057
45,4.5,425,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0084921028822313
45,4.5,450,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0678151677576566
45,4.5,475,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.127138232633082
45,9.0,1,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.00474584519003403
45,9.0,25,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.11864612975085072
45,9.0,50,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.23729225950170144
45,9.0,75,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3559383892525522
45,9.0,100,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.47458451900340287
45,9.0,125,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5932306487542537
45,9.0,150,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7118767785051044
45,9.0,175,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8305229082559552
45,9.0,200,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068057
45,9.0,225,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0678151677576566
45,9.0,250,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1864612975085074
45,9.0,275,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3051074272593581
45,9.0,300,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.423753557010209
45,9.0,325,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5423996867610594
45,9.0,350,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.6610458165119104
45,9.0,375,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.7796919462627612
45,9.0,400,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8983380760136115
45,9.0,425,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0169842057644627
45,9.0,450,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
45,9.0,475,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.254276465266164
45,13.5,1,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.007118767785051043
45,13.5,25,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.1779691946262761
45,13.5,50,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3559383892525522
45,13.5,75,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5339075838788283
45,13.5,100,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7118767785051044
45,13.5,125,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8898459731313806
45,13.5,150,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0678151677576566
45,13.5,175,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2457843623839326
45,13.5,200,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.423753557010209
45,13.5,225,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.601722751636485
45,13.5,250,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.7796919462627612
45,13.5,275,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.957661140889037
45,13.5,300,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
45,13.5,325,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3135995301415893
45,13.5,350,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
45,13.5,375,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6695379193941418
45,13.5,400,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
45,13.5,425,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.9424521799327175
45,13.5,450,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.056714072869936
45,13.5,475,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1709759658071546
45,18.0,1,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.00949169038006806
45,18.0,25,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.23729225950170144
45,18.0,50,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.47458451900340287
45,18.0,75,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7118767785051044
45,18.0,100,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068057
45,18.0,125,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1864612975085074
45,18.0,150,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.423753557010209
45,18.0,175,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.6610458165119104
45,18.0,200,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8983380760136115
45,18.0,225,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
45,18.0,250,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
45,18.0,275,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6102148545187163
45,18.0,300,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
45,18.0,325,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.9805394775784573
45,18.0,350,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
45,18.0,375,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
45,18.0,400,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
45,18.0,425,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.5899362399102897
45,18.0,450,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
45,18.0,475,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8946346210762064
45,22.5,1,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.011864612975085074
45,22.5,25,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.29661532437712684
45,22.5,50,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5932306487542537
