Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
45,22.5,75,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8898459731313806
45,22.5,100,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1864612975085074
45,22.5,125,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.4830766218856342
45,22.5,150,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.7796919462627612
45,22.5,175,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0763072706398877
45,22.5,200,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
45,22.5,225,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6695379193941418
45,22.5,250,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9661532437712683
45,22.5,275,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.094801370515676
45,22.5,300,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
45,22.5,325,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.475674346973071
45,22.5,350,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.666110835201769
45,22.5,375,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.856547323430467
45,22.5,400,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
45,22.5,425,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1068803804228495
45,22.5,450,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.230814520447723
45,22.5,475,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.354748660472596
45,27.0,1,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.014237535570102086
45,27.0,25,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3559383892525522
45,27.0,50,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7118767785051044
45,27.0,75,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0678151677576566
45,27.0,100,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.423753557010209
45,27.0,125,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.7796919462627612
45,27.0,150,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
45,27.0,175,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
45,27.0,200,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
45,27.0,225,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.056714072869936
45,27.0,250,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
45,27.0,275,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.5137616446188105
45,27.0,300,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
45,27.0,325,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.970809216367686
45,27.0,350,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
45,27.0,375,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.230814520447723
45,27.0,400,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
45,27.0,425,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.528256456507419
45,27.0,450,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6769774245372675
45,27.0,475,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.8256983925671157
45,31.5,1,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.016610458165119104
45,31.5,25,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.4152614541279776
45,31.5,50,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8305229082559552
45,31.5,75,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.2457843623839326
45,31.5,100,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.6610458165119104
45,31.5,125,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.0763072706398877
45,31.5,150,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.4915687247678653
45,31.5,175,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.906830178895843
45,31.5,200,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
45,31.5,225,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.3994997516815926
45,31.5,250,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6661108352017693
45,31.5,275,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.9327219187219455
45,31.5,300,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
45,31.5,325,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2556013484526973
45,31.5,350,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.42910914448752
45,31.5,375,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6026169405223434
45,31.5,400,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
45,31.5,425,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9496325325919894
45,31.5,450,#3,#4,1,277.0,70,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5660076649066172
45,31.5,475,#3,#4,1,277.0,70,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.708563646290319
45,36.0,1,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.01898338076013612
45,36.0,25,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.47458451900340287
45,36.0,50,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9491690380068057
45,36.0,75,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.423753557010209
45,36.0,100,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8983380760136115
45,36.0,125,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
45,36.0,150,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.847507114020418
45,36.0,175,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
45,36.0,200,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
45,36.0,225,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
45,36.0,250,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
45,36.0,275,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.181240864437773
45,36.0,300,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
45,36.0,325,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.577830112517369
45,36.0,350,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
45,36.0,375,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
45,36.0,400,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
45,36.0,425,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.769659066883333
45,36.0,450,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.9325801884647054
45,36.0,475,#2,#4,1,277.0,80,#8,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.529142151643978
45,40.5,1,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,0.021356303355153133
45,40.5,25,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,0.5339075838788283
45,40.5,50,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,1.0678151677576566
45,40.5,75,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,1.601722751636485
45,40.5,100,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,2.1356303355153132
45,40.5,125,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,2.6695379193941418
45,40.5,150,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,65,2.056714072869936
45,40.5,175,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,65,2.399499751681592
45,40.5,200,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,65,2.7422854304932476
45,40.5,225,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.0077330684029504
45,40.5,250,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.2308145204477228
45,40.5,275,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.4538959724924947
45,40.5,300,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6769774245372675
45,40.5,325,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.900058876582039
45,40.5,350,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5660076649066177
45,40.5,375,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,100,2.7492939266856617
45,40.5,400,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,100,2.9325801884647054
45,40.5,425,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,115,2.5457812447468986
45,40.5,450,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,115,2.695533082673187
45,40.5,475,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,115,2.8452849205994752
45,45.0,1,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,0.023729225950170147
45,45.0,25,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,0.5932306487542537
45,45.0,50,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,1.1864612975085074
45,45.0,75,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,1.7796919462627612
45,45.0,100,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
45,45.0,125,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,50,2.9661532437712683
45,45.0,150,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
45,45.0,175,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,65,2.666110835201769
45,45.0,200,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
45,45.0,225,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.230814520447723
45,45.0,250,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.4786828004974697
45,45.0,275,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.7265510805472166
45,45.0,300,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
45,45.0,325,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,100,2.6474682256973034
45,45.0,350,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
45,45.0,375,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,115,2.495863965438136
45,45.0,400,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
45,45.0,425,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,115,2.8286458274965542
45,45.0,450,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,115,2.9950367585257633
45,45.0,475,#1,#3,1,277.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),277 V / 1 pole,1,1,1,CU,75 C,130,2.6058320216849364
45,4.5,1,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.003160094032787082
45,4.5,25,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.07900235081967705
45,4.5,50,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.1580047016393541
45,4.5,75,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.23700705245903114
45,4.5,100,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.3160094032787082
45,4.5,125,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.3950117540983853
45,4.5,150,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4740141049180623
45,4.5,175,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5530164557377394
45,4.5,200,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6320188065574164
45,4.5,225,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7110211573770935
45,4.5,250,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7900235081967706
45,4.5,275,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8690258590164476
45,4.5,300,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9480282098361246
45,4.5,325,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
45,4.5,350,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1060329114754788
45,9.0,1,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.006320188065574164
45,9.0,25,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.1580047016393541
45,9.0,50,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.3160094032787082
45,9.0,75,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4740141049180623
45,9.0,100,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6320188065574164
45,9.0,125,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7900235081967706
45,9.0,150,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9480282098361246
45,9.0,175,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1060329114754788
45,9.0,200,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2640376131148328
45,9.0,225,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.422042314754187
45,9.0,250,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.5800470163935412
45,9.0,275,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.7380517180328952
45,9.0,300,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8960564196722491
45,9.0,325,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
45,9.0,350,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
45,13.5,1,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.009480282098361246
45,13.5,25,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.23700705245903114
45,13.5,50,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4740141049180623
45,13.5,75,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7110211573770935
45,13.5,100,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9480282098361246
45,13.5,125,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1850352622951559
45,13.5,150,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.422042314754187
45,13.5,175,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.659049367213218
45,13.5,200,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8960564196722491
45,13.5,225,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1330634721312802
45,13.5,250,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
45,13.5,275,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6070775770493424
45,13.5,300,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
45,13.5,325,#6,#8,2,208.0,30,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755986
45,13.5,350,#6,#8,2,208.0,30,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
45,18.0,1,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.012640376131148328
45,18.0,25,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.3160094032787082
45,18.0,50,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6320188065574164
45,18.0,75,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9480282098361246
45,18.0,100,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2640376131148328
45,18.0,125,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.5800470163935412
45,18.0,150,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8960564196722491
45,18.0,175,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
45,18.0,200,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
45,18.0,225,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
45,18.0,250,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
45,18.0,275,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2317691524340084
45,18.0,300,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4346572572007363
45,18.0,325,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674647
45,18.0,350,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
45,22.5,1,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.01580047016393541
45,22.5,25,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.3950117540983853
45,22.5,50,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7900235081967706
45,22.5,75,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1850352622951559
45,22.5,100,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.5800470163935412
45,22.5,125,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.9750587704919262
45,22.5,150,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
45,22.5,175,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
45,22.5,200,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
45,22.5,225,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.28249117862569
45,22.5,250,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
45,22.5,275,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7897114405425105
45,22.5,300,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
45,22.5,325,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1456097991806224
45,22.5,350,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
45,27.0,1,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.01896056419672249
45,27.0,25,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4740141049180623
45,27.0,50,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9480282098361246
45,27.0,75,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.422042314754187
45,27.0,100,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8960564196722491
45,27.0,125,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
45,27.0,150,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
45,27.0,175,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
45,27.0,200,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
45,27.0,225,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7389894143508284
45,27.0,250,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
45,27.0,275,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.178619180706478
45,27.0,300,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.376675469861613
45,27.0,325,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5747317590167467
45,27.0,350,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
45,31.5,1,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.022120658229509576
45,31.5,25,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5530164557377394
45,31.5,50,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1060329114754788
45,31.5,75,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.659049367213218
45,31.5,100,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2120658229509575
45,31.5,125,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.7650822786886966
45,31.5,150,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1303251000506442
45,31.5,175,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.485379283392418
45,31.5,200,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.8404334667341926
45,31.5,225,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.0795910361289107
45,31.5,250,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.310656706809901
45,31.5,275,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5417223774908906
45,31.5,300,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
45,31.5,325,#3,#4,2,208.0,70,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
45,31.5,350,#3,#4,2,208.0,70,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.657846614451886
45,36.0,1,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.025280752262296657
45,36.0,25,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6320188065574164
45,36.0,50,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2640376131148328
45,36.0,75,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8960564196722491
45,36.0,100,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.5280752262296655
45,36.0,125,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
45,36.0,150,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4346572572007363
45,36.0,175,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
45,36.0,200,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
45,36.0,225,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3766754698616124
45,36.0,250,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
45,36.0,275,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.904825574275304
45,36.0,300,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
45,36.0,325,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
45,36.0,350,#2,#4,2,208.0,80,#8,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
45,40.5,1,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,0.028440846295083737
45,40.5,25,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,0.7110211573770935
45,40.5,50,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,1.422042314754187
45,40.5,75,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,2.1330634721312802
45,40.5,100,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,2.844084629508374
45,40.5,125,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,65,2.28249117862569
45,40.5,150,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7389894143508284
45,40.5,175,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,85,2.0795910361289103
45,40.5,200,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3766754698616124
45,40.5,225,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,85,2.6737599035943136
45,40.5,250,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,85,2.9708443373270152
45,40.5,275,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,100,2.6849674982728238
45,40.5,300,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,100,2.9290554526612627
45,40.5,325,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,115,2.592578694098864
45,40.5,350,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,115,2.792007824414161
45,45.0,1,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,0.03160094032787082
45,45.0,25,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,0.7900235081967706
45,45.0,50,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,1.5800470163935412
45,45.0,75,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
45,45.0,100,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
45,45.0,125,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
45,45.0,150,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
45,45.0,175,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
45,45.0,200,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
45,45.0,225,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,85,2.9708443373270157
45,45.0,250,#3,#4,2,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,100,2.7120883820937616
45,45.0,275,#3,#4,2,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,100,2.9832972203031374
45,45.0,300,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706293
45,45.0,325,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,115,2.880642993443182
45,45.0,350,#1,#3,2,208.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
45,4.5,1,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.002736641432393613
45,4.5,25,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.06841603580984032
45,4.5,50,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.13683207161968064
45,4.5,75,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.205248107429521
45,4.5,100,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.2736641432393613
45,4.5,125,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.34208017904920157
45,4.5,150,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.410496214859042
45,4.5,175,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.47891225066888227
45,4.5,200,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5473282864787226
45,4.5,225,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6157443222885629
45,4.5,250,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6841603580984031
45,4.5,275,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7525763939082436
45,4.5,300,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.820992429718084
45,4.5,325,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
45,4.5,350,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9578245013377645
45,4.5,375,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0262405371476049
45,4.5,400,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
45,9.0,1,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.005473282864787226
45,9.0,25,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.13683207161968064
45,9.0,50,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.2736641432393613
45,9.0,75,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.410496214859042
45,9.0,100,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5473282864787226
45,9.0,125,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6841603580984031
45,9.0,150,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.820992429718084
45,9.0,175,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9578245013377645
45,9.0,200,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
45,9.0,225,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2314886445771258
45,9.0,250,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.3683207161968063
45,9.0,275,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5051527878164872
45,9.0,300,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.641984859436168
45,9.0,325,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
45,9.0,350,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.915649002675529
45,9.0,375,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
45,9.0,400,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
45,13.5,1,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.00820992429718084
45,13.5,25,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.205248107429521
45,13.5,50,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.410496214859042
45,13.5,75,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6157443222885629
45,13.5,100,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.820992429718084
45,13.5,125,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0262405371476049
45,13.5,150,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2314886445771258
45,13.5,175,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.436736752006647
45,13.5,200,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.641984859436168
45,13.5,225,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8472329668656888
45,13.5,250,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
45,13.5,275,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.2577291817247307
45,13.5,300,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
45,13.5,325,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
45,13.5,350,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
45,13.5,375,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.976637360689848
45,13.5,400,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.108413184735838
45,18.0,1,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.010946565729574451
45,18.0,25,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.2736641432393613
45,18.0,50,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5473282864787226
45,18.0,75,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.820992429718084
45,18.0,100,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
45,18.0,125,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.3683207161968063
45,18.0,150,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.641984859436168
45,18.0,175,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.915649002675529
45,18.0,200,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
45,18.0,225,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
45,18.0,250,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
45,18.0,275,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.9327120860078508
45,18.0,300,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
45,18.0,325,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
45,18.0,350,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
45,18.0,375,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.635516480919797
45,18.0,400,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
45,22.5,1,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.013683207161968065
45,22.5,25,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.3420801790492016
45,22.5,50,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6841603580984033
45,22.5,75,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0262405371476049
45,22.5,100,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.3683207161968065
45,22.5,125,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.710400895246008
45,22.5,150,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
45,22.5,175,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344411
45,22.5,200,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
45,22.5,225,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.976637360689848
45,22.5,250,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1962637340998308
45,22.5,275,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4158901075098145
45,22.5,300,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
45,22.5,325,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
45,22.5,350,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
45,22.5,375,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1439593301043294
45,22.5,400,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
45,27.0,1,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.01641984859436168
45,27.0,25,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.410496214859042
45,27.0,50,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.820992429718084
45,27.0,75,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.2314886445771258
45,27.0,100,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.641984859436168
45,27.0,125,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
45,27.0,150,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.4629772891542516
45,27.0,175,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
45,27.0,200,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.108413184735838
45,27.0,225,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.371964832827817
45,27.0,250,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
45,27.0,275,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8990681290117766
45,27.0,300,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001567
45,27.0,325,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
45,27.0,350,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
45,27.0,375,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5727511961251954
45,27.0,400,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
45,31.5,1,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.01915649002675529
45,31.5,25,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.4789122506688824
45,31.5,50,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9578245013377648
45,31.5,75,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.436736752006647
45,31.5,100,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9156490026755295
45,31.5,125,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.394561253344411
45,31.5,150,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.873473504013294
45,31.5,175,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.152338459417834
45,31.5,200,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
45,31.5,225,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7672923049657867
45,31.5,250,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
45,31.5,275,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2011315789071118
45,31.5,300,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
45,31.5,325,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
45,31.5,350,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.801440191336324
45,31.5,375,#3,#4,3,208.0,70,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.4661019658378573
45,31.5,400,#3,#4,3,208.0,70,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
45,36.0,1,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.021893131459148903
45,36.0,25,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5473282864787226
45,36.0,50,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0946565729574451
45,36.0,75,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.641984859436168
45,36.0,100,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1893131459148902
45,36.0,125,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.7366414323936126
45,36.0,150,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
45,36.0,175,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
45,36.0,200,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
45,36.0,225,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001563
45,36.0,250,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
45,36.0,275,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5155789473224135
45,36.0,300,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
45,36.0,325,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446703
45,36.0,350,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
45,36.0,375,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.8184022466718366
45,36.0,400,#2,#4,3,208.0,80,#8,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
45,40.5,1,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,0.024629772891542518
45,40.5,25,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,0.615744322288563
45,40.5,50,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,1.231488644577126
45,40.5,75,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,1.8472329668656888
45,40.5,100,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,2.462977289154252
45,40.5,125,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,65,1.976637360689848
45,40.5,150,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,65,2.371964832827817
45,40.5,175,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,65,2.767292304965787
45,40.5,200,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001563
45,40.5,225,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,85,2.3154760765126756
45,40.5,250,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,85,2.572751196125195
45,40.5,275,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,85,2.8300263157377143
45,40.5,300,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,100,2.536562022004653
45,40.5,325,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,100,2.747942190505041
45,40.5,350,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,100,2.9593223590054283
45,40.5,375,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,115,2.5905844027957112
45,40.5,400,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,115,2.7632900296487586
