Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
45,45.0,1,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,0.02736641432393613
45,45.0,25,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,0.6841603580984033
45,45.0,50,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,1.3683207161968065
45,45.0,75,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
45,45.0,100,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
45,45.0,125,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,65,2.1962637340998308
45,45.0,150,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
45,45.0,175,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
45,45.0,200,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
45,45.0,225,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5727511961251954
45,45.0,250,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,85,2.858612440139106
45,45.0,275,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,100,2.583535392782517
45,45.0,300,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,100,2.818402246671837
45,45.0,325,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
45,45.0,350,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
45,45.0,375,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,115,2.8784271142174562
45,45.0,400,#1,#3,3,208.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
45,4.5,1,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0013693740808744023
45,4.5,25,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.03423435202186005
45,4.5,50,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0684687040437201
45,4.5,75,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.10270305606558017
45,4.5,100,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.1369374080874402
45,4.5,125,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.17117176010930027
45,4.5,150,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.20540611213116033
45,4.5,175,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.2396404641530204
45,4.5,200,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.2738748161748804
45,4.5,225,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3081091681967405
45,4.5,250,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.34234352021860054
45,4.5,275,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.37657787224046063
45,4.5,300,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.41081222426232067
45,4.5,325,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4450465762841807
45,4.5,350,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4792809283060408
45,4.5,375,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5135152803279008
45,4.5,400,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497608
45,4.5,425,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.581983984371621
45,4.5,450,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.616218336393481
45,4.5,475,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6504526884153411
45,4.5,500,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
45,4.5,525,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7189213924590612
45,4.5,550,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7531557444809213
45,4.5,575,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7873900965027812
45,4.5,600,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246413
45,4.5,625,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8558588005465014
45,4.5,650,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8900931525683614
45,4.5,675,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9243275045902215
45,4.5,700,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120816
45,4.5,725,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9927962086339417
45,4.5,750,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
45,4.5,775,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0612649126776619
45,4.5,800,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995216
45,9.0,1,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0027387481617488045
45,9.0,25,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0684687040437201
45,9.0,50,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.1369374080874402
45,9.0,75,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.20540611213116033
45,9.0,100,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.2738748161748804
45,9.0,125,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.34234352021860054
45,9.0,150,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.41081222426232067
45,9.0,175,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4792809283060408
45,9.0,200,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497608
45,9.0,225,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.616218336393481
45,9.0,250,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
45,9.0,275,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7531557444809213
45,9.0,300,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246413
45,9.0,325,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8900931525683614
45,9.0,350,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120816
45,9.0,375,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
45,9.0,400,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995216
45,9.0,425,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.163967968743242
45,9.0,450,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.232436672786962
45,9.0,475,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3009053768306822
45,9.0,500,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
45,9.0,525,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4378427849181223
45,9.0,550,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5063114889618425
45,9.0,575,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5747801930055625
45,9.0,600,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492827
45,9.0,625,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7117176010930029
45,9.0,650,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7801863051367228
45,9.0,675,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.848655009180443
45,9.0,700,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241632
45,9.0,725,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9855924172678834
45,9.0,750,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
45,9.0,775,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1225298253553238
45,9.0,800,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
45,13.5,1,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.004108122242623207
45,13.5,25,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.10270305606558017
45,13.5,50,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.20540611213116033
45,13.5,75,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3081091681967405
45,13.5,100,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.41081222426232067
45,13.5,125,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5135152803279008
45,13.5,150,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.616218336393481
45,13.5,175,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7189213924590612
45,13.5,200,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246413
45,13.5,225,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9243275045902215
45,13.5,250,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
45,13.5,275,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1297336167213818
45,13.5,300,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.232436672786962
45,13.5,325,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.335139728852542
45,13.5,350,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4378427849181223
45,13.5,375,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5405458409837025
45,13.5,400,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492827
45,13.5,425,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7459519531148624
45,13.5,450,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.848655009180443
45,13.5,475,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9513580652460232
45,13.5,500,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
45,13.5,525,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1567641773771835
45,13.5,550,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2594672334427637
45,13.5,575,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.3621702895083434
45,13.5,600,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
45,13.5,625,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.567576401639504
45,13.5,650,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.670279457705084
45,13.5,675,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7729825137706645
45,13.5,700,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
45,13.5,725,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.978388625901825
45,13.5,750,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
45,13.5,775,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0440976555247845
45,13.5,800,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
45,18.0,1,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.005477496323497609
45,18.0,25,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.1369374080874402
45,18.0,50,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.2738748161748804
45,18.0,75,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.41081222426232067
45,18.0,100,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497608
45,18.0,125,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
45,18.0,150,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246413
45,18.0,175,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120816
45,18.0,200,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995216
45,18.0,225,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.232436672786962
45,18.0,250,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
45,18.0,275,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5063114889618425
45,18.0,300,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492827
45,18.0,325,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7801863051367228
45,18.0,350,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241632
45,18.0,375,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
45,18.0,400,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
45,18.0,425,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.327935937486484
45,18.0,450,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
45,18.0,475,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6018107536613644
45,18.0,500,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
45,18.0,525,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
45,18.0,550,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
45,18.0,575,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0221181108417228
45,18.0,600,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
45,18.0,625,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
45,18.0,650,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2858726470384694
45,18.0,675,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
45,18.0,700,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
45,18.0,725,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5496271832352155
45,18.0,750,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
45,18.0,775,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7254635406997134
45,18.0,800,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
45,22.5,1,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.006846870404372011
45,22.5,25,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.17117176010930027
45,22.5,50,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.34234352021860054
45,22.5,75,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5135152803279008
45,22.5,100,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
45,22.5,125,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8558588005465014
45,22.5,150,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
45,22.5,175,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.198202320765102
45,22.5,200,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
45,22.5,225,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5405458409837025
45,22.5,250,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7117176010930029
45,22.5,275,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8828893612023032
45,22.5,300,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
45,22.5,325,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2252328814209035
45,22.5,350,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
45,22.5,375,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.567576401639504
45,22.5,400,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
45,22.5,425,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.909919921858105
45,22.5,450,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
45,22.5,475,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0880567448909093
45,22.5,500,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
45,22.5,525,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
45,22.5,550,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4177499151368425
45,22.5,575,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5276476385521534
45,22.5,600,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
45,22.5,625,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7474430853827747
45,22.5,650,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8573408087980865
45,22.5,675,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9672385322133974
45,22.5,700,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
45,22.5,725,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.074089472541268
45,22.5,750,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
45,22.5,775,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2171301258199763
45,22.5,800,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
45,27.0,1,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.008216244485246414
45,27.0,25,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.20540611213116033
45,27.0,50,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.41081222426232067
45,27.0,75,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.616218336393481
45,27.0,100,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246413
45,27.0,125,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
45,27.0,150,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.232436672786962
45,27.0,175,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4378427849181223
45,27.0,200,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492827
45,27.0,225,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.848655009180443
45,27.0,250,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
45,27.0,275,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2594672334427637
45,27.0,300,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
45,27.0,325,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.670279457705084
45,27.0,350,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
45,27.0,375,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
45,27.0,400,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
45,27.0,425,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2419135576723446
45,27.0,450,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
45,27.0,475,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5056680938690907
45,27.0,500,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
45,27.0,525,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658373
45,27.0,550,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9012998981642104
45,27.0,575,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9739610152461724
45,27.0,600,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
45,27.0,625,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
45,27.0,650,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.231434191147847
45,27.0,675,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3172585831150725
45,27.0,700,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
45,27.0,725,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4889073670495216
45,27.0,750,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
45,27.0,775,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6605561509839717
45,27.0,800,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
45,31.5,1,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.009585618566120818
45,31.5,25,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.2396404641530204
45,31.5,50,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.4792809283060408
45,31.5,75,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7189213924590612
45,31.5,100,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9585618566120816
45,31.5,125,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.198202320765102
45,31.5,150,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4378427849181223
45,31.5,175,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6774832490711427
45,31.5,200,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241632
45,31.5,225,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1567641773771835
45,31.5,250,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
45,31.5,275,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.6360451056832246
45,31.5,300,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8756855698362447
45,31.5,325,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0001385661586606
45,31.5,350,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1539953789400954
45,31.5,375,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.307852191721531
45,31.5,400,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.461709004502967
45,31.5,425,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6155658172844025
45,31.5,450,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658378
45,31.5,475,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.923279442847273
45,31.5,500,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
45,31.5,525,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.10269760319701
45,31.5,550,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2028260604921055
45,31.5,575,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3029545177872013
45,31.5,600,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
45,31.5,625,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.503211432377393
45,31.5,650,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6033398896724886
45,31.5,675,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7034683469675844
45,31.5,700,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
45,31.5,725,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.903725261557776
45,31.5,750,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
45,31.5,775,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5502671086288338
45,31.5,800,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
45,36.0,1,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.010954992646995218
45,36.0,25,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.2738748161748804
45,36.0,50,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5477496323497608
45,36.0,75,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8216244485246413
45,36.0,100,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0954992646995216
45,36.0,125,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
45,36.0,150,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.6432488970492827
45,36.0,175,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9171237132241632
45,36.0,200,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1909985293990433
45,36.0,225,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
45,36.0,250,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
45,36.0,275,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
45,36.0,300,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
45,36.0,325,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2858726470384694
45,36.0,350,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
45,36.0,375,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
45,36.0,400,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
45,36.0,425,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9892180768964596
45,36.0,450,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0597854072133974
45,36.0,475,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.174217929836364
45,36.0,500,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
45,36.0,525,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4030829750822966
45,36.0,550,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5175154977052636
45,36.0,575,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6319480203282297
45,36.0,600,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
45,36.0,625,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
45,36.0,650,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9752455881971294
45,36.0,675,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.538514725639761
45,36.0,700,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
45,36.0,725,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.7265528534649284
45,36.0,750,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
45,36.0,775,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9145909812900954
45,36.0,800,#2,#4,2,480.0,80,#8,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
45,40.5,1,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,0.01232436672786962
45,40.5,25,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,0.3081091681967405
45,40.5,50,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,0.616218336393481
45,40.5,75,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,0.9243275045902215
45,40.5,100,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,1.232436672786962
45,40.5,125,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,1.5405458409837025
45,40.5,150,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,1.848655009180443
45,40.5,175,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,2.1567641773771835
45,40.5,200,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,2.464873345573924
45,40.5,225,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7729825137706645
45,40.5,250,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
45,40.5,275,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.1759749236231576
45,40.5,300,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
45,40.5,325,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.5716067279182777
45,40.5,350,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.7694226300658373
45,40.5,375,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.967238532213397
45,40.5,400,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0597854072133974
45,40.5,425,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.1885219951642347
45,40.5,450,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.317258583115072
45,40.5,475,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.445995171065909
45,40.5,500,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.5747317590167467
45,40.5,525,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.703468346967584
45,40.5,550,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.8322049349184213
45,40.5,575,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.9609415228692586
45,40.5,600,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5385147256397613
45,40.5,625,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6442861725414173
45,40.5,650,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.7500576194430746
45,40.5,675,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.8558290663447305
45,40.5,700,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.961600513246388
45,40.5,725,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.506159404295568
45,40.5,750,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.5925786940988638
45,40.5,775,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6789979839021596
45,40.5,800,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.7654172737054545
45,45.0,1,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,0.013693740808744023
45,45.0,25,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,0.34234352021860054
45,45.0,50,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
45,45.0,75,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
45,45.0,100,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
45,45.0,125,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,1.7117176010930029
45,45.0,150,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
45,45.0,175,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
45,45.0,200,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
45,45.0,225,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
45,45.0,250,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
45,45.0,275,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4177499151368425
45,45.0,300,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
45,45.0,325,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,65,2.8573408087980865
45,45.0,350,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
45,45.0,375,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
45,45.0,400,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
45,45.0,425,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4316911057380386
45,45.0,450,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
45,45.0,475,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7177724122954547
45,45.0,500,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
45,45.0,525,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
45,45.0,550,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5855242575960524
45,45.0,575,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.703048087486782
45,45.0,600,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.820571917377512
45,45.0,625,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9380957472682416
45,45.0,650,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.496557260984091
45,45.0,675,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.592578694098864
45,45.0,700,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
45,45.0,725,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.7846215603284095
45,45.0,750,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8806429934431823
45,45.0,775,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,115,2.976664426557955
45,45.0,800,#1,#3,2,480.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
45,4.5,1,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0011858779540372321
45,4.5,25,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.029646948850930808
45,4.5,50,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.059293897701861616
45,4.5,75,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.08894084655279243
45,4.5,100,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.11858779540372323
45,4.5,125,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.14823474425465402
45,4.5,150,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.17788169310558485
45,4.5,175,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.20752864195651566
45,4.5,200,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23717559080744646
45,4.5,225,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2668225396583773
45,4.5,250,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.29646948850930804
45,4.5,275,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3261164373602389
45,4.5,300,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3557633862111697
45,4.5,325,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3854103350621005
45,4.5,350,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4150572839130313
45,4.5,375,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4447042327639621
45,4.5,400,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
45,4.5,425,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5039981304658238
45,4.5,450,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5336450793167546
45,4.5,475,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5632920281676852
45,4.5,500,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186161
45,4.5,525,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6225859258695469
45,4.5,550,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6522328747204778
45,4.5,575,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6818798235714085
45,4.5,600,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
45,4.5,625,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7411737212732702
45,4.5,650,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.770820670124201
45,4.5,675,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8004676189751317
45,4.5,700,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260626
45,4.5,725,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8597615166769934
45,4.5,750,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
45,4.5,775,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9190554143788551
45,4.5,800,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
45,4.5,825,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9783493120807167
45,4.5,850,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0079962609316475
45,4.5,875,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0376432097825783
45,4.5,900,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0672901586335093
45,4.5,925,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0969371074844396
45,9.0,1,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0023717559080744643
45,9.0,25,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.059293897701861616
45,9.0,50,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.11858779540372323
45,9.0,75,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.17788169310558485
45,9.0,100,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23717559080744646
45,9.0,125,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.29646948850930804
45,9.0,150,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3557633862111697
45,9.0,175,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4150572839130313
45,9.0,200,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
45,9.0,225,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5336450793167546
45,9.0,250,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186161
45,9.0,275,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6522328747204778
45,9.0,300,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
45,9.0,325,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.770820670124201
45,9.0,350,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260626
45,9.0,375,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
45,9.0,400,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
45,9.0,425,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0079962609316475
45,9.0,450,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0672901586335093
45,9.0,475,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1265840563353704
45,9.0,500,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372322
45,9.0,525,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2451718517390937
45,9.0,550,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3044657494409555
45,9.0,575,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.363759647142817
45,9.0,600,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
45,9.0,625,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4823474425465404
45,9.0,650,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.541641340248402
45,9.0,675,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6009352379502635
45,9.0,700,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521253
45,9.0,725,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7195230333539868
45,9.0,750,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
45,9.0,775,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8381108287577101
45,9.0,800,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
45,9.0,825,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9566986241614335
45,9.0,850,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
45,9.0,875,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
45,9.0,900,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
45,9.0,925,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1938742149688792
