Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
45,13.5,1,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0035576338621116973
45,13.5,25,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.08894084655279243
45,13.5,50,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.17788169310558485
45,13.5,75,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2668225396583773
45,13.5,100,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3557633862111697
45,13.5,125,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4447042327639621
45,13.5,150,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5336450793167546
45,13.5,175,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.622585925869547
45,13.5,200,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
45,13.5,225,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.800467618975132
45,13.5,250,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
45,13.5,275,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9783493120807167
45,13.5,300,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0672901586335093
45,13.5,325,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1562310051863014
45,13.5,350,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.245171851739094
45,13.5,375,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3341126982918865
45,13.5,400,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
45,13.5,425,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5119943913974714
45,13.5,450,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.600935237950264
45,13.5,475,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6898760845030563
45,13.5,500,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
45,13.5,525,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8677577776086407
45,13.5,550,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9566986241614335
45,13.5,575,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.045639470714226
45,13.5,600,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
45,13.5,625,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2235211638198105
45,13.5,650,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.312462010372603
45,13.5,675,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.401402856925395
45,13.5,700,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
45,13.5,725,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5792845500309802
45,13.5,750,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
45,13.5,775,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7571662431365653
45,13.5,800,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
45,13.5,825,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.93504793624215
45,13.5,850,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9414971409442507
45,13.5,875,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9985999980308464
45,13.5,900,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.055702855117442
45,13.5,925,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1128057122040373
45,18.0,1,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0047435118161489286
45,18.0,25,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.11858779540372323
45,18.0,50,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23717559080744646
45,18.0,75,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3557633862111697
45,18.0,100,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
45,18.0,125,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186161
45,18.0,150,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
45,18.0,175,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260626
45,18.0,200,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
45,18.0,225,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0672901586335093
45,18.0,250,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372322
45,18.0,275,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3044657494409555
45,18.0,300,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
45,18.0,325,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.541641340248402
45,18.0,350,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521253
45,18.0,375,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
45,18.0,400,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
45,18.0,425,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.015992521863295
45,18.0,450,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
45,18.0,475,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.253168112670741
45,18.0,500,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
45,18.0,525,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4903437034781875
45,18.0,550,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
45,18.0,575,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.727519294285634
45,18.0,600,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
45,18.0,625,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
45,18.0,650,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
45,18.0,675,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0557028551174414
45,18.0,700,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
45,18.0,725,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.207977140681696
45,18.0,750,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
45,18.0,775,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3602514262459513
45,18.0,800,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
45,18.0,825,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.512525711810206
45,18.0,850,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
45,18.0,875,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
45,18.0,900,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
45,18.0,925,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8170742829387163
45,22.5,1,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0059293897701861616
45,22.5,25,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.14823474425465405
45,22.5,50,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2964694885093081
45,22.5,75,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4447042327639621
45,22.5,100,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186162
45,22.5,125,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7411737212732702
45,22.5,150,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
45,22.5,175,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0376432097825783
45,22.5,200,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372324
45,22.5,225,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3341126982918865
45,22.5,250,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4823474425465404
45,22.5,275,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6305821868011945
45,22.5,300,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
45,22.5,325,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9270516753105025
45,22.5,350,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
45,22.5,375,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2235211638198105
45,22.5,400,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
45,22.5,425,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5199906523291187
45,22.5,450,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
45,22.5,475,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.816460140838427
45,22.5,500,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
45,22.5,525,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9985999980308464
45,22.5,550,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
45,22.5,575,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.188942854986165
45,22.5,600,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
45,22.5,625,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3792857119414834
45,22.5,650,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.474457140419143
45,22.5,675,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.569628568896802
45,22.5,700,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
45,22.5,725,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7599714258521204
45,22.5,750,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
45,22.5,775,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9503142828074393
45,22.5,800,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
45,22.5,825,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0439078946994607
45,22.5,850,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1058444975691417
45,22.5,875,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.167781100438822
45,22.5,900,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
45,22.5,925,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.291654306178183
45,27.0,1,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.007115267724223395
45,27.0,25,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.17788169310558485
45,27.0,50,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3557633862111697
45,27.0,75,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5336450793167546
45,27.0,100,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
45,27.0,125,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
45,27.0,150,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0672901586335093
45,27.0,175,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.245171851739094
45,27.0,200,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
45,27.0,225,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.600935237950264
45,27.0,250,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
45,27.0,275,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9566986241614335
45,27.0,300,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
45,27.0,325,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.312462010372603
45,27.0,350,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
45,27.0,375,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
45,27.0,400,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
45,27.0,425,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9414971409442507
45,27.0,450,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.055702855117442
45,27.0,475,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1699085692906332
45,27.0,500,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
45,27.0,525,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3983199976370155
45,27.0,550,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5125257118102065
45,27.0,575,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6267314259833983
45,27.0,600,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.740937140156589
45,27.0,625,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
45,27.0,650,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.969348568502972
45,27.0,675,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.006745932977653
45,27.0,700,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
45,27.0,725,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1553937798648857
45,27.0,750,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
45,27.0,775,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3040416267521193
45,27.0,800,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
45,27.0,825,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.452689473639353
45,27.0,850,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.52701339708297
45,27.0,875,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
45,27.0,900,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702034
45,27.0,925,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.74998516741382
45,31.5,1,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.008301145678260628
45,31.5,25,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.20752864195651569
45,31.5,50,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.41505728391303137
45,31.5,75,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.622585925869547
45,31.5,100,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8301145678260627
45,31.5,125,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0376432097825783
45,31.5,150,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.245171851739094
45,31.5,175,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4527004936956098
45,31.5,200,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521255
45,31.5,225,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8677577776086407
45,31.5,250,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
45,31.5,275,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.282815061521672
45,31.5,300,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.490343703478188
45,31.5,325,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6978723454347033
45,31.5,350,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9054009873912197
45,31.5,375,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.998599998030846
45,31.5,400,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
45,31.5,425,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2650799977682925
45,31.5,450,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.398319997637015
45,31.5,475,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.531559997505738
45,31.5,500,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
45,31.5,525,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7980399972431846
45,31.5,550,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9312799971119077
45,31.5,575,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9943586124037165
45,31.5,600,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
45,31.5,625,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.167781100438822
45,31.5,650,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2544923444563754
45,31.5,675,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.341203588473928
45,31.5,700,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
45,31.5,725,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.514626076509034
45,31.5,750,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
45,31.5,775,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.688048564544139
45,31.5,800,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
45,31.5,825,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8614710525792453
45,31.5,850,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.948182296596798
45,31.5,875,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.493503098791611
45,31.5,900,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
45,31.5,925,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.635988990151132
45,36.0,1,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.009487023632297857
45,36.0,25,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23717559080744646
45,36.0,50,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4743511816148929
45,36.0,75,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7115267724223394
45,36.0,100,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9487023632297858
45,36.0,125,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372322
45,36.0,150,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4230535448446788
45,36.0,175,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6602291356521253
45,36.0,200,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8974047264595717
45,36.0,225,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
45,36.0,250,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3717559080744643
45,36.0,275,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.608931498881911
45,36.0,300,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.8461070896893577
45,36.0,325,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
45,36.0,350,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
45,36.0,375,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
45,36.0,400,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
45,36.0,425,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
45,36.0,450,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
45,36.0,475,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.893211425720844
45,36.0,500,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
45,36.0,525,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
45,36.0,550,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1801684210127585
45,36.0,575,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.279266985604247
45,36.0,600,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
45,36.0,625,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
45,36.0,650,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.576562679378714
45,36.0,675,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702026
45,36.0,700,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
45,36.0,725,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.873858373153181
45,36.0,750,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
45,36.0,775,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5240357897972228
45,36.0,800,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
45,36.0,825,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6868768084938175
45,36.0,850,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7682973178421153
45,36.0,875,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
45,36.0,900,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.93113833653871
45,36.0,925,#2,#4,3,480.0,80,#8,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.461375007890838
45,40.5,1,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,0.01067290158633509
45,40.5,25,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,0.2668225396583773
45,40.5,50,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,0.5336450793167546
45,40.5,75,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,0.800467618975132
45,40.5,100,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,1.0672901586335093
45,40.5,125,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,1.3341126982918865
45,40.5,150,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,1.600935237950264
45,40.5,175,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,1.8677577776086411
45,40.5,200,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,2.1345803172670186
45,40.5,225,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,2.401402856925395
45,40.5,250,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
45,40.5,275,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,2.93504793624215
45,40.5,300,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.055702855117442
45,40.5,325,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.2270114263772287
45,40.5,350,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.3983199976370155
45,40.5,375,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5696285688968024
45,40.5,400,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.740937140156589
45,40.5,425,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.912245711416376
45,40.5,450,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0067459329776525
45,40.5,475,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.118231818143077
45,40.5,500,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.2297177033085025
45,40.5,525,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3412035884739275
45,40.5,550,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4526894736393525
45,40.5,575,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.5641753588047775
45,40.5,600,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702026
45,40.5,625,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7871471291356276
45,40.5,650,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8986330143010535
45,40.5,675,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.4731479714545372
45,40.5,700,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
45,40.5,725,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6563441174882065
45,40.5,750,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.747942190505041
45,40.5,775,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.839540263521876
45,40.5,800,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.931138336538711
45,40.5,825,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.469690463998578
45,40.5,850,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5445295689682315
45,40.5,875,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.619368673937885
45,40.5,900,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.6942077789075394
45,40.5,925,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (40.5A) is within 90.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.769046883877193
45,45.0,1,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,0.011858779540372323
45,45.0,25,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,0.2964694885093081
45,45.0,50,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186162
45,45.0,75,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
45,45.0,100,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372324
45,45.0,125,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,1.4823474425465404
45,45.0,150,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
45,45.0,175,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
45,45.0,200,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
45,45.0,225,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
45,45.0,250,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
45,45.0,275,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
45,45.0,300,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
45,45.0,325,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.474457140419143
45,45.0,350,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
45,45.0,375,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
45,45.0,400,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
45,45.0,425,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1058444975691417
45,45.0,450,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
45,45.0,475,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3535909090478637
45,45.0,500,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
45,45.0,525,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
45,45.0,550,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.725210526265948
45,45.0,575,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.849083732005309
45,45.0,600,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
45,45.0,625,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5443909171342973
45,45.0,650,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6461665538196693
45,45.0,675,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.747942190505041
45,45.0,700,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
45,45.0,725,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,100,2.951493463875785
45,45.0,750,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
45,45.0,775,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5777913933991887
45,45.0,800,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
45,45.0,825,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.744100515553975
45,45.0,850,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8272550766313684
45,45.0,875,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.910409637708762
45,45.0,900,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
45,45.0,925,#1,#3,3,480.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (45.0A) is within 100.0% of User-specified breaker rating (45A),480 V / 3 pole,3,1,1,CU,75 C,130,2.5360100098635483
50,5.0,1,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.006086107026108454
50,5.0,25,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.15215267565271134
50,5.0,50,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.3043053513054227
50,5.0,75,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.45645802695813403
50,5.0,100,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6086107026108454
50,5.0,125,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.7607633782635568
50,5.0,150,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9129160539162681
50,5.0,175,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0650687295689794
50,5.0,200,#8,#10,1,120.0,10,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2172214052216908
50,10.0,1,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.012172214052216909
50,10.0,25,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.3043053513054227
50,10.0,50,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6086107026108454
50,10.0,75,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9129160539162681
50,10.0,100,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2172214052216908
50,10.0,125,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.5215267565271136
50,10.0,150,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.8258321078325361
50,10.0,175,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
50,10.0,200,#8,#10,1,120.0,20,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
50,15.0,1,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.018258321078325365
50,15.0,25,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.45645802695813403
50,15.0,50,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9129160539162681
50,15.0,75,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.3693740808744022
50,15.0,100,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.8258321078325361
50,15.0,125,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.2822901347906703
50,15.0,150,#8,#10,1,120.0,30,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
50,15.0,175,#6,#8,1,120.0,30,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.051424170419139
50,15.0,200,#6,#8,1,120.0,30,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
50,20.0,1,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.024344428104433817
50,20.0,25,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.6086107026108454
50,20.0,50,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2172214052216908
50,20.0,75,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.8258321078325361
50,20.0,100,#8,#10,1,120.0,40,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
50,20.0,125,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610847
50,20.0,150,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933017
50,20.0,175,#6,#8,1,120.0,40,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255187
50,20.0,200,#4,#4,1,120.0,40,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
50,25.0,1,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.03043053513054227
50,25.0,25,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.7607633782635568
50,25.0,50,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.5215267565271136
50,25.0,75,#8,#10,1,120.0,50,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.2822901347906703
50,25.0,100,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610845
50,25.0,125,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.4421716314513557
50,25.0,150,#6,#8,1,120.0,50,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.930605957741627
50,25.0,175,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2250768287799048
50,25.0,200,#4,#4,1,120.0,50,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.542944947177034
50,30.0,1,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.03651664215665073
50,30.0,25,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.9129160539162681
50,30.0,50,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.8258321078325361
50,30.0,75,#8,#10,1,120.0,60,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
50,30.0,100,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
50,30.0,125,#6,#8,1,120.0,60,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.930605957741627
50,30.0,150,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2886504524593305
50,30.0,175,#4,#4,1,120.0,60,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
50,30.0,200,#3,#4,1,120.0,60,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688997
50,35.0,1,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.04260274918275918
50,35.0,25,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.0650687295689794
50,35.0,50,#8,#10,1,120.0,70,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.1301374591379587
50,35.0,75,#6,#8,1,120.0,70,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.0514241704191383
50,35.0,100,#6,#8,1,120.0,70,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.7352322272255183
50,35.0,125,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2250768287799048
50,35.0,150,#4,#4,1,120.0,70,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
50,35.0,175,#3,#4,1,120.0,70,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5594078509536677
50,35.0,200,#3,#4,1,120.0,70,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470493
50,40.0,1,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,0.048688856208867634
50,40.0,25,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,1.2172214052216908
50,40.0,50,#8,#10,1,120.0,80,#8,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,50,2.4344428104433815
50,40.0,75,#6,#8,1,120.0,80,#8,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933017
50,40.0,100,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
50,40.0,125,#4,#4,1,120.0,80,#8,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.542944947177034
50,40.0,150,#3,#4,1,120.0,80,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688993
50,40.0,175,#3,#4,1,120.0,80,#8,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470493
50,40.0,200,#2,#4,1,120.0,80,#8,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.7312763197090915
50,45.0,1,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,50,0.05477496323497609
50,45.0,25,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,50,1.3693740808744022
50,45.0,50,#8,#10,1,120.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,50,2.7387481617488043
50,45.0,75,#6,#8,1,120.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,65,2.6375453619674643
50,45.0,100,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
50,45.0,125,#4,#4,1,120.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,85,2.860813065574163
50,45.0,150,#3,#4,1,120.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,100,2.820571917377512
50,45.0,175,#2,#4,1,120.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,115,2.6886001272136366
50,45.0,200,#1,#3,1,120.0,90,#8,5,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
50,50.0,1,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,50,0.06086107026108454
50,50.0,25,#8,#10,1,120.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,50,1.5215267565271136
50,50.0,50,#6,#8,1,120.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,65,1.9537373051610845
50,50.0,75,#6,#8,1,120.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,65,2.930605957741627
50,50.0,100,#4,#4,1,120.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,85,2.542944947177034
50,50.0,125,#3,#4,1,120.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,100,2.611640664238437
50,50.0,150,#2,#4,1,120.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,115,2.560571549727273
50,50.0,175,#2,#4,1,120.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,115,2.9873334746818183
50,50.0,200,#1,#3,1,120.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),120 V / 1 pole,1,1,1,CU,75 C,130,2.814095399636364
50,5.0,1,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.0026365806611300165
50,5.0,25,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.06591451652825041
50,5.0,50,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.13182903305650082
50,5.0,75,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.1977435495847512
50,5.0,100,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.26365806611300163
50,5.0,125,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.32957258264125205
50,5.0,150,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3954870991695024
50,5.0,175,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.46140161569775284
50,5.0,200,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5273161322260033
50,5.0,225,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5932306487542537
50,5.0,250,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6591451652825041
50,5.0,275,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7250596818107545
50,5.0,300,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7909741983390048
50,5.0,325,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.8568887148672554
50,5.0,350,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9228032313955057
50,5.0,375,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9887177479237561
50,5.0,400,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
50,5.0,425,#8,#10,1,277.0,10,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1205467809802572
