Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
50,10.0,1,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.005273161322260033
50,10.0,25,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.13182903305650082
50,10.0,50,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.26365806611300163
50,10.0,75,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3954870991695024
50,10.0,100,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5273161322260033
50,10.0,125,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.6591451652825041
50,10.0,150,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7909741983390048
50,10.0,175,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9228032313955057
50,10.0,200,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
50,10.0,225,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1864612975085074
50,10.0,250,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3182903305650082
50,10.0,275,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.450119363621509
50,10.0,300,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
50,10.0,325,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.7137774297345107
50,10.0,350,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
50,10.0,375,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.9774354958475122
50,10.0,400,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
50,10.0,425,#8,#10,1,277.0,20,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.2410935619605143
50,15.0,1,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.00790974198339005
50,15.0,25,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.1977435495847512
50,15.0,50,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3954870991695024
50,15.0,75,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5932306487542536
50,15.0,100,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7909741983390048
50,15.0,125,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.988717747923756
50,15.0,150,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1864612975085072
50,15.0,175,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3842048470932586
50,15.0,200,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
50,15.0,225,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.7796919462627612
50,15.0,250,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.977435495847512
50,15.0,275,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.1751790454322633
50,15.0,300,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170143
50,15.0,325,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.5706661446017653
50,15.0,350,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
50,15.0,375,#8,#10,1,277.0,30,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9661532437712674
50,15.0,400,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
50,15.0,425,#6,#8,1,277.0,30,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1582801999252417
50,20.0,1,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.010546322644520066
50,20.0,25,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.26365806611300163
50,20.0,50,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5273161322260033
50,20.0,75,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7909741983390048
50,20.0,100,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
50,20.0,125,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3182903305650082
50,20.0,150,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
50,20.0,175,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
50,20.0,200,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
50,20.0,225,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
50,20.0,250,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6365806611300164
50,20.0,275,#8,#10,1,277.0,40,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.900238727243018
50,20.0,300,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.03132254110611
50,20.0,325,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.200599419531619
50,20.0,350,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
50,20.0,375,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.5391531763826376
50,20.0,400,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.708430054808146
50,20.0,425,#6,#8,1,277.0,40,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8777069332336556
50,25.0,1,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.01318290330565008
50,25.0,25,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.329572582641252
50,25.0,50,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.659145165282504
50,25.0,75,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.988717747923756
50,25.0,100,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.318290330565008
50,25.0,125,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.64786291320626
50,25.0,150,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.977435495847512
50,25.0,175,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3070080784887645
50,25.0,200,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.636580661130016
50,25.0,225,#8,#10,1,277.0,50,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.9661532437712674
50,25.0,250,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.115960980318864
50,25.0,275,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.3275570783507504
50,25.0,300,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
50,25.0,325,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.7507492744145234
50,25.0,350,#6,#8,1,277.0,50,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.9623453724464097
50,25.0,375,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.065569000414558
50,25.0,400,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
50,25.0,425,#4,#4,1,277.0,50,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.340978200469832
50,30.0,1,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.0158194839667801
50,30.0,25,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.3954870991695024
50,30.0,50,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.7909741983390048
50,30.0,75,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.1864612975085072
50,30.0,100,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
50,30.0,125,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.977435495847512
50,30.0,150,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170143
50,30.0,175,#8,#10,1,277.0,60,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
50,30.0,200,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
50,30.0,225,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
50,30.0,250,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
50,30.0,275,#6,#8,1,277.0,60,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.793068494020901
50,30.0,300,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979758
50,30.0,325,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1481917604311405
50,30.0,350,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
50,30.0,375,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.4786828004974697
50,30.0,400,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
50,30.0,425,#4,#4,1,277.0,60,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.809173840563799
50,35.0,1,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.018456064627910114
50,35.0,25,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.46140161569775284
50,35.0,50,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.9228032313955057
50,35.0,75,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.3842048470932586
50,35.0,100,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.8456064627910114
50,35.0,125,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.3070080784887637
50,35.0,150,#8,#10,1,277.0,70,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.7684096941865173
50,35.0,175,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0736417607124866
50,35.0,200,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.3698762979571275
50,35.0,225,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6661108352017684
50,35.0,250,#6,#8,1,277.0,70,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.9623453724464097
50,35.0,275,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.120650840425613
50,35.0,300,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
50,35.0,325,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.506223720502997
50,35.0,350,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.699010160541689
50,35.0,375,#4,#4,1,277.0,70,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.891796600580382
50,35.0,400,#3,#4,1,277.0,70,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
50,35.0,425,#3,#4,1,277.0,70,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6927240928032403
50,40.0,1,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.021092645289040132
50,40.0,25,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,0.5273161322260033
50,40.0,50,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.0546322644520065
50,40.0,75,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,1.5819483966780097
50,40.0,100,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.109264528904013
50,40.0,125,#8,#10,1,277.0,80,#8,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,50,2.6365806611300164
50,40.0,150,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.03132254110611
50,40.0,175,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.369876297957128
50,40.0,200,#6,#8,1,277.0,80,#8,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.708430054808146
50,40.0,225,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
50,40.0,250,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
50,40.0,275,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.423600960486415
50,40.0,300,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
50,40.0,325,#4,#4,1,277.0,80,#8,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.864255680574854
50,40.0,350,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
50,40.0,375,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.7153520263562085
50,40.0,400,#3,#4,1,277.0,80,#8,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.896375494779956
50,40.0,425,#2,#4,1,277.0,80,#8,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.5143518466636037
50,45.0,1,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,0.023729225950170147
50,45.0,25,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,0.5932306487542537
50,45.0,50,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,1.1864612975085074
50,45.0,75,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,1.7796919462627612
50,45.0,100,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,2.3729225950170147
50,45.0,125,#8,#10,1,277.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,2.9661532437712683
50,45.0,150,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
50,45.0,175,#6,#8,1,277.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,65,2.666110835201769
50,45.0,200,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
50,45.0,225,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,85,2.230814520447723
50,45.0,250,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,85,2.4786828004974697
50,45.0,275,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,85,2.7265510805472166
50,45.0,300,#4,#4,1,277.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
50,45.0,325,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,100,2.6474682256973034
50,45.0,350,#3,#4,1,277.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
50,45.0,375,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,115,2.495863965438136
50,45.0,400,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
50,45.0,425,#2,#4,1,277.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,115,2.8286458274965542
50,50.0,1,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,0.02636580661130016
50,50.0,25,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,0.659145165282504
50,50.0,50,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,1.318290330565008
50,50.0,75,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,1.977435495847512
50,50.0,100,#8,#10,1,277.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,50,2.636580661130016
50,50.0,125,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,65,2.115960980318864
50,50.0,150,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
50,50.0,175,#6,#8,1,277.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,65,2.9623453724464097
50,50.0,200,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
50,50.0,225,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,85,2.4786828004974697
50,50.0,250,#4,#4,1,277.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,85,2.754092000552744
50,50.0,275,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,100,2.4890726908265246
50,50.0,300,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,100,2.715352026356209
50,50.0,325,#3,#4,1,277.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,100,2.941631361885893
50,50.0,350,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,115,2.588303371565474
50,50.0,375,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,115,2.7731821838201514
50,50.0,400,#2,#4,1,277.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,115,2.958060996074828
50,50.0,425,#1,#3,1,277.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),277 V / 1 pole,1,1,1,CU,75 C,130,2.590593237932393
50,5.0,1,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.0035112155919856474
50,5.0,25,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.08778038979964116
50,5.0,50,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.17556077959928232
50,5.0,75,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.26334116939892344
50,5.0,100,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.35112155919856464
50,5.0,125,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.43890194899820584
50,5.0,150,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5266823387978469
50,5.0,175,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6144627285974882
50,5.0,200,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7022431183971293
50,5.0,225,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7900235081967706
50,5.0,250,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8778038979964117
50,5.0,275,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.9655842877960529
50,5.0,300,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0533646775956937
50,5.0,325,#8,#10,2,208.0,10,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.1411450673953354
50,10.0,1,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.007022431183971295
50,10.0,25,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.17556077959928232
50,10.0,50,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.35112155919856464
50,10.0,75,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5266823387978469
50,10.0,100,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7022431183971293
50,10.0,125,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8778038979964117
50,10.0,150,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0533646775956937
50,10.0,175,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2289254571949764
50,10.0,200,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4044862367942585
50,10.0,225,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.5800470163935412
50,10.0,250,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.7556077959928234
50,10.0,275,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.9311685755921058
50,10.0,300,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
50,10.0,325,#8,#10,2,208.0,20,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906708
50,15.0,1,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.010533646775956942
50,15.0,25,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.26334116939892344
50,15.0,50,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5266823387978469
50,15.0,75,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7900235081967704
50,15.0,100,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0533646775956937
50,15.0,125,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.3167058469946173
50,15.0,150,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.5800470163935407
50,15.0,175,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8433881857924648
50,15.0,200,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
50,15.0,225,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
50,15.0,250,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
50,15.0,275,#8,#10,2,208.0,30,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.896752863388158
50,15.0,300,#6,#8,2,208.0,30,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
50,15.0,325,#6,#8,2,208.0,30,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
50,20.0,1,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.01404486236794259
50,20.0,25,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.35112155919856464
50,20.0,50,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7022431183971293
50,20.0,75,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0533646775956937
50,20.0,100,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4044862367942585
50,20.0,125,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.7556077959928234
50,20.0,150,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
50,20.0,175,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
50,20.0,200,#8,#10,2,208.0,40,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
50,20.0,225,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
50,20.0,250,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.254312275185867
50,20.0,275,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4797435027044537
50,20.0,300,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230407
50,20.0,325,#6,#8,2,208.0,40,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
50,25.0,1,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.017556077959928234
50,25.0,25,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.4389019489982058
50,25.0,50,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.8778038979964116
50,25.0,75,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.3167058469946173
50,25.0,100,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.7556077959928231
50,25.0,125,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1945097449910294
50,25.0,150,#8,#10,2,208.0,50,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
50,25.0,175,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.9725232407876332
50,25.0,200,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2543122751858666
50,25.0,225,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
50,25.0,250,#6,#8,2,208.0,50,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.8178903439823335
50,25.0,275,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.0172399821356275
50,25.0,300,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.200625435057048
50,25.0,325,#4,#4,2,208.0,50,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3840108879784694
50,30.0,1,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.021067293551913883
50,30.0,25,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.5266823387978469
50,30.0,50,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.0533646775956937
50,30.0,75,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.5800470163935407
50,30.0,100,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
50,30.0,125,#8,#10,2,208.0,60,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
50,30.0,150,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
50,30.0,175,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
50,30.0,200,#6,#8,2,208.0,60,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
50,30.0,225,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
50,30.0,250,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
50,30.0,275,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4206879785627535
50,30.0,300,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.6407505220684584
50,30.0,325,#4,#4,2,208.0,60,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
50,35.0,1,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.024578509143899526
50,35.0,25,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.6144627285974882
50,35.0,50,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.2289254571949764
50,35.0,75,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.8433881857924643
50,35.0,100,#8,#10,2,208.0,70,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.4578509143899527
50,35.0,125,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.9725232407876332
50,35.0,150,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.36702788894516
50,35.0,175,#6,#8,2,208.0,70,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7615325371026866
50,35.0,200,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
50,35.0,225,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
50,35.0,250,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5673963408998897
50,35.0,275,#4,#4,2,208.0,70,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.824135974989879
50,35.0,300,#3,#4,2,208.0,70,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
50,35.0,325,#3,#4,2,208.0,70,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
50,40.0,1,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.02808972473588518
50,40.0,25,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,0.7022431183971293
50,40.0,50,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,1.4044862367942585
50,40.0,75,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.1067293551913875
50,40.0,100,#8,#10,2,208.0,80,#8,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,50,2.808972473588517
50,40.0,125,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.254312275185867
50,40.0,150,#6,#8,2,208.0,80,#8,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230407
50,40.0,175,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
50,40.0,200,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
50,40.0,225,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
50,40.0,250,#4,#4,2,208.0,80,#8,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.934167246742731
50,40.0,275,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.6518197513805664
50,40.0,300,#3,#4,2,208.0,80,#8,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.892894274233345
50,40.0,325,#2,#4,2,208.0,80,#8,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
50,45.0,1,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,50,0.03160094032787082
50,45.0,25,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,50,0.7900235081967706
50,45.0,50,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,50,1.5800470163935412
50,45.0,75,#8,#10,2,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,50,2.3700705245903118
50,45.0,100,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
50,45.0,125,#6,#8,2,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,65,2.5361013095841005
50,45.0,150,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
50,45.0,175,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
50,45.0,200,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
50,45.0,225,#4,#4,2,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,85,2.9708443373270157
50,45.0,250,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,100,2.7120883820937616
50,45.0,275,#3,#4,2,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,100,2.9832972203031374
50,45.0,300,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706293
50,45.0,325,#2,#4,2,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,115,2.880642993443182
50,50.0,1,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,50,0.03511215591985647
50,50.0,25,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,50,0.8778038979964116
50,50.0,50,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,50,1.7556077959928231
50,50.0,75,#8,#10,2,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,50,2.6334116939892347
50,50.0,100,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,65,2.2543122751858666
50,50.0,125,#6,#8,2,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,65,2.8178903439823335
50,50.0,150,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,85,2.200625435057048
50,50.0,175,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,85,2.5673963408998897
50,50.0,200,#4,#4,2,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,85,2.934167246742731
50,50.0,225,#3,#4,2,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,100,2.7120883820937616
50,50.0,250,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,115,2.462088028583916
50,50.0,275,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,115,2.708296831442308
50,50.0,300,#2,#4,2,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,115,2.9545056343006992
50,50.0,325,#1,#3,2,208.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 2 pole,2,1,1,CU,75 C,130,2.6382144371590917
50,5.0,1,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.00304071270265957
50,5.0,25,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.07601781756648925
50,5.0,50,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.1520356351329785
50,5.0,75,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.22805345269946772
50,5.0,100,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.304071270265957
50,5.0,125,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.38008908783244627
50,5.0,150,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.45610690539893545
50,5.0,175,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5321247229654247
50,5.0,200,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.608142540531914
50,5.0,225,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6841603580984033
50,5.0,250,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7601781756648925
50,5.0,275,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.8361959932313818
50,5.0,300,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9122138107978709
50,5.0,325,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9882316283643602
50,5.0,350,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0642494459308494
50,5.0,375,#8,#10,3,208.0,10,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.1402672634973385
50,10.0,1,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.00608142540531914
50,10.0,25,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.1520356351329785
50,10.0,50,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.304071270265957
50,10.0,75,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.45610690539893545
50,10.0,100,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.608142540531914
50,10.0,125,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7601781756648925
50,10.0,150,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9122138107978709
50,10.0,175,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0642494459308494
50,10.0,200,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.216285081063828
50,10.0,225,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.3683207161968065
50,10.0,250,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.520356351329785
50,10.0,275,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.6723919864627637
50,10.0,300,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
50,10.0,325,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287204
50,10.0,350,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
50,10.0,375,#8,#10,3,208.0,20,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994677
50,15.0,1,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.009122138107978711
50,15.0,25,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.22805345269946772
50,15.0,50,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.45610690539893545
50,15.0,75,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.6841603580984035
50,15.0,100,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9122138107978709
50,15.0,125,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.140267263497339
50,15.0,150,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.368320716196807
50,15.0,175,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5963741688962745
50,15.0,200,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
50,15.0,225,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.05248107429521
50,15.0,250,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994678
50,15.0,275,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.5085879796941457
50,15.0,300,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393614
50,15.0,325,#8,#10,3,208.0,30,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
50,15.0,350,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
50,15.0,375,#6,#8,3,208.0,30,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.196263734099831
50,20.0,1,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.01216285081063828
50,20.0,25,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.304071270265957
50,20.0,50,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.608142540531914
50,20.0,75,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9122138107978709
50,20.0,100,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.216285081063828
50,20.0,125,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.520356351329785
50,20.0,150,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
50,20.0,175,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
50,20.0,200,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
50,20.0,225,#8,#10,3,208.0,40,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
50,20.0,250,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
50,20.0,275,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.147457873342057
50,20.0,300,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
50,20.0,325,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
50,20.0,350,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7331282024353456
50,20.0,375,#6,#8,3,208.0,40,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
50,25.0,1,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.015203563513297848
50,25.0,25,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.3800890878324462
50,25.0,50,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.7601781756648924
50,25.0,75,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.1402672634973385
50,25.0,100,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5203563513297849
50,25.0,125,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.9004454391622312
50,25.0,150,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994677
50,25.0,175,#8,#10,3,208.0,50,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6606236148271236
50,25.0,200,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
50,25.0,225,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1962637340998308
50,25.0,250,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4402930378887007
50,25.0,275,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6843223416775714
50,25.0,300,#6,#8,3,208.0,50,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.928351645466441
50,25.0,325,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.064553428989354
50,25.0,350,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
50,25.0,375,#4,#4,3,208.0,50,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.382177033449255
50,30.0,1,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.018244276215957422
50,30.0,25,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.45610690539893545
50,30.0,50,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.9122138107978709
50,30.0,75,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.368320716196807
50,30.0,100,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
50,30.0,125,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994678
50,30.0,150,#8,#10,3,208.0,60,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393614
50,30.0,175,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
50,30.0,200,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
50,30.0,225,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
50,30.0,250,#6,#8,3,208.0,60,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
50,30.0,275,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0963157894353444
50,30.0,300,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
50,30.0,325,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
50,30.0,350,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
50,30.0,375,#4,#4,3,208.0,60,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.8586124401391064
50,35.0,1,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.02128498891861699
50,35.0,25,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.5321247229654247
50,35.0,50,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.0642494459308494
50,35.0,75,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.5963741688962745
50,35.0,100,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.1284988918616987
50,35.0,125,#8,#10,3,208.0,70,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.6606236148271236
50,35.0,150,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
50,35.0,175,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.3914871771309265
50,35.0,200,#6,#8,3,208.0,70,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.733128202435345
50,35.0,225,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.001028708097374
50,35.0,250,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
50,35.0,275,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.4457017543412354
50,35.0,300,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
50,35.0,325,#4,#4,3,208.0,70,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
50,35.0,350,#3,#4,3,208.0,70,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5574390756837038
50,35.0,375,#3,#4,3,208.0,70,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.7401132953753966
50,40.0,1,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.02432570162127656
50,40.0,25,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,0.608142540531914
50,40.0,50,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.216285081063828
50,40.0,75,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,1.8244276215957418
50,40.0,100,#8,#10,3,208.0,80,#8,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,50,2.432570162127656
50,40.0,125,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
50,40.0,150,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
50,40.0,175,#6,#8,3,208.0,80,#8,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.7331282024353456
50,40.0,200,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
50,40.0,225,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
50,40.0,250,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5409888356792054
50,40.0,275,#4,#4,3,208.0,80,#8,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7950877192471255
50,40.0,300,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
50,40.0,325,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.714016978276584
50,40.0,350,#3,#4,3,208.0,80,#8,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.9227875150670903
50,40.0,375,#2,#4,3,208.0,80,#8,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
50,45.0,1,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,0.02736641432393613
50,45.0,25,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,0.6841603580984033
50,45.0,50,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,1.3683207161968065
50,45.0,75,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,2.0524810742952098
50,45.0,100,#8,#10,3,208.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,2.736641432393613
50,45.0,125,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,65,2.1962637340998308
