Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
50,45.0,150,#6,#8,3,208.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
50,45.0,175,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
50,45.0,200,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
50,45.0,225,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5727511961251954
50,45.0,250,#4,#4,3,208.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,85,2.858612440139106
50,45.0,275,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,100,2.583535392782517
50,45.0,300,#3,#4,3,208.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,100,2.818402246671837
50,45.0,325,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
50,45.0,350,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
50,45.0,375,#2,#4,3,208.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,115,2.8784271142174562
50,50.0,1,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,0.030407127026595697
50,50.0,25,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,0.7601781756648924
50,50.0,50,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,1.5203563513297849
50,50.0,75,#8,#10,3,208.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,50,2.280534526994677
50,50.0,100,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,65,1.952234430310961
50,50.0,125,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,65,2.4402930378887007
50,50.0,150,#6,#8,3,208.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,65,2.928351645466441
50,50.0,175,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
50,50.0,200,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,85,2.540988835679205
50,50.0,225,#4,#4,3,208.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,85,2.858612440139106
50,50.0,250,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,100,2.6096317098813304
50,50.0,275,#3,#4,3,208.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,100,2.8705948808694632
50,50.0,300,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
50,50.0,325,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,115,2.7718187025797727
50,50.0,350,#2,#4,3,208.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,115,2.9850355258551406
50,50.0,375,#1,#3,3,208.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),208 V / 3 pole,3,1,1,CU,75 C,130,2.6361850414381993
50,5.0,1,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.0015215267565271136
50,5.0,25,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.038038168913177836
50,5.0,50,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.07607633782635567
50,5.0,75,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.11411450673953351
50,5.0,100,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15215267565271134
50,5.0,125,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.1901908445658892
50,5.0,150,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.22822901347906702
50,5.0,175,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.26626718239224484
50,5.0,200,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3043053513054227
50,5.0,225,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.34234352021860054
50,5.0,250,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3803816891317784
50,5.0,275,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.41841985804495624
50,5.0,300,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.45645802695813403
50,5.0,325,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.49449619587131194
50,5.0,350,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5325343647844897
50,5.0,375,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5705725336976677
50,5.0,400,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
50,5.0,425,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6466488715240234
50,5.0,450,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
50,5.0,475,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.722725209350379
50,5.0,500,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7607633782635568
50,5.0,525,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767347
50,5.0,550,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8368397160899125
50,5.0,575,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8748778850030904
50,5.0,600,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
50,5.0,625,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9509542228294459
50,5.0,650,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9889923917426239
50,5.0,675,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
50,5.0,700,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
50,5.0,725,#8,#10,2,480.0,10,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1031068984821573
50,10.0,1,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.003043053513054227
50,10.0,25,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.07607633782635567
50,10.0,50,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15215267565271134
50,10.0,75,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.22822901347906702
50,10.0,100,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3043053513054227
50,10.0,125,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3803816891317784
50,10.0,150,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.45645802695813403
50,10.0,175,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5325343647844897
50,10.0,200,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
50,10.0,225,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
50,10.0,250,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7607633782635568
50,10.0,275,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.8368397160899125
50,10.0,300,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
50,10.0,325,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9889923917426239
50,10.0,350,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
50,10.0,375,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1411450673953354
50,10.0,400,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2172214052216908
50,10.0,425,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2932977430480468
50,10.0,450,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
50,10.0,475,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.445450418700758
50,10.0,500,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5215267565271136
50,10.0,525,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5976030943534694
50,10.0,550,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.673679432179825
50,10.0,575,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7497557700061808
50,10.0,600,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
50,10.0,625,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9019084456588917
50,10.0,650,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9779847834852478
50,10.0,675,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
50,10.0,700,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
50,10.0,725,#8,#10,2,480.0,20,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2062137969643145
50,15.0,1,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.004564580269581341
50,15.0,25,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.11411450673953351
50,15.0,50,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.22822901347906702
50,15.0,75,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.34234352021860054
50,15.0,100,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.45645802695813403
50,15.0,125,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5705725336976676
50,15.0,150,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
50,15.0,175,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767347
50,15.0,200,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
50,15.0,225,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
50,15.0,250,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1411450673953352
50,15.0,275,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2552595741348684
50,15.0,300,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
50,15.0,325,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.4834885876139354
50,15.0,350,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5976030943534694
50,15.0,375,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7117176010930026
50,15.0,400,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
50,15.0,425,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9399466145720696
50,15.0,450,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
50,15.0,475,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.168175628051137
50,15.0,500,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
50,15.0,525,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
50,15.0,550,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
50,15.0,575,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.624633655009271
50,15.0,600,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
50,15.0,625,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8528626684883376
50,15.0,650,#8,#10,2,480.0,30,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.966977175227871
50,15.0,675,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
50,15.0,700,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
50,15.0,725,#6,#8,2,480.0,30,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.1246893193626795
50,20.0,1,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.006086107026108454
50,20.0,25,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.15215267565271134
50,20.0,50,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3043053513054227
50,20.0,75,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.45645802695813403
50,20.0,100,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
50,20.0,125,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7607633782635568
50,20.0,150,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
50,20.0,175,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
50,20.0,200,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2172214052216908
50,20.0,225,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
50,20.0,250,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5215267565271136
50,20.0,275,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.673679432179825
50,20.0,300,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
50,20.0,325,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9779847834852478
50,20.0,350,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
50,20.0,375,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906708
50,20.0,400,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
50,20.0,425,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.5865954860960936
50,20.0,450,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
50,20.0,475,#8,#10,2,480.0,40,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.890900837401516
50,20.0,500,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
50,20.0,525,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
50,20.0,550,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.149111035677193
50,20.0,575,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2467979009352472
50,20.0,600,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
50,20.0,625,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.442171631451356
50,20.0,650,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5398584967094107
50,20.0,675,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
50,20.0,700,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
50,20.0,725,#6,#8,2,480.0,40,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8329190924835728
50,25.0,1,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.007607633782635567
50,25.0,25,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.1901908445658892
50,25.0,50,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3803816891317784
50,25.0,75,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5705725336976676
50,25.0,100,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7607633782635568
50,25.0,125,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9509542228294459
50,25.0,150,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1411450673953352
50,25.0,175,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3313359119612245
50,25.0,200,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5215267565271136
50,25.0,225,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.7117176010930026
50,25.0,250,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.9019084456588917
50,25.0,275,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0920992902247812
50,25.0,300,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
50,25.0,325,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.47248097935656
50,25.0,350,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922449
50,25.0,375,#8,#10,2,480.0,50,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.8528626684883376
50,25.0,400,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610845
50,25.0,425,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0758458867336524
50,25.0,450,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
50,25.0,475,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.320063049878788
50,25.0,500,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4421716314513557
50,25.0,525,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
50,25.0,550,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.686388794596491
50,25.0,575,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.808497376169059
50,25.0,600,#6,#8,2,480.0,50,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
50,25.0,625,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9866757399820578
50,25.0,650,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.06614276958134
50,25.0,675,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
50,25.0,700,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
50,25.0,725,#4,#4,2,480.0,50,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.304543858379187
50,30.0,1,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.009129160539162682
50,30.0,25,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.22822901347906702
50,30.0,50,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.45645802695813403
50,30.0,75,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
50,30.0,100,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
50,30.0,125,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.1411450673953352
50,30.0,150,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
50,30.0,175,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5976030943534694
50,30.0,200,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
50,30.0,225,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
50,30.0,250,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
50,30.0,275,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.510519148269737
50,30.0,300,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
50,30.0,325,#8,#10,2,480.0,60,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.966977175227871
50,30.0,350,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
50,30.0,375,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
50,30.0,400,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
50,30.0,425,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4910150640803828
50,30.0,450,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
50,30.0,475,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7840756598545457
50,30.0,500,#6,#8,2,480.0,60,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
50,30.0,525,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
50,30.0,550,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
50,30.0,575,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1932900169401917
50,30.0,600,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
50,30.0,625,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3840108879784694
50,30.0,650,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.479371323497608
50,30.0,675,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
50,30.0,700,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
50,30.0,725,#4,#4,2,480.0,60,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7654526300550244
50,35.0,1,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.010650687295689795
50,35.0,25,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.26626718239224484
50,35.0,50,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.5325343647844897
50,35.0,75,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.7988015471767345
50,35.0,100,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.0650687295689794
50,35.0,125,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.331335911961224
50,35.0,150,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.597603094353469
50,35.0,175,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8638702767457143
50,35.0,200,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
50,35.0,225,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
50,35.0,250,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922448
50,35.0,275,#8,#10,2,480.0,70,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.9289390063146934
50,35.0,300,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0514241704191383
50,35.0,325,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2223761846207335
50,35.0,350,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3933281988223287
50,35.0,375,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5642802130239235
50,35.0,400,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255183
50,35.0,425,#6,#8,2,480.0,70,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.906184241427113
50,35.0,450,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
50,35.0,475,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1138229873409093
50,35.0,500,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
50,35.0,525,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702188997
50,35.0,550,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.447584511657895
50,35.0,575,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5588383530968906
50,35.0,600,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
50,35.0,625,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.781346035974881
50,35.0,650,#4,#4,2,480.0,70,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.892599877413876
50,35.0,675,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
50,35.0,700,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536677
50,35.0,725,#3,#4,2,480.0,70,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6508152742020132
50,40.0,1,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.012172214052216909
50,40.0,25,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.3043053513054227
50,40.0,50,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.6086107026108454
50,40.0,75,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,0.9129160539162681
50,40.0,100,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.2172214052216908
50,40.0,125,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.5215267565271136
50,40.0,150,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,1.8258321078325361
50,40.0,175,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.1301374591379587
50,40.0,200,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.4344428104433815
50,40.0,225,#8,#10,2,480.0,80,#8,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
50,40.0,250,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610847
50,40.0,275,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.149111035677193
50,40.0,300,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933017
50,40.0,325,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5398584967094107
50,40.0,350,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7352322272255187
50,40.0,375,#6,#8,2,480.0,80,#8,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9306059577416272
50,40.0,400,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
50,40.0,425,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.161503205100479
50,40.0,450,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
50,40.0,475,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.415797699818182
50,40.0,500,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
50,40.0,525,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
50,40.0,550,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.797239441894737
50,40.0,575,#4,#4,2,480.0,80,#8,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9243866892535886
50,40.0,600,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688993
50,40.0,625,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6116406642384367
50,40.0,650,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.716106290807974
50,40.0,675,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
50,40.0,700,#3,#4,2,480.0,80,#8,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
50,40.0,725,#2,#4,2,480.0,80,#8,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4752191647363637
50,45.0,1,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,0.013693740808744023
50,45.0,25,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,0.34234352021860054
50,45.0,50,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,0.6846870404372011
50,45.0,75,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,1.0270305606558017
50,45.0,100,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,1.3693740808744022
50,45.0,125,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,1.7117176010930029
50,45.0,150,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,2.0540611213116033
50,45.0,175,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,2.396404641530204
50,45.0,200,#8,#10,2,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,2.7387481617488043
50,45.0,225,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9781590214755982
50,45.0,250,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
50,45.0,275,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4177499151368425
50,45.0,300,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
50,45.0,325,#6,#8,2,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,2.8573408087980865
50,45.0,350,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
50,45.0,375,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.145609799180622
50,45.0,400,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
50,45.0,425,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.4316911057380386
50,45.0,450,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
50,45.0,475,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7177724122954547
50,45.0,500,#4,#4,2,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
50,45.0,525,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
50,45.0,550,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5855242575960524
50,45.0,575,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.703048087486782
50,45.0,600,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.820571917377512
50,45.0,625,#3,#4,2,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9380957472682416
50,45.0,650,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.496557260984091
50,45.0,675,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.592578694098864
50,45.0,700,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
50,45.0,725,#2,#4,2,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.7846215603284095
50,50.0,1,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,0.015215267565271135
50,50.0,25,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,0.3803816891317784
50,50.0,50,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,0.7607633782635568
50,50.0,75,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,1.1411450673953352
50,50.0,100,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,1.5215267565271136
50,50.0,125,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,1.9019084456588917
50,50.0,150,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,2.2822901347906703
50,50.0,175,#8,#10,2,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,50,2.662671823922449
50,50.0,200,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,1.9537373051610845
50,50.0,225,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
50,50.0,250,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,2.4421716314513557
50,50.0,275,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,2.686388794596491
50,50.0,300,#6,#8,2,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
50,50.0,325,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.06614276958134
50,50.0,350,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
50,50.0,375,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.3840108879784694
50,50.0,400,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
50,50.0,425,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.701879006375598
50,50.0,450,#4,#4,2,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
50,50.0,475,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.4810586310265155
50,50.0,500,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.611640664238437
50,50.0,525,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.742222697450359
50,50.0,550,#3,#4,2,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,100,2.872804730662281
50,50.0,575,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.453881068488637
50,50.0,600,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
50,50.0,625,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6672620309659094
50,50.0,650,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.773952512204546
50,50.0,675,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8806429934431823
50,50.0,700,#2,#4,2,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
50,50.0,725,#1,#3,2,480.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 2 pole,2,1,1,CU,75 C,130,2.550273955920455
50,5.0,1,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0013176421711524804
50,5.0,25,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.03294105427881201
50,5.0,50,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.06588210855762403
50,5.0,75,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.09882316283643604
50,5.0,100,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.13176421711524805
50,5.0,125,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.16470527139406005
50,5.0,150,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.19764632567287208
50,5.0,175,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23058737995168407
50,5.0,200,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2635284342304961
50,5.0,225,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2964694885093081
50,5.0,250,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3294105427881201
50,5.0,275,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.36235159706693215
50,5.0,300,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39529265134574415
50,5.0,325,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4282337056245561
50,5.0,350,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.46117475990336815
50,5.0,375,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4941158141821801
50,5.0,400,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
50,5.0,425,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5599979227398041
50,5.0,450,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186162
50,5.0,475,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6258800312974281
50,5.0,500,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6588210855762402
50,5.0,525,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
50,5.0,550,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7247031941338643
50,5.0,575,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7576442484126761
50,5.0,600,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914883
50,5.0,625,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8235263569703003
50,5.0,650,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8564674112491122
50,5.0,675,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
50,5.0,700,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
50,5.0,725,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9552905740855482
50,5.0,750,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9882316283643602
50,5.0,775,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0211726826431722
50,5.0,800,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
50,5.0,825,#8,#10,3,480.0,10,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0870547912007962
50,10.0,1,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0026352843423049607
50,10.0,25,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.06588210855762403
50,10.0,50,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.13176421711524805
50,10.0,75,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.19764632567287208
50,10.0,100,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2635284342304961
50,10.0,125,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.3294105427881201
50,10.0,150,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39529265134574415
50,10.0,175,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.46117475990336815
50,10.0,200,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
50,10.0,225,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186162
50,10.0,250,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6588210855762402
50,10.0,275,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7247031941338643
50,10.0,300,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914883
50,10.0,325,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8564674112491122
50,10.0,350,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
50,10.0,375,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9882316283643602
50,10.0,400,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
50,10.0,425,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1199958454796082
50,10.0,450,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372324
50,10.0,475,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2517600625948562
50,10.0,500,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3176421711524804
50,10.0,525,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
50,10.0,550,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4494063882677286
50,10.0,575,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5152884968253522
50,10.0,600,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829766
50,10.0,625,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6470527139406006
50,10.0,650,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7129348224982244
50,10.0,675,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
50,10.0,700,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
50,10.0,725,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9105811481710964
50,10.0,750,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287204
50,10.0,775,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0423453652863444
50,10.0,800,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
50,10.0,825,#8,#10,3,480.0,20,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015924
50,15.0,1,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.003952926513457441
50,15.0,25,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.09882316283643604
50,15.0,50,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.19764632567287208
50,15.0,75,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2964694885093081
50,15.0,100,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39529265134574415
50,15.0,125,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4941158141821802
50,15.0,150,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186162
50,15.0,175,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
50,15.0,200,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914883
50,15.0,225,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279244
50,15.0,250,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9882316283643604
50,15.0,275,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0870547912007966
50,15.0,300,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372324
50,15.0,325,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.2847011168736682
50,15.0,350,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
50,15.0,375,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4823474425465406
50,15.0,400,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829766
50,15.0,425,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6799937682194126
50,15.0,450,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558488
50,15.0,475,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8776400938922848
50,15.0,500,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287208
50,15.0,525,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.075286419565157
50,15.0,550,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015932
50,15.0,575,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2729327452380286
50,15.0,600,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
