Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
50,15.0,625,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.470579070910901
50,15.0,650,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
50,15.0,675,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
50,15.0,700,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
50,15.0,725,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.865871722256645
50,15.0,750,#8,#10,3,480.0,30,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
50,15.0,775,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.966876188538293
50,15.0,800,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
50,15.0,825,#6,#8,3,480.0,30,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
50,20.0,1,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.0052705686846099215
50,20.0,25,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.13176421711524805
50,20.0,50,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2635284342304961
50,20.0,75,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39529265134574415
50,20.0,100,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
50,20.0,125,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6588210855762402
50,20.0,150,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914883
50,20.0,175,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
50,20.0,200,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
50,20.0,225,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372324
50,20.0,250,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3176421711524804
50,20.0,275,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4494063882677286
50,20.0,300,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829766
50,20.0,325,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7129348224982244
50,20.0,350,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
50,20.0,375,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287204
50,20.0,400,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
50,20.0,425,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.2399916909592164
50,20.0,450,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
50,20.0,475,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5035201251897123
50,20.0,500,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
50,20.0,525,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
50,20.0,550,#8,#10,3,480.0,40,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.898812776535457
50,20.0,575,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9457269822099246
50,20.0,600,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
50,20.0,625,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
50,20.0,650,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1995174581503494
50,20.0,675,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
50,20.0,700,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3687111087772994
50,20.0,725,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.453307934090774
50,20.0,750,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
50,20.0,775,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.622501584717724
50,20.0,800,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7070984100311994
50,20.0,825,#6,#8,3,480.0,40,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
50,25.0,1,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.006588210855762401
50,25.0,25,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.16470527139406002
50,25.0,50,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.32941054278812004
50,25.0,75,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.4941158141821801
50,25.0,100,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6588210855762401
50,25.0,125,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.8235263569703002
50,25.0,150,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9882316283643602
50,25.0,175,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1529368997584202
50,25.0,200,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3176421711524802
50,25.0,225,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.4823474425465404
50,25.0,250,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6470527139406004
50,25.0,275,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8117579853346604
50,25.0,300,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287204
50,25.0,325,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.141168528122781
50,25.0,350,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
50,25.0,375,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.4705790709109006
50,25.0,400,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.6352843423049603
50,25.0,425,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7999896136990206
50,25.0,450,#8,#10,3,480.0,50,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
50,25.0,475,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0091746011950304
50,25.0,500,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
50,25.0,525,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
50,25.0,550,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.326412696120562
50,25.0,575,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4321587277624053
50,25.0,600,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
50,25.0,625,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6436507910460927
50,25.0,650,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.749396822687937
50,25.0,675,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
50,25.0,700,#6,#8,3,480.0,50,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
50,25.0,725,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.995734981356376
50,25.0,750,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.064553428989354
50,25.0,775,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1333718766223324
50,25.0,800,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.202190324255311
50,25.0,825,#4,#4,3,480.0,50,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2710087718882894
50,30.0,1,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.007905853026914883
50,30.0,25,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.19764632567287208
50,30.0,50,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.39529265134574415
50,30.0,75,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186162
50,30.0,100,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914883
50,30.0,125,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9882316283643604
50,30.0,150,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372324
50,30.0,175,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
50,30.0,200,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829766
50,30.0,225,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558488
50,30.0,250,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287208
50,30.0,275,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.1741095824015932
50,30.0,300,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
50,30.0,325,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5694022337473363
50,30.0,350,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
50,30.0,375,#8,#10,3,480.0,60,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.964694885093081
50,30.0,400,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
50,30.0,425,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
50,30.0,450,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
50,30.0,475,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.411009521434037
50,30.0,500,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
50,30.0,525,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
50,30.0,550,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
50,30.0,575,#6,#8,3,480.0,60,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9185904733148864
50,30.0,600,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
50,30.0,625,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0645534289893543
50,30.0,650,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
50,30.0,675,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
50,30.0,700,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
50,30.0,725,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3948819776276506
50,30.0,750,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
50,30.0,775,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5600462519467997
50,30.0,800,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
50,30.0,825,#4,#4,3,480.0,60,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.725210526265948
50,35.0,1,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.009223495198067363
50,35.0,25,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.23058737995168407
50,35.0,50,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.46117475990336815
50,35.0,75,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.6917621398550522
50,35.0,100,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.9223495198067363
50,35.0,125,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.1529368997584202
50,35.0,150,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3835242797101044
50,35.0,175,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.6141116596617884
50,35.0,200,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
50,35.0,225,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
50,35.0,250,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
50,35.0,275,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.5364611794685246
50,35.0,300,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.7670485594202088
50,35.0,325,#8,#10,3,480.0,70,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.997635939371893
50,35.0,350,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0726222201801363
50,35.0,375,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2206666644787174
50,35.0,400,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.368711108777299
50,35.0,425,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.51675555307588
50,35.0,450,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.664799997374461
50,35.0,475,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8128444416730423
50,35.0,500,#6,#8,3,480.0,70,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9608888859716234
50,35.0,525,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.023262360409567
50,35.0,550,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1196081870957375
50,35.0,575,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.215954013781907
50,35.0,600,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
50,35.0,625,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4086456671542464
50,35.0,650,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.504991493840417
50,35.0,675,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
50,35.0,700,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
50,35.0,725,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7940289738989263
50,35.0,750,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
50,35.0,775,#4,#4,3,480.0,70,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.9867206272712656
50,35.0,800,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5330825130581447
50,35.0,825,#3,#4,3,480.0,70,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.612241341591212
50,40.0,1,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.010541137369219843
50,40.0,25,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.2635284342304961
50,40.0,50,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.5270568684609922
50,40.0,75,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,0.7905853026914883
50,40.0,100,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.0541137369219844
50,40.0,125,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.3176421711524804
50,40.0,150,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.5811706053829766
50,40.0,175,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,1.8446990396134726
50,40.0,200,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.108227473843969
50,40.0,225,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
50,40.0,250,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.635284342304961
50,40.0,275,#8,#10,3,480.0,80,#8,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,50,2.898812776535457
50,40.0,300,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
50,40.0,325,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.1995174581503494
50,40.0,350,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3687111087772994
50,40.0,375,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
50,40.0,400,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7070984100311994
50,40.0,425,#6,#8,3,480.0,80,#8,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.8762920606581486
50,40.0,450,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
50,40.0,475,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.092080808042546
50,40.0,500,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
50,40.0,525,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
50,40.0,550,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4224093566808422
50,40.0,575,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.532518872893608
50,40.0,600,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
50,40.0,625,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7527379053191394
50,40.0,650,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8628474215319044
50,40.0,675,#4,#4,3,480.0,80,#8,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
50,40.0,700,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
50,40.0,725,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6235497456673644
50,40.0,750,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765837
50,40.0,775,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8044842108858035
50,40.0,800,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8949514434950228
50,40.0,825,#3,#4,3,480.0,80,#8,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.985418676104242
50,45.0,1,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,0.011858779540372323
50,45.0,25,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,0.2964694885093081
50,45.0,50,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,0.5929389770186162
50,45.0,75,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,0.8894084655279242
50,45.0,100,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,1.1858779540372324
50,45.0,125,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,1.4823474425465404
50,45.0,150,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,1.7788169310558484
50,45.0,175,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,2.0752864195651566
50,45.0,200,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,2.371755908074465
50,45.0,225,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,2.668225396583773
50,45.0,250,#8,#10,3,480.0,90,#8,0,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
50,45.0,275,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.0937714265085057
50,45.0,300,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
50,45.0,325,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.474457140419143
50,45.0,350,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
50,45.0,375,#6,#8,3,480.0,90,#8,1,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.85514285432978
50,45.0,400,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
50,45.0,425,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1058444975691417
50,45.0,450,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
50,45.0,475,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3535909090478637
50,45.0,500,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
50,45.0,525,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
50,45.0,550,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.725210526265948
50,45.0,575,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.849083732005309
50,45.0,600,#4,#4,3,480.0,90,#8,2,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
50,45.0,625,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5443909171342973
50,45.0,650,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6461665538196693
50,45.0,675,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.747942190505041
50,45.0,700,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
50,45.0,725,#3,#4,3,480.0,90,#8,3,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.951493463875785
50,45.0,750,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
50,45.0,775,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5777913933991887
50,45.0,800,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
50,45.0,825,#2,#4,3,480.0,90,#8,4,Coarse,OK - HIGH: Circuit load current (45.0A) is within 90.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.744100515553975
50,50.0,1,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,0.013176421711524802
50,50.0,25,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,0.32941054278812004
50,50.0,50,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,0.6588210855762401
50,50.0,75,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,0.9882316283643602
50,50.0,100,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,1.3176421711524802
50,50.0,125,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,1.6470527139406004
50,50.0,150,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,1.9764632567287204
50,50.0,175,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,2.3058737995168404
50,50.0,200,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,2.6352843423049603
50,50.0,225,#8,#10,3,480.0,100,#8,0,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,50,2.9646948850930808
50,50.0,250,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.114920632836874
50,50.0,275,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.326412696120562
50,50.0,300,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
50,50.0,325,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.749396822687937
50,50.0,350,#6,#8,3,480.0,100,#8,1,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,65,2.960888885971624
50,50.0,375,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.064553428989354
50,50.0,400,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.202190324255311
50,50.0,425,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.339827219521268
50,50.0,450,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
50,50.0,475,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.615101010053182
50,50.0,500,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.752737905319139
50,50.0,525,#4,#4,3,480.0,100,#8,2,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8903748005850955
50,50.0,550,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.487848896753535
50,50.0,575,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.6009329375150596
50,50.0,600,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765837
50,50.0,625,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.8271010190381083
50,50.0,650,#3,#4,3,480.0,100,#8,3,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,100,2.9401850597996324
50,50.0,675,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
50,50.0,700,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
50,50.0,725,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.679424745827114
50,50.0,750,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.7718187025797736
50,50.0,775,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8642126593324324
50,50.0,800,#2,#4,3,480.0,100,#8,4,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
50,50.0,825,#1,#3,3,480.0,100,#8,5,Coarse,OK - HIGH: Circuit load current (50.0A) is within 100.0% of User-specified breaker rating (50A),480 V / 3 pole,3,1,1,CU,75 C,130,2.51316307283775
60,6.0,1,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.004688969532386603
60,6.0,25,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.1172242383096651
60,6.0,50,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.2344484766193302
60,6.0,75,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.3516727149289952
60,6.0,100,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.4688969532386604
60,6.0,125,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.5861211915483253
60,6.0,150,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.7033454298579904
60,6.0,175,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.8205696681676554
60,6.0,200,#6,#10,1,120.0,10,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.9377939064773207
60,12.0,1,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.009377939064773206
60,12.0,25,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.2344484766193302
60,12.0,50,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.4688969532386604
60,12.0,75,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.7033454298579904
60,12.0,100,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.9377939064773207
60,12.0,125,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.1722423830966506
60,12.0,150,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.4066908597159808
60,12.0,175,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.6411393363353108
60,12.0,200,#6,#10,1,120.0,20,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.8755878129546415
60,18.0,1,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.014066908597159812
60,18.0,25,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.35167271492899527
60,18.0,50,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.7033454298579905
60,18.0,75,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.0550181447869855
60,18.0,100,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.406690859715981
60,18.0,125,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.7583635746449764
60,18.0,150,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
60,18.0,175,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.4617090045029664
60,18.0,200,#6,#10,1,120.0,30,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
60,24.0,1,#6,#10,1,120.0,40,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.018755878129546412
60,24.0,25,#6,#10,1,120.0,40,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.4688969532386604
60,24.0,50,#6,#10,1,120.0,40,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.9377939064773207
60,24.0,75,#6,#10,1,120.0,40,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.4066908597159808
60,24.0,100,#6,#10,1,120.0,40,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.8755878129546415
60,24.0,125,#6,#10,1,120.0,40,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
60,24.0,150,#6,#10,1,120.0,40,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.8133817194319617
60,24.0,175,#4,#6,1,120.0,40,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
60,24.0,200,#4,#6,1,120.0,40,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
60,30.0,1,#6,#10,1,120.0,50,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.023444847661933017
60,30.0,25,#6,#10,1,120.0,50,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.5861211915483253
60,30.0,50,#6,#10,1,120.0,50,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.1722423830966506
60,30.0,75,#6,#10,1,120.0,50,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.7583635746449764
60,30.0,100,#6,#10,1,120.0,50,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
60,30.0,125,#6,#10,1,120.0,50,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.930605957741627
60,30.0,150,#4,#6,1,120.0,50,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2886504524593305
60,30.0,175,#4,#6,1,120.0,50,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
60,30.0,200,#3,#6,1,120.0,50,#6,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688997
60,36.0,1,#6,#10,1,120.0,60,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.028133817194319625
60,36.0,25,#6,#10,1,120.0,60,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.7033454298579905
60,36.0,50,#6,#10,1,120.0,60,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.406690859715981
60,36.0,75,#6,#10,1,120.0,60,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
60,36.0,100,#6,#10,1,120.0,60,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.813381719431962
60,36.0,125,#4,#6,1,120.0,60,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.28865045245933
60,36.0,150,#4,#6,1,120.0,60,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
60,36.0,175,#3,#6,1,120.0,60,#6,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
60,36.0,200,#2,#4,1,120.0,60,#6,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
60,42.0,1,#6,#10,1,120.0,70,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.03282278672670622
60,42.0,25,#6,#10,1,120.0,70,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.8205696681676555
60,42.0,50,#6,#10,1,120.0,70,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.641139336335311
60,42.0,75,#6,#10,1,120.0,70,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.461709004502967
60,42.0,100,#4,#6,1,120.0,70,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.136073755628708
60,42.0,125,#4,#6,1,120.0,70,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.670092194535885
60,42.0,150,#3,#6,1,120.0,70,#6,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
60,42.0,175,#2,#4,1,120.0,70,#6,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.5093601187327277
60,42.0,200,#2,#4,1,120.0,70,#6,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
60,48.0,1,#6,#10,1,120.0,80,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.037511756259092824
60,48.0,25,#6,#10,1,120.0,80,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,0.9377939064773207
60,48.0,50,#6,#10,1,120.0,80,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,1.8755878129546415
60,48.0,75,#6,#10,1,120.0,80,#6,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,65,2.8133817194319617
60,48.0,100,#4,#6,1,120.0,80,#6,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
60,48.0,125,#3,#6,1,120.0,80,#6,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688997
60,48.0,150,#2,#4,1,120.0,80,#6,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
60,48.0,175,#2,#4,1,120.0,80,#6,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
60,48.0,200,#1,#4,1,120.0,80,#6,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.701531583650909
60,54.0,1,#6,#10,1,120.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,65,0.042200725791479425
60,54.0,25,#6,#10,1,120.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,65,1.0550181447869855
60,54.0,50,#6,#10,1,120.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,65,2.110036289573971
60,54.0,75,#4,#6,1,120.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,85,2.059785407213398
60,54.0,100,#4,#6,1,120.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
60,54.0,125,#3,#6,1,120.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,100,2.820571917377512
60,54.0,150,#2,#4,1,120.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,115,2.765417273705455
60,54.0,175,#1,#4,1,120.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,130,2.659320152656364
60,54.0,200,#1/0,#3,1,120.0,90,#6,5,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,150,2.3755309954105264
60,60.0,1,#6,#10,1,120.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,65,0.04688969532386603
60,60.0,25,#6,#10,1,120.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,65,1.1722423830966506
60,60.0,50,#6,#10,1,120.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,65,2.3444847661933013
60,60.0,75,#4,#6,1,120.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,85,2.2886504524593305
60,60.0,100,#3,#6,1,120.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688997
60,60.0,125,#2,#4,1,120.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,115,2.560571549727273
60,60.0,150,#1,#4,1,120.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
60,60.0,175,#1,#4,1,120.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,130,2.9548001696181823
60,60.0,200,#1/0,#3,1,120.0,100,#6,5,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),120 V / 1 pole,1,1,1,CU,75 C,150,2.639478883789474
60,6.0,1,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.0020313225411061095
60,6.0,25,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.050783063527652744
60,6.0,50,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.10156612705530549
60,6.0,75,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.15234919058295823
60,6.0,100,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.20313225411061098
60,6.0,125,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.2539153176382637
60,6.0,150,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.30469838116591647
60,6.0,175,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.3554814446935691
60,6.0,200,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.40626450822122195
60,6.0,225,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.45704757174887456
60,6.0,250,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.5078306352765274
60,6.0,275,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.5586136988041801
60,6.0,300,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.6093967623318329
60,6.0,325,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.6601798258594856
60,6.0,350,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.7109628893871383
60,6.0,375,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.7617459529147911
60,6.0,400,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.8125290164424439
60,6.0,425,#6,#10,1,277.0,10,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.8633120799700964
60,12.0,1,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.004062645082212219
60,12.0,25,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.10156612705530549
60,12.0,50,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.20313225411061098
60,12.0,75,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.30469838116591647
60,12.0,100,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.40626450822122195
60,12.0,125,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.5078306352765274
60,12.0,150,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.6093967623318329
60,12.0,175,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.7109628893871383
60,12.0,200,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.8125290164424439
60,12.0,225,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.9140951434977491
60,12.0,250,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.0156612705530548
60,12.0,275,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.1172273976083602
60,12.0,300,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.2187935246636659
60,12.0,325,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.3203596517189713
60,12.0,350,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.4219257787742765
60,12.0,375,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.5234919058295822
60,12.0,400,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.6250580328848878
60,12.0,425,#6,#10,1,277.0,20,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.7266241599401928
60,18.0,1,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.00609396762331833
60,18.0,25,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.15234919058295823
60,18.0,50,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.30469838116591647
60,18.0,75,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.45704757174887467
60,18.0,100,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.6093967623318329
60,18.0,125,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.7617459529147911
60,18.0,150,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.9140951434977493
60,18.0,175,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.0664443340807077
60,18.0,200,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.2187935246636659
60,18.0,225,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.371142715246624
60,18.0,250,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.5234919058295822
60,18.0,275,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.6758410964125405
60,18.0,300,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.8281902869954987
60,18.0,325,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.9805394775784573
60,18.0,350,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
60,18.0,375,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
60,18.0,400,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
60,18.0,425,#6,#10,1,277.0,30,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.5899362399102897
60,24.0,1,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.008125290164424438
60,24.0,25,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.20313225411061098
60,24.0,50,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.40626450822122195
60,24.0,75,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.6093967623318329
60,24.0,100,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.8125290164424439
60,24.0,125,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.0156612705530548
60,24.0,150,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.2187935246636659
60,24.0,175,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.4219257787742765
60,24.0,200,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.6250580328848878
60,24.0,225,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.8281902869954982
60,24.0,250,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
60,24.0,275,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2344547952167204
60,24.0,300,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
60,24.0,325,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.6407193034379426
60,24.0,350,#6,#10,1,277.0,40,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.843851557548553
60,24.0,375,#4,#6,1,277.0,40,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
60,24.0,400,#4,#6,1,277.0,40,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
60,24.0,425,#4,#6,1,277.0,40,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.247339072451039
60,30.0,1,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.010156612705530548
60,30.0,25,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.2539153176382637
60,30.0,50,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.5078306352765274
60,30.0,75,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.7617459529147911
60,30.0,100,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.0156612705530548
60,30.0,125,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.2695765881913186
60,30.0,150,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.5234919058295822
60,30.0,175,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.777407223467846
60,30.0,200,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
60,30.0,225,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
