Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
60,30.0,250,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
60,30.0,275,#6,#10,1,277.0,50,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.793068494020901
60,30.0,300,#4,#6,1,277.0,50,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979758
60,30.0,325,#4,#6,1,277.0,50,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1481917604311405
60,30.0,350,#4,#6,1,277.0,50,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
60,30.0,375,#4,#6,1,277.0,50,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.4786828004974697
60,30.0,400,#4,#6,1,277.0,50,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
60,30.0,425,#4,#6,1,277.0,50,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.809173840563799
60,36.0,1,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.01218793524663666
60,36.0,25,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.30469838116591647
60,36.0,50,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.6093967623318329
60,36.0,75,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.9140951434977493
60,36.0,100,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.2187935246636659
60,36.0,125,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.5234919058295822
60,36.0,150,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.8281902869954987
60,36.0,175,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
60,36.0,200,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
60,36.0,225,#6,#10,1,277.0,60,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
60,36.0,250,#4,#6,1,277.0,60,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
60,36.0,275,#4,#6,1,277.0,60,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.181240864437773
60,36.0,300,#4,#6,1,277.0,60,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
60,36.0,325,#4,#6,1,277.0,60,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.577830112517369
60,36.0,350,#4,#6,1,277.0,60,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
60,36.0,375,#4,#6,1,277.0,60,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
60,36.0,400,#3,#6,1,277.0,60,#6,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
60,36.0,425,#3,#6,1,277.0,60,#6,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.769659066883333
60,42.0,1,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.014219257787742768
60,42.0,25,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.3554814446935692
60,42.0,50,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.7109628893871384
60,42.0,75,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.0664443340807077
60,42.0,100,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.4219257787742767
60,42.0,125,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.777407223467846
60,42.0,150,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.1328886681614154
60,42.0,175,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4883701128549847
60,42.0,200,#6,#10,1,277.0,70,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.8438515575485535
60,42.0,225,#4,#6,1,277.0,70,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
60,42.0,250,#4,#6,1,277.0,70,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.313437280464305
60,42.0,275,#4,#6,1,277.0,70,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5447810085107356
60,42.0,300,#4,#6,1,277.0,70,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
60,42.0,325,#3,#6,1,277.0,70,#6,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.47097034398415
60,42.0,350,#3,#6,1,277.0,70,#6,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6610449858290846
60,42.0,375,#3,#6,1,277.0,70,#6,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
60,42.0,400,#2,#4,1,277.0,70,#6,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
60,42.0,425,#2,#4,1,277.0,70,#6,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.6400694389967843
60,48.0,1,#6,#10,1,277.0,80,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.016250580328848876
60,48.0,25,#6,#10,1,277.0,80,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.40626450822122195
60,48.0,50,#6,#10,1,277.0,80,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,0.8125290164424439
60,48.0,75,#6,#10,1,277.0,80,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.2187935246636659
60,48.0,100,#6,#10,1,277.0,80,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,1.6250580328848878
60,48.0,125,#6,#10,1,277.0,80,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
60,48.0,150,#6,#10,1,277.0,80,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.4375870493273317
60,48.0,175,#6,#10,1,277.0,80,#6,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,65,2.843851557548553
60,48.0,200,#4,#6,1,277.0,80,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
60,48.0,225,#4,#6,1,277.0,80,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
60,48.0,250,#4,#6,1,277.0,80,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
60,48.0,275,#4,#6,1,277.0,80,#6,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9083211525836976
60,48.0,300,#3,#6,1,277.0,80,#6,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
60,48.0,325,#3,#6,1,277.0,80,#6,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.8239661074104574
60,48.0,350,#2,#4,1,277.0,80,#6,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
60,48.0,375,#2,#4,1,277.0,80,#6,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.6622548964673456
60,48.0,400,#2,#4,1,277.0,80,#6,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.8397385562318354
60,48.0,425,#1,#4,1,277.0,80,#6,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.486969508415097
60,54.0,1,#6,#10,1,277.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,0.018281902869954986
60,54.0,25,#6,#10,1,277.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,0.45704757174887456
60,54.0,50,#6,#10,1,277.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,0.9140951434977491
60,54.0,75,#6,#10,1,277.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,1.371142715246624
60,54.0,100,#6,#10,1,277.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,1.8281902869954982
60,54.0,125,#6,#10,1,277.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,2.2852378587443734
60,54.0,150,#6,#10,1,277.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,2.742285430493248
60,54.0,175,#4,#6,1,277.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
60,54.0,200,#4,#6,1,277.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
60,54.0,225,#4,#6,1,277.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6769774245372675
60,54.0,250,#4,#6,1,277.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
60,54.0,275,#3,#6,1,277.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,100,2.6881985060926468
60,54.0,300,#3,#6,1,277.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,100,2.9325801884647054
60,54.0,325,#2,#4,1,277.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,115,2.5956985240556616
60,54.0,350,#2,#4,1,277.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
60,54.0,375,#2,#4,1,277.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,115,2.9950367585257633
60,54.0,400,#1,#4,1,277.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,130,2.6332618324395143
60,54.0,425,#1,#4,1,277.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,130,2.7978406969669845
60,60.0,1,#6,#10,1,277.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,0.020313225411061096
60,60.0,25,#6,#10,1,277.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,0.5078306352765274
60,60.0,50,#6,#10,1,277.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,1.0156612705530548
60,60.0,75,#6,#10,1,277.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,1.5234919058295822
60,60.0,100,#6,#10,1,277.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,2.0313225411061095
60,60.0,125,#6,#10,1,277.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,65,2.539153176382637
60,60.0,150,#4,#6,1,277.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979758
60,60.0,175,#4,#6,1,277.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
60,60.0,200,#4,#6,1,277.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
60,60.0,225,#4,#6,1,277.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,85,2.974419360596964
60,60.0,250,#3,#6,1,277.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,100,2.715352026356209
60,60.0,275,#3,#6,1,277.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,100,2.9868872289918302
60,60.0,300,#2,#4,1,277.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
60,60.0,325,#2,#4,1,277.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,115,2.884109471172957
60,60.0,350,#1,#4,1,277.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
60,60.0,375,#1,#4,1,277.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
60,60.0,400,#1,#4,1,277.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,130,2.9258464804883495
60,60.0,425,#1/0,#3,1,277.0,100,#6,5,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),277 V / 1 pole,1,1,1,CU,75 C,150,2.4298451818278552
60,6.0,1,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.0027051747302230403
60,6.0,25,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.06762936825557601
60,6.0,50,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.13525873651115203
60,6.0,75,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.202888104766728
60,6.0,100,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.27051747302230406
60,6.0,125,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.33814684127788003
60,6.0,150,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.405776209533456
60,6.0,175,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.473405577789032
60,6.0,200,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.5410349460446081
60,6.0,225,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.608664314300184
60,6.0,250,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.6762936825557601
60,6.0,275,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.743923050811336
60,6.0,300,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.811552419066912
60,6.0,325,#6,#10,2,208.0,10,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.8791817873224882
60,12.0,1,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.005410349460446081
60,12.0,25,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.13525873651115203
60,12.0,50,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.27051747302230406
60,12.0,75,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.405776209533456
60,12.0,100,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.5410349460446081
60,12.0,125,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.6762936825557601
60,12.0,150,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.811552419066912
60,12.0,175,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.946811155578064
60,12.0,200,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.0820698920892162
60,12.0,225,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.217328628600368
60,12.0,250,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.3525873651115201
60,12.0,275,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.487846101622672
60,12.0,300,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.623104838133824
60,12.0,325,#6,#10,2,208.0,20,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.7583635746449764
60,18.0,1,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.008115524190669122
60,18.0,25,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.20288810476672806
60,18.0,50,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.4057762095334561
60,18.0,75,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.6086643143001841
60,18.0,100,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.8115524190669122
60,18.0,125,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.01444052383364
60,18.0,150,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.2173286286003682
60,18.0,175,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.420216733367096
60,18.0,200,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.6231048381338244
60,18.0,225,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.8259929429005524
60,18.0,250,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
60,18.0,275,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.2317691524340084
60,18.0,300,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4346572572007363
60,18.0,325,#6,#10,2,208.0,30,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674647
60,24.0,1,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.010820698920892161
60,24.0,25,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.27051747302230406
60,24.0,50,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.5410349460446081
60,24.0,75,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.811552419066912
60,24.0,100,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.0820698920892162
60,24.0,125,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.3525873651115201
60,24.0,150,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.623104838133824
60,24.0,175,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.893622311156128
60,24.0,200,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
60,24.0,225,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
60,24.0,250,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
60,24.0,275,#6,#10,2,208.0,40,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.975692203245344
60,24.0,300,#4,#6,2,208.0,40,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
60,24.0,325,#4,#6,2,208.0,40,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
60,30.0,1,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.0135258736511152
60,30.0,25,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.33814684127788003
60,30.0,50,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.6762936825557601
60,30.0,75,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.01444052383364
60,30.0,100,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.3525873651115201
60,30.0,125,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.6907342063894
60,30.0,150,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
60,30.0,175,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
60,30.0,200,#6,#10,2,208.0,50,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
60,30.0,225,#4,#6,2,208.0,50,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
60,30.0,250,#4,#6,2,208.0,50,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
60,30.0,275,#4,#6,2,208.0,50,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4206879785627535
60,30.0,300,#4,#6,2,208.0,50,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.6407505220684584
60,30.0,325,#4,#6,2,208.0,50,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
60,36.0,1,#6,#10,2,208.0,60,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.016231048381338244
60,36.0,25,#6,#10,2,208.0,60,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.4057762095334561
60,36.0,50,#6,#10,2,208.0,60,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.8115524190669122
60,36.0,75,#6,#10,2,208.0,60,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.2173286286003682
60,36.0,100,#6,#10,2,208.0,60,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.6231048381338244
60,36.0,125,#6,#10,2,208.0,60,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
60,36.0,150,#6,#10,2,208.0,60,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.4346572572007363
60,36.0,175,#6,#10,2,208.0,60,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.840433466734192
60,36.0,200,#4,#6,2,208.0,60,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
60,36.0,225,#4,#6,2,208.0,60,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3766754698616124
60,36.0,250,#4,#6,2,208.0,60,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
60,36.0,275,#4,#6,2,208.0,60,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.904825574275304
60,36.0,300,#3,#6,2,208.0,60,#6,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
60,36.0,325,#3,#6,2,208.0,60,#6,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
60,42.0,1,#6,#10,2,208.0,70,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.018936223111561283
60,42.0,25,#6,#10,2,208.0,70,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.4734055777890321
60,42.0,50,#6,#10,2,208.0,70,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.9468111555780642
60,42.0,75,#6,#10,2,208.0,70,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.4202167333670963
60,42.0,100,#6,#10,2,208.0,70,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.8936223111561283
60,42.0,125,#6,#10,2,208.0,70,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.3670278889451604
60,42.0,150,#6,#10,2,208.0,70,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.8404334667341926
60,42.0,175,#4,#6,2,208.0,70,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
60,42.0,200,#4,#6,2,208.0,70,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638942
60,42.0,225,#4,#6,2,208.0,70,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
60,42.0,250,#3,#6,2,208.0,70,#6,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
60,42.0,275,#3,#6,2,208.0,70,#6,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.784410738949595
60,42.0,300,#2,#4,2,208.0,70,#6,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
60,42.0,325,#2,#4,2,208.0,70,#6,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
60,48.0,1,#6,#10,2,208.0,80,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.021641397841784323
60,48.0,25,#6,#10,2,208.0,80,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,0.5410349460446081
60,48.0,50,#6,#10,2,208.0,80,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.0820698920892162
60,48.0,75,#6,#10,2,208.0,80,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,1.623104838133824
60,48.0,100,#6,#10,2,208.0,80,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.1641397841784324
60,48.0,125,#6,#10,2,208.0,80,#6,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
60,48.0,150,#4,#6,2,208.0,80,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
60,48.0,175,#4,#6,2,208.0,80,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
60,48.0,200,#4,#6,2,208.0,80,#6,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
60,48.0,225,#3,#6,2,208.0,80,#6,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
60,48.0,250,#3,#6,2,208.0,80,#6,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8928942742333454
60,48.0,275,#2,#4,2,208.0,80,#6,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.599964958184616
60,48.0,300,#2,#4,2,208.0,80,#6,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.836325408928672
60,48.0,325,#1,#4,2,208.0,80,#6,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.532685859672728
60,54.0,1,#6,#10,2,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,0.024346572572007362
60,54.0,25,#6,#10,2,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,0.608664314300184
60,54.0,50,#6,#10,2,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,1.217328628600368
60,54.0,75,#6,#10,2,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,1.8259929429005524
60,54.0,100,#6,#10,2,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,2.434657257200736
60,54.0,125,#4,#6,2,208.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,85,1.9805628915513438
60,54.0,150,#4,#6,2,208.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,85,2.376675469861613
60,54.0,175,#4,#6,2,208.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
60,54.0,200,#3,#6,2,208.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
60,54.0,225,#3,#6,2,208.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,100,2.9290554526612627
60,54.0,250,#2,#4,2,208.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706298
60,54.0,275,#2,#4,2,208.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,115,2.924960577957693
60,54.0,300,#1,#4,2,208.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,130,2.630096854275525
60,54.0,325,#1,#4,2,208.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,130,2.849271592131818
60,60.0,1,#6,#10,2,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,0.0270517473022304
60,60.0,25,#6,#10,2,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,0.6762936825557601
60,60.0,50,#6,#10,2,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,1.3525873651115201
60,60.0,75,#6,#10,2,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,2.02888104766728
60,60.0,100,#6,#10,2,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,65,2.7051747302230402
60,60.0,125,#4,#6,2,208.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,85,2.2006254350570487
60,60.0,150,#4,#6,2,208.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,85,2.6407505220684584
60,60.0,175,#3,#6,2,208.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
60,60.0,200,#3,#6,2,208.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,100,2.8928942742333454
60,60.0,225,#2,#4,2,208.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706293
60,60.0,250,#2,#4,2,208.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,115,2.9545056343006992
60,60.0,275,#1,#4,2,208.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,130,2.6788023515769233
60,60.0,300,#1,#4,2,208.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
60,60.0,325,#1/0,#3,2,208.0,100,#6,5,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 2 pole,2,1,1,CU,75 C,150,2.474511453552632
60,6.0,1,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.0023426813163731526
60,6.0,25,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.058567032909328826
60,6.0,50,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.11713406581865765
60,6.0,75,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.17570109872798648
60,6.0,100,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.2342681316373153
60,6.0,125,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.2928351645466441
60,6.0,150,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.35140219745597295
60,6.0,175,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.4099692303653018
60,6.0,200,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.4685362632746306
60,6.0,225,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.5271032961839593
60,6.0,250,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.5856703290932882
60,6.0,275,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.6442373620026169
60,6.0,300,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.7028043949119459
60,6.0,325,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.7613714278212746
60,6.0,350,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.8199384607306036
60,6.0,375,#6,#10,3,208.0,10,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.8785054936399324
60,12.0,1,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.004685362632746305
60,12.0,25,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.11713406581865765
60,12.0,50,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.2342681316373153
60,12.0,75,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.35140219745597295
60,12.0,100,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.4685362632746306
60,12.0,125,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.5856703290932882
60,12.0,150,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.7028043949119459
60,12.0,175,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.8199384607306036
60,12.0,200,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.9370725265492612
60,12.0,225,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.0542065923679187
60,12.0,250,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.1713406581865764
60,12.0,275,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.2884747240052339
60,12.0,300,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.4056087898238918
60,12.0,325,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.5227428556425493
60,12.0,350,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.6398769214612072
60,12.0,375,#6,#10,3,208.0,20,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.7570109872798647
60,18.0,1,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.007028043949119459
60,18.0,25,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.17570109872798648
60,18.0,50,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.35140219745597295
60,18.0,75,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.5271032961839593
60,18.0,100,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.7028043949119459
60,18.0,125,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.8785054936399324
60,18.0,150,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.0542065923679187
60,18.0,175,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.2299076910959053
60,18.0,200,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.4056087898238918
60,18.0,225,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.5813098885518782
60,18.0,250,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.7570109872798647
60,18.0,275,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.9327120860078508
60,18.0,300,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
60,18.0,325,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
60,18.0,350,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
60,18.0,375,#6,#10,3,208.0,30,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.635516480919797
60,24.0,1,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.00937072526549261
60,24.0,25,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.2342681316373153
60,24.0,50,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.4685362632746306
60,24.0,75,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.7028043949119459
60,24.0,100,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.9370725265492612
60,24.0,125,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.1713406581865764
60,24.0,150,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.4056087898238918
60,24.0,175,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.6398769214612072
60,24.0,200,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.8741450530985224
60,24.0,225,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
60,24.0,250,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
60,24.0,275,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.5769494480104678
60,24.0,300,#6,#10,3,208.0,40,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
60,24.0,325,#4,#6,3,208.0,40,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297798
60,24.0,350,#4,#6,3,208.0,40,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
60,24.0,375,#4,#6,3,208.0,40,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
60,30.0,1,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.011713406581865766
60,30.0,25,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.2928351645466441
60,30.0,50,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.5856703290932882
60,30.0,75,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.8785054936399324
60,30.0,100,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.1713406581865764
60,30.0,125,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.4641758227332207
60,30.0,150,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.7570109872798647
60,30.0,175,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
60,30.0,200,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
60,30.0,225,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
60,30.0,250,#6,#10,3,208.0,50,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
60,30.0,275,#4,#6,3,208.0,50,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0963157894353444
60,30.0,300,#4,#6,3,208.0,50,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
60,30.0,325,#4,#6,3,208.0,50,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
60,30.0,350,#4,#6,3,208.0,50,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
60,30.0,375,#4,#6,3,208.0,50,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.8586124401391064
60,36.0,1,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.014056087898238917
60,36.0,25,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.35140219745597295
60,36.0,50,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.7028043949119459
60,36.0,75,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.0542065923679187
60,36.0,100,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.4056087898238918
60,36.0,125,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.7570109872798647
60,36.0,150,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.1084131847358374
60,36.0,175,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
60,36.0,200,#6,#10,3,208.0,60,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
60,36.0,225,#4,#6,3,208.0,60,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001563
60,36.0,250,#4,#6,3,208.0,60,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
60,36.0,275,#4,#6,3,208.0,60,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5155789473224135
60,36.0,300,#4,#6,3,208.0,60,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
60,36.0,325,#4,#6,3,208.0,60,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446703
60,36.0,350,#3,#6,3,208.0,60,#6,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
60,36.0,375,#3,#6,3,208.0,60,#6,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.8184022466718366
60,42.0,1,#6,#10,3,208.0,70,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.016398769214612068
60,42.0,25,#6,#10,3,208.0,70,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.4099692303653018
60,42.0,50,#6,#10,3,208.0,70,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.8199384607306036
60,42.0,75,#6,#10,3,208.0,70,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.2299076910959053
60,42.0,100,#6,#10,3,208.0,70,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.6398769214612072
60,42.0,125,#6,#10,3,208.0,70,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.0498461518265088
60,42.0,150,#6,#10,3,208.0,70,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.4598153821918105
60,42.0,175,#6,#10,3,208.0,70,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8697846125571123
60,42.0,200,#4,#6,3,208.0,70,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
60,42.0,225,#4,#6,3,208.0,70,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
60,42.0,250,#4,#6,3,208.0,70,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
60,42.0,275,#4,#6,3,208.0,70,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.934842105209482
60,42.0,300,#3,#6,3,208.0,70,#6,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
60,42.0,325,#3,#6,3,208.0,70,#6,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
60,42.0,350,#2,#4,3,208.0,70,#6,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.5074298417183174
60,42.0,375,#2,#4,3,208.0,70,#6,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6865319732696267
60,48.0,1,#6,#10,3,208.0,80,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.01874145053098522
60,48.0,25,#6,#10,3,208.0,80,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.4685362632746306
60,48.0,50,#6,#10,3,208.0,80,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,0.9370725265492612
60,48.0,75,#6,#10,3,208.0,80,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.4056087898238918
60,48.0,100,#6,#10,3,208.0,80,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,1.8741450530985224
60,48.0,125,#6,#10,3,208.0,80,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
60,48.0,150,#6,#10,3,208.0,80,#6,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,65,2.8112175796477836
60,48.0,175,#4,#6,3,208.0,80,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
60,48.0,200,#4,#6,3,208.0,80,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
60,48.0,225,#4,#6,3,208.0,80,#6,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7442679425335417
60,48.0,250,#3,#6,3,208.0,80,#6,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.505246441486077
60,48.0,275,#3,#6,3,208.0,80,#6,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.755771085634685
60,48.0,300,#2,#4,3,208.0,80,#6,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
60,48.0,325,#2,#4,3,208.0,80,#6,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6609459544765826
60,48.0,350,#2,#4,3,208.0,80,#6,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8656341048209346
60,48.0,375,#1,#4,3,208.0,80,#6,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
60,54.0,1,#6,#10,3,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,0.02108413184735838
60,54.0,25,#6,#10,3,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,0.5271032961839595
60,54.0,50,#6,#10,3,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,1.054206592367919
60,54.0,75,#6,#10,3,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,1.5813098885518784
60,54.0,100,#6,#10,3,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,2.108413184735838
60,54.0,125,#6,#10,3,208.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,2.6355164809197973
60,54.0,150,#4,#6,3,208.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0582009569001567
60,54.0,175,#4,#6,3,208.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
60,54.0,200,#4,#6,3,208.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
60,54.0,225,#3,#6,3,208.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,100,2.536562022004653
60,54.0,250,#3,#6,3,208.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,100,2.818402246671837
60,54.0,275,#2,#4,3,208.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,115,2.533015860511362
60,54.0,300,#2,#4,3,208.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,115,2.7632900296487586
60,54.0,325,#2,#4,3,208.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
60,54.0,350,#1,#4,3,208.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,130,2.6572745217697054
60,54.0,375,#1,#4,3,208.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,130,2.847079844753256
60,60.0,1,#6,#10,3,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,0.023426813163731533
60,60.0,25,#6,#10,3,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,0.5856703290932882
60,60.0,50,#6,#10,3,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,1.1713406581865764
60,60.0,75,#6,#10,3,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,1.7570109872798647
60,60.0,100,#6,#10,3,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,2.342681316373153
60,60.0,125,#6,#10,3,208.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,65,2.9283516454664413
60,60.0,150,#4,#6,3,208.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2868899521112853
60,60.0,175,#4,#6,3,208.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
60,60.0,200,#3,#6,3,208.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
60,60.0,225,#3,#6,3,208.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,100,2.818402246671837
60,60.0,250,#2,#4,3,208.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
60,60.0,275,#2,#4,3,208.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,115,2.8144620672348464
60,60.0,300,#1,#4,3,208.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,130,2.5307376397806722
60,60.0,325,#1,#4,3,208.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957277
60,60.0,350,#1,#4,3,208.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107837
60,60.0,375,#1/0,#3,3,208.0,100,#6,5,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),208 V / 3 pole,3,1,1,CU,75 C,150,2.4726079832037455
60,6.0,1,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.0011722423830966507
60,6.0,25,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.029306059577416273
60,6.0,50,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.05861211915483255
60,6.0,75,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.0879181787322488
60,6.0,100,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.1172242383096651
60,6.0,125,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.14653029788708133
60,6.0,150,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.1758363574644976
60,6.0,175,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.20514241704191385
60,6.0,200,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.2344484766193302
60,6.0,225,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.2637545361967464
60,6.0,250,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.29306059577416266
