Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
60,6.0,275,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.32236665535157893
60,6.0,300,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.3516727149289952
60,6.0,325,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.38097877450641154
60,6.0,350,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4102848340838277
60,6.0,375,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4395908936612441
60,6.0,400,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4688969532386604
60,6.0,425,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.49820301281607643
60,6.0,450,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.5275090723934928
60,6.0,475,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.556815131970909
60,6.0,500,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.5861211915483253
60,6.0,525,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.6154272511257416
60,6.0,550,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.6447333107031579
60,6.0,575,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.6740393702805741
60,6.0,600,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7033454298579904
60,6.0,625,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7326514894354067
60,6.0,650,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7619575490128231
60,6.0,675,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7912636085902391
60,6.0,700,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8205696681676554
60,6.0,725,#6,#10,2,480.0,10,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8498757277450718
60,12.0,1,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.0023444847661933015
60,12.0,25,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.05861211915483255
60,12.0,50,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.1172242383096651
60,12.0,75,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.1758363574644976
60,12.0,100,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.2344484766193302
60,12.0,125,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.29306059577416266
60,12.0,150,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.3516727149289952
60,12.0,175,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4102848340838277
60,12.0,200,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4688969532386604
60,12.0,225,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.5275090723934928
60,12.0,250,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.5861211915483253
60,12.0,275,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.6447333107031579
60,12.0,300,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7033454298579904
60,12.0,325,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7619575490128231
60,12.0,350,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8205696681676554
60,12.0,375,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8791817873224882
60,12.0,400,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.9377939064773207
60,12.0,425,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.9964060256321529
60,12.0,450,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.0550181447869855
60,12.0,475,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.113630263941818
60,12.0,500,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.1722423830966506
60,12.0,525,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.2308545022514832
60,12.0,550,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.2894666214063157
60,12.0,575,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.3480787405611483
60,12.0,600,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.4066908597159808
60,12.0,625,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.4653029788708134
60,12.0,650,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.5239150980256462
60,12.0,675,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.5825272171804783
60,12.0,700,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.6411393363353108
60,12.0,725,#6,#10,2,480.0,20,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.6997514554901436
60,18.0,1,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.003516727149289953
60,18.0,25,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.08791817873224882
60,18.0,50,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.17583635746449763
60,18.0,75,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.2637545361967464
60,18.0,100,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.35167271492899527
60,18.0,125,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4395908936612441
60,18.0,150,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.5275090723934928
60,18.0,175,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.6154272511257416
60,18.0,200,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7033454298579905
60,18.0,225,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7912636085902394
60,18.0,250,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8791817873224882
60,18.0,275,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.967099966054737
60,18.0,300,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.0550181447869855
60,18.0,325,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.1429363235192347
60,18.0,350,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.2308545022514832
60,18.0,375,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.3187726809837321
60,18.0,400,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.406690859715981
60,18.0,425,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.4946090384482298
60,18.0,450,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.5825272171804787
60,18.0,475,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.6704453959127274
60,18.0,500,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.7583635746449764
60,18.0,525,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.846281753377225
60,18.0,550,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
60,18.0,575,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.0221181108417228
60,18.0,600,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
60,18.0,625,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
60,18.0,650,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2858726470384694
60,18.0,675,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
60,18.0,700,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
60,18.0,725,#6,#10,2,480.0,30,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5496271832352155
60,24.0,1,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.004688969532386603
60,24.0,25,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.1172242383096651
60,24.0,50,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.2344484766193302
60,24.0,75,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.3516727149289952
60,24.0,100,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4688969532386604
60,24.0,125,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.5861211915483253
60,24.0,150,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7033454298579904
60,24.0,175,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8205696681676554
60,24.0,200,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.9377939064773207
60,24.0,225,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.0550181447869855
60,24.0,250,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.1722423830966506
60,24.0,275,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.2894666214063157
60,24.0,300,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.4066908597159808
60,24.0,325,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.5239150980256462
60,24.0,350,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.6411393363353108
60,24.0,375,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.7583635746449764
60,24.0,400,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.8755878129546415
60,24.0,425,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9928120512643057
60,24.0,450,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
60,24.0,475,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.227260527883636
60,24.0,500,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
60,24.0,525,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
60,24.0,550,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5789332428126315
60,24.0,575,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6961574811222966
60,24.0,600,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8133817194319617
60,24.0,625,#6,#10,2,480.0,40,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
60,24.0,650,#4,#6,2,480.0,40,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
60,24.0,675,#4,#6,2,480.0,40,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
60,24.0,700,#4,#6,2,480.0,40,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
60,24.0,725,#4,#6,2,480.0,40,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2123621040440193
60,30.0,1,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.005861211915483254
60,30.0,25,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.14653029788708133
60,30.0,50,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.29306059577416266
60,30.0,75,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4395908936612441
60,30.0,100,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.5861211915483253
60,30.0,125,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7326514894354067
60,30.0,150,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8791817873224882
60,30.0,175,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.0257120852095696
60,30.0,200,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.1722423830966506
60,30.0,225,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.3187726809837321
60,30.0,250,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.4653029788708134
60,30.0,275,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.6118332767578947
60,30.0,300,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.7583635746449764
60,30.0,325,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.9048938725320577
60,30.0,350,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
60,30.0,375,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.19795446830622
60,30.0,400,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
60,30.0,425,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4910150640803828
60,30.0,450,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
60,30.0,475,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.7840756598545457
60,30.0,500,#6,#10,2,480.0,50,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
60,30.0,525,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
60,30.0,550,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
60,30.0,575,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1932900169401917
60,30.0,600,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
60,30.0,625,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3840108879784694
60,30.0,650,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.479371323497608
60,30.0,675,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
60,30.0,700,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
60,30.0,725,#4,#6,2,480.0,50,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7654526300550244
60,36.0,1,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.007033454298579906
60,36.0,25,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.17583635746449763
60,36.0,50,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.35167271492899527
60,36.0,75,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.5275090723934928
60,36.0,100,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7033454298579905
60,36.0,125,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8791817873224882
60,36.0,150,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.0550181447869855
60,36.0,175,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.2308545022514832
60,36.0,200,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.406690859715981
60,36.0,225,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.5825272171804787
60,36.0,250,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.7583635746449764
60,36.0,275,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.934199932109474
60,36.0,300,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
60,36.0,325,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.2858726470384694
60,36.0,350,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.4617090045029664
60,36.0,375,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
60,36.0,400,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.813381719431962
60,36.0,425,#6,#10,2,480.0,60,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.9892180768964596
60,36.0,450,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0597854072133974
60,36.0,475,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.174217929836364
60,36.0,500,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
60,36.0,525,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4030829750822966
60,36.0,550,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5175154977052636
60,36.0,575,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6319480203282297
60,36.0,600,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
60,36.0,625,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
60,36.0,650,#4,#6,2,480.0,60,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9752455881971294
60,36.0,675,#3,#6,2,480.0,60,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.538514725639761
60,36.0,700,#3,#6,2,480.0,60,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
60,36.0,725,#3,#6,2,480.0,60,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.7265528534649284
60,42.0,1,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.008205696681676556
60,42.0,25,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.20514241704191388
60,42.0,50,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.41028483408382777
60,42.0,75,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.6154272511257417
60,42.0,100,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.8205696681676555
60,42.0,125,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.0257120852095696
60,42.0,150,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.2308545022514834
60,42.0,175,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.4359969192933972
60,42.0,200,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.641139336335311
60,42.0,225,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.846281753377225
60,42.0,250,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
60,42.0,275,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.256566587461053
60,42.0,300,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.461709004502967
60,42.0,325,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.6668514215448806
60,42.0,350,#6,#10,2,480.0,70,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8719938385867945
60,42.0,375,#4,#6,2,480.0,70,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
60,42.0,400,#4,#6,2,480.0,70,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.136073755628708
60,42.0,425,#4,#6,2,480.0,70,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.269578365355503
60,42.0,450,#4,#6,2,480.0,70,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
60,42.0,475,#4,#6,2,480.0,70,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5365875848090913
60,42.0,500,#4,#6,2,480.0,70,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
60,42.0,525,#4,#6,2,480.0,70,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
60,42.0,550,#4,#6,2,480.0,70,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.937101413989474
60,42.0,575,#3,#6,2,480.0,70,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.52284488165433
60,42.0,600,#3,#6,2,480.0,70,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
60,42.0,625,#3,#6,2,480.0,70,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
60,42.0,650,#3,#6,2,480.0,70,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.851911605348373
60,42.0,675,#3,#6,2,480.0,70,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9616005132463874
60,42.0,700,#2,#4,2,480.0,70,#6,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5093601187327277
60,42.0,725,#2,#4,2,480.0,70,#6,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.598980122973182
60,48.0,1,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.009377939064773206
60,48.0,25,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.2344484766193302
60,48.0,50,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.4688969532386604
60,48.0,75,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.7033454298579904
60,48.0,100,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,0.9377939064773207
60,48.0,125,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.1722423830966506
60,48.0,150,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.4066908597159808
60,48.0,175,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.6411393363353108
60,48.0,200,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,1.8755878129546415
60,48.0,225,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
60,48.0,250,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
60,48.0,275,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.5789332428126315
60,48.0,300,#6,#10,2,480.0,80,#6,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,65,2.8133817194319617
60,48.0,325,#4,#6,2,480.0,80,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
60,48.0,350,#4,#6,2,480.0,80,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
60,48.0,375,#4,#6,2,480.0,80,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
60,48.0,400,#4,#6,2,480.0,80,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
60,48.0,425,#4,#6,2,480.0,80,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5938038461205744
60,48.0,450,#4,#6,2,480.0,80,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
60,48.0,475,#4,#6,2,480.0,80,#6,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.898957239781818
60,48.0,500,#3,#6,2,480.0,80,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688997
60,48.0,525,#3,#6,2,480.0,80,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
60,48.0,550,#3,#6,2,480.0,80,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.757892541435789
60,48.0,575,#3,#6,2,480.0,80,#6,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8832512933192342
60,48.0,600,#2,#4,2,480.0,80,#6,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
60,48.0,625,#2,#4,2,480.0,80,#6,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5605715497272734
60,48.0,650,#2,#4,2,480.0,80,#6,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6629944117163644
60,48.0,675,#2,#4,2,480.0,80,#6,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7654172737054554
60,48.0,700,#2,#4,2,480.0,80,#6,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.867840135694546
60,48.0,725,#2,#4,2,480.0,80,#6,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.970262997683637
60,54.0,1,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,0.010550181447869856
60,54.0,25,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,0.2637545361967464
60,54.0,50,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,0.5275090723934928
60,54.0,75,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,0.7912636085902394
60,54.0,100,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,1.0550181447869855
60,54.0,125,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,1.3187726809837321
60,54.0,150,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,1.5825272171804787
60,54.0,175,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,1.846281753377225
60,54.0,200,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,2.110036289573971
60,54.0,225,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3737908257707176
60,54.0,250,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
60,54.0,275,#6,#10,2,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,2.9012998981642104
60,54.0,300,#4,#6,2,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
60,54.0,325,#4,#6,2,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.231434191147847
60,54.0,350,#4,#6,2,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
60,54.0,375,#4,#6,2,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.574731759016747
60,54.0,400,#4,#6,2,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
60,54.0,425,#4,#6,2,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.9180293268856463
60,54.0,450,#3,#6,2,480.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5385147256397613
60,54.0,475,#3,#6,2,480.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6795433215086364
60,54.0,500,#3,#6,2,480.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,100,2.820571917377512
60,54.0,525,#3,#6,2,480.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9616005132463874
60,54.0,550,#2,#4,2,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.5349658342300003
60,54.0,575,#2,#4,2,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.650191553967728
60,54.0,600,#2,#4,2,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.765417273705455
60,54.0,625,#2,#4,2,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8806429934431823
60,54.0,650,#2,#4,2,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9958687131809096
60,54.0,675,#1,#4,2,480.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5643444329186367
60,54.0,700,#1,#4,2,480.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,130,2.659320152656364
60,54.0,725,#1,#4,2,480.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,130,2.754295872394091
60,60.0,1,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,0.011722423830966508
60,60.0,25,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,0.29306059577416266
60,60.0,50,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,0.5861211915483253
60,60.0,75,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,0.8791817873224882
60,60.0,100,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,1.1722423830966506
60,60.0,125,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,1.4653029788708134
60,60.0,150,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,1.7583635746449764
60,60.0,175,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,2.051424170419139
60,60.0,200,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,2.3444847661933013
60,60.0,225,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,2.6375453619674643
60,60.0,250,#6,#10,2,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,65,2.930605957741627
60,60.0,275,#4,#6,2,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0979295814210532
60,60.0,300,#4,#6,2,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
60,60.0,325,#4,#6,2,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.479371323497608
60,60.0,350,#4,#6,2,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
60,60.0,375,#4,#6,2,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,85,2.860813065574163
60,60.0,400,#3,#6,2,480.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688997
60,60.0,425,#3,#6,2,480.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6638734775232056
60,60.0,450,#3,#6,2,480.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,100,2.820571917377512
60,60.0,475,#3,#6,2,480.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,100,2.977270357231818
60,60.0,500,#2,#4,2,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
60,60.0,525,#2,#4,2,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
60,60.0,550,#2,#4,2,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8166287047000003
60,60.0,575,#2,#4,2,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,115,2.944657282186364
60,60.0,600,#1,#4,2,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
60,60.0,625,#1,#4,2,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
60,60.0,650,#1,#4,2,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,130,2.743743014645455
60,60.0,675,#1,#4,2,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,130,2.849271592131818
60,60.0,700,#1,#4,2,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
60,60.0,725,#1/0,#3,2,480.0,100,#6,5,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 2 pole,2,1,1,CU,75 C,150,2.3920277384342112
60,6.0,1,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.0010151619037616995
60,6.0,25,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.025379047594042487
60,6.0,50,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.050758095188084974
60,6.0,75,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.07613714278212748
60,6.0,100,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.10151619037616995
60,6.0,125,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.12689523797021243
60,6.0,150,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.15227428556425496
60,6.0,175,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.17765333315829743
60,6.0,200,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.2030323807523399
60,6.0,225,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.2284114283463824
60,6.0,250,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.25379047594042486
60,6.0,275,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.27916952353446733
60,6.0,300,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3045485711285099
60,6.0,325,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3299276187225524
60,6.0,350,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.35530666631659485
60,6.0,375,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3806857139106373
60,6.0,400,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4060647615046798
60,6.0,425,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4314438090987223
60,6.0,450,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4568228566927648
60,6.0,475,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4822019042868072
60,6.0,500,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5075809518808497
60,6.0,525,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5329599994748923
60,6.0,550,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5583390470689347
60,6.0,575,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5837180946629772
60,6.0,600,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6090971422570198
60,6.0,625,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6344761898510621
60,6.0,650,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6598552374451048
60,6.0,675,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6852342850391472
60,6.0,700,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7106133326331897
60,6.0,725,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7359923802272321
60,6.0,750,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7613714278212746
60,6.0,775,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7867504754153172
60,6.0,800,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.8121295230093596
60,6.0,825,#6,#10,3,480.0,10,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.837508570603402
60,12.0,1,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.002030323807523399
60,12.0,25,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.050758095188084974
60,12.0,50,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.10151619037616995
60,12.0,75,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.15227428556425496
60,12.0,100,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.2030323807523399
60,12.0,125,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.25379047594042486
60,12.0,150,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3045485711285099
60,12.0,175,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.35530666631659485
60,12.0,200,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4060647615046798
60,12.0,225,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4568228566927648
60,12.0,250,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5075809518808497
60,12.0,275,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5583390470689347
60,12.0,300,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6090971422570198
60,12.0,325,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6598552374451048
60,12.0,350,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7106133326331897
60,12.0,375,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7613714278212746
60,12.0,400,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.8121295230093596
60,12.0,425,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.8628876181974446
60,12.0,450,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.9136457133855296
60,12.0,475,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.9644038085736144
60,12.0,500,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.0151619037616995
60,12.0,525,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.0659199989497845
60,12.0,550,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.1166780941378693
60,12.0,575,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.1674361893259544
60,12.0,600,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2181942845140397
60,12.0,625,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2689523797021243
60,12.0,650,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.3197104748902095
60,12.0,675,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.3704685700782944
60,12.0,700,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.4212266652663794
60,12.0,725,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.4719847604544642
60,12.0,750,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.5227428556425493
60,12.0,775,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.5735009508306343
60,12.0,800,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.6242590460187192
60,12.0,825,#6,#10,3,480.0,20,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.675017141206804
60,18.0,1,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.0030454857112850986
60,18.0,25,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.07613714278212748
60,18.0,50,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.15227428556425496
60,18.0,75,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.2284114283463824
60,18.0,100,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3045485711285099
60,18.0,125,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3806857139106373
60,18.0,150,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4568228566927648
60,18.0,175,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5329599994748923
60,18.0,200,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6090971422570198
60,18.0,225,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6852342850391472
60,18.0,250,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7613714278212746
60,18.0,275,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.837508570603402
60,18.0,300,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.9136457133855296
60,18.0,325,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.989782856167657
60,18.0,350,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.0659199989497845
60,18.0,375,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.1420571417319119
60,18.0,400,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2181942845140397
60,18.0,425,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2943314272961668
60,18.0,450,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.3704685700782944
60,18.0,475,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.446605712860422
60,18.0,500,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.5227428556425493
60,18.0,525,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.5988799984246769
60,18.0,550,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.675017141206804
60,18.0,575,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.751154283988932
60,18.0,600,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.8272914267710592
60,18.0,625,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.903428569553187
60,18.0,650,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
60,18.0,675,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.0557028551174414
60,18.0,700,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
60,18.0,725,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.207977140681696
60,18.0,750,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
60,18.0,775,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3602514262459513
60,18.0,800,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
60,18.0,825,#6,#10,3,480.0,30,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.512525711810206
60,24.0,1,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.004060647615046798
60,24.0,25,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.10151619037616995
60,24.0,50,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.2030323807523399
60,24.0,75,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3045485711285099
60,24.0,100,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4060647615046798
60,24.0,125,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5075809518808497
60,24.0,150,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6090971422570198
60,24.0,175,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7106133326331897
60,24.0,200,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.8121295230093596
60,24.0,225,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.9136457133855296
60,24.0,250,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.0151619037616995
60,24.0,275,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.1166780941378693
60,24.0,300,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2181942845140397
60,24.0,325,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.3197104748902095
60,24.0,350,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.4212266652663794
60,24.0,375,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.5227428556425493
60,24.0,400,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.6242590460187192
60,24.0,425,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.7257752363948893
60,24.0,450,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.8272914267710592
60,24.0,475,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9288076171472288
60,24.0,500,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
60,24.0,525,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
60,24.0,550,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2333561882757387
60,24.0,575,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3348723786519088
60,24.0,600,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
60,24.0,625,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5379047594042485
60,24.0,650,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.639420949780419
60,24.0,675,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
60,24.0,700,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
60,24.0,725,#6,#10,3,480.0,40,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9439695209089285
60,24.0,750,#4,#6,3,480.0,40,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
60,24.0,775,#4,#6,3,480.0,40,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0480370015574394
60,24.0,800,#4,#6,3,480.0,40,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
60,24.0,825,#4,#6,3,480.0,40,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.180168421012758
60,30.0,1,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.0050758095188084985
60,30.0,25,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.12689523797021243
60,30.0,50,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.25379047594042486
60,30.0,75,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3806857139106374
60,30.0,100,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5075809518808497
60,30.0,125,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6344761898510622
60,30.0,150,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7613714278212748
60,30.0,175,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.8882666657914873
60,30.0,200,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.0151619037616995
60,30.0,225,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.142057141731912
60,30.0,250,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2689523797021245
60,30.0,275,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.3958476176723373
60,30.0,300,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.5227428556425495
60,30.0,325,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.6496380936127617
60,30.0,350,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.7765333315829746
60,30.0,375,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9034285695531874
60,30.0,400,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
60,30.0,425,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.157219045493612
