Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
60,30.0,450,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
60,30.0,475,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.411009521434037
60,30.0,500,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
60,30.0,525,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
60,30.0,550,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
60,30.0,575,#6,#10,3,480.0,50,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.9185904733148864
60,30.0,600,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
60,30.0,625,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0645534289893543
60,30.0,650,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
60,30.0,675,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
60,30.0,700,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
60,30.0,725,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3948819776276506
60,30.0,750,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
60,30.0,775,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5600462519467997
60,30.0,800,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
60,30.0,825,#4,#6,3,480.0,50,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.725210526265948
60,36.0,1,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.006090971422570197
60,36.0,25,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.15227428556425496
60,36.0,50,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.3045485711285099
60,36.0,75,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4568228566927648
60,36.0,100,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6090971422570198
60,36.0,125,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7613714278212746
60,36.0,150,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.9136457133855296
60,36.0,175,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.0659199989497845
60,36.0,200,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2181942845140397
60,36.0,225,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.3704685700782944
60,36.0,250,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.5227428556425493
60,36.0,275,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.675017141206804
60,36.0,300,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.8272914267710592
60,36.0,325,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.979565712335314
60,36.0,350,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
60,36.0,375,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2841142834638237
60,36.0,400,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
60,36.0,425,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.5886628545923336
60,36.0,450,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.7409371401565887
60,36.0,475,#6,#10,3,480.0,60,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.893211425720844
60,36.0,500,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
60,36.0,525,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
60,36.0,550,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1801684210127585
60,36.0,575,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.279266985604247
60,36.0,600,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
60,36.0,625,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
60,36.0,650,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.576562679378714
60,36.0,675,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702026
60,36.0,700,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
60,36.0,725,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.873858373153181
60,36.0,750,#4,#6,3,480.0,60,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
60,36.0,775,#3,#6,3,480.0,60,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5240357897972228
60,36.0,800,#3,#6,3,480.0,60,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
60,36.0,825,#3,#6,3,480.0,60,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6868768084938175
60,42.0,1,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.007106133326331896
60,42.0,25,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.17765333315829743
60,42.0,50,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.35530666631659485
60,42.0,75,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.5329599994748923
60,42.0,100,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.7106133326331897
60,42.0,125,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.888266665791487
60,42.0,150,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.0659199989497845
60,42.0,175,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2435733321080822
60,42.0,200,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.4212266652663794
60,42.0,225,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.5988799984246769
60,42.0,250,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.776533331582974
60,42.0,275,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.9541866647412716
60,42.0,300,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.131839997899569
60,42.0,325,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.3094933310578667
60,42.0,350,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4871466642161644
60,42.0,375,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.6647999973744616
60,42.0,400,#6,#10,3,480.0,70,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
60,42.0,425,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9654548643978653
60,42.0,450,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
60,42.0,475,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.196684848444673
60,42.0,500,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
60,42.0,525,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
60,42.0,550,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148843
60,42.0,575,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6591448165382885
60,42.0,600,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
60,42.0,625,#4,#6,3,480.0,70,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
60,42.0,650,#3,#6,3,480.0,70,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.469755450231691
60,42.0,675,#3,#6,3,480.0,70,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
60,42.0,700,#3,#6,3,480.0,70,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6597366387110517
60,42.0,725,#3,#6,3,480.0,70,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7547272329507324
60,42.0,750,#3,#6,3,480.0,70,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
60,42.0,775,#3,#6,3,480.0,70,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.944708421430093
60,42.0,800,#2,#4,3,480.0,70,#6,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4835495575114765
60,42.0,825,#2,#4,3,480.0,70,#6,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.56116048118371
60,48.0,1,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.008121295230093596
60,48.0,25,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.2030323807523399
60,48.0,50,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.4060647615046798
60,48.0,75,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.6090971422570198
60,48.0,100,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,0.8121295230093596
60,48.0,125,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.0151619037616995
60,48.0,150,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.2181942845140397
60,48.0,175,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.4212266652663794
60,48.0,200,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.6242590460187192
60,48.0,225,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,1.8272914267710592
60,48.0,250,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
60,48.0,275,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.2333561882757387
60,48.0,300,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.4363885690280793
60,48.0,325,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.639420949780419
60,48.0,350,#6,#10,3,480.0,80,#6,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,65,2.842453330532759
60,48.0,375,#4,#6,3,480.0,80,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
60,48.0,400,#4,#6,3,480.0,80,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
60,48.0,425,#4,#6,3,480.0,80,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.246234130740417
60,48.0,450,#4,#6,3,480.0,80,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
60,48.0,475,#4,#6,3,480.0,80,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5104969696510544
60,48.0,500,#4,#6,3,480.0,80,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.642628389106373
60,48.0,525,#4,#6,3,480.0,80,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.774759808561692
60,48.0,550,#4,#6,3,480.0,80,#6,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.9068912280170105
60,48.0,575,#3,#6,3,480.0,80,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.4968956200144565
60,48.0,600,#3,#6,3,480.0,80,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
60,48.0,625,#3,#6,3,480.0,80,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765833
60,48.0,650,#3,#6,3,480.0,80,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.822577657407647
60,48.0,675,#3,#6,3,480.0,80,#6,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.93113833653871
60,48.0,700,#2,#4,3,480.0,80,#6,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4835495575114765
60,48.0,725,#2,#4,3,480.0,80,#6,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5722477559940295
60,48.0,750,#2,#4,3,480.0,80,#6,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6609459544765826
60,48.0,775,#2,#4,3,480.0,80,#6,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.749644152959135
60,48.0,800,#2,#4,3,480.0,80,#6,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8383423514416877
60,48.0,825,#2,#4,3,480.0,80,#6,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9270405499242407
60,54.0,1,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.009136457133855297
60,54.0,25,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.22841142834638242
60,54.0,50,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.45682285669276484
60,54.0,75,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.6852342850391473
60,54.0,100,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.9136457133855297
60,54.0,125,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,1.142057141731912
60,54.0,150,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,1.3704685700782946
60,54.0,175,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,1.5988799984246773
60,54.0,200,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,1.8272914267710594
60,54.0,225,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.055702855117442
60,54.0,250,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
60,54.0,275,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.5125257118102065
60,54.0,300,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.740937140156589
60,54.0,325,#6,#10,3,480.0,90,#6,0,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.969348568502972
60,54.0,350,#4,#6,3,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
60,54.0,375,#4,#6,3,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.229717703308503
60,54.0,400,#4,#6,3,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
60,54.0,425,#4,#6,3,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.52701339708297
60,54.0,450,#4,#6,3,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6756612439702034
60,54.0,475,#4,#6,3,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8243090908574366
60,54.0,500,#4,#6,3,480.0,90,#6,1,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446703
60,54.0,525,#3,#6,3,480.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
60,54.0,550,#3,#6,3,480.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,100,2.686876808493818
60,54.0,575,#3,#6,3,480.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,100,2.809007572516264
60,54.0,600,#3,#6,3,480.0,90,#6,2,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,100,2.931138336538711
60,54.0,625,#2,#4,3,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
60,54.0,650,#2,#4,3,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5944223056146676
60,54.0,675,#2,#4,3,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.6942077789075394
60,54.0,700,#2,#4,3,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.793993252200411
60,54.0,725,#2,#4,3,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.893778725493283
60,54.0,750,#2,#4,3,480.0,90,#6,3,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
60,54.0,775,#1,#4,3,480.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,130,2.5497181720790265
60,54.0,800,#1,#4,3,480.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,130,2.631967145371899
60,54.0,825,#1,#4,3,480.0,90,#6,4,Coarse,OK - HIGH: Circuit load current (54.0A) is within 90.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7142161186647704
60,60.0,1,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.010151619037616997
60,60.0,25,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.25379047594042486
60,60.0,50,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.5075809518808497
60,60.0,75,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,0.7613714278212748
60,60.0,100,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,1.0151619037616995
60,60.0,125,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,1.2689523797021245
60,60.0,150,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,1.5227428556425495
60,60.0,175,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,1.7765333315829746
60,60.0,200,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.030323807523399
60,60.0,225,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.284114283463824
60,60.0,250,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.537904759404249
60,60.0,275,#6,#10,3,480.0,100,#6,0,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,65,2.7916952353446747
60,60.0,300,#4,#6,3,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297805
60,60.0,325,#4,#6,3,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1471355661489286
60,60.0,350,#4,#6,3,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
60,60.0,375,#4,#6,3,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4774641147872254
60,60.0,400,#4,#6,3,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
60,60.0,425,#4,#6,3,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.807792663425522
60,60.0,450,#4,#6,3,480.0,100,#6,1,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446703
60,60.0,475,#3,#6,3,480.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5783161293627543
60,60.0,500,#3,#6,3,480.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765837
60,60.0,525,#3,#6,3,480.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
60,60.0,550,#3,#6,3,480.0,100,#6,2,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,100,2.985418676104242
60,60.0,575,#2,#4,3,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.550073206373391
60,60.0,600,#2,#4,3,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
60,60.0,625,#2,#4,3,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.7718187025797736
60,60.0,650,#2,#4,3,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8826914506829637
60,60.0,675,#2,#4,3,480.0,100,#6,3,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
60,60.0,700,#1,#4,3,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889346
60,60.0,725,#1,#4,3,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,130,2.650244694992537
60,60.0,750,#1,#4,3,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957277
60,60.0,775,#1,#4,3,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,130,2.833020191198919
60,60.0,800,#1,#4,3,480.0,100,#6,4,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,130,2.92440793930211
60,60.0,825,#1/0,#3,3,480.0,100,#6,5,Coarse,OK - HIGH: Circuit load current (60.0A) is within 100.0% of User-specified breaker rating (60A),480 V / 3 pole,3,1,1,CU,75 C,150,2.357219610654237
70,7.0,1,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.0035601229260478475
70,7.0,25,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.08900307315119618
70,7.0,50,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.17800614630239237
70,7.0,75,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.2670092194535886
70,7.0,100,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.35601229260478473
70,7.0,125,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.44501536575598094
70,7.0,150,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.5340184389071772
70,7.0,175,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.6230215120583733
70,7.0,200,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.7120245852095695
70,7.0,225,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8010276583607657
70,7.0,250,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8900307315119619
70,7.0,275,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.9790338046631579
70,7.0,300,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.0680368778143543
70,7.0,325,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.1570399509655505
70,7.0,350,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.2460430241167466
70,7.0,375,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.3350460972679428
70,7.0,400,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.424049170419139
70,14.0,1,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.007120245852095695
70,14.0,25,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.17800614630239237
70,14.0,50,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.35601229260478473
70,14.0,75,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.5340184389071772
70,14.0,100,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.7120245852095695
70,14.0,125,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8900307315119619
70,14.0,150,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.0680368778143543
70,14.0,175,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.2460430241167466
70,14.0,200,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.424049170419139
70,14.0,225,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.6020553167215315
70,14.0,250,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.7800614630239238
70,14.0,275,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.9580676093263158
70,14.0,300,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
70,14.0,325,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.314079901931101
70,14.0,350,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4920860482334932
70,14.0,375,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
70,14.0,400,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
70,21.0,1,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.010680368778143542
70,21.0,25,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.2670092194535885
70,21.0,50,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.534018438907177
70,21.0,75,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8010276583607655
70,21.0,100,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.068036877814354
70,21.0,125,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.3350460972679425
70,21.0,150,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.602055316721531
70,21.0,175,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.8690645361751197
70,21.0,200,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.136073755628708
70,21.0,225,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.403082975082297
70,21.0,250,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.670092194535885
70,21.0,275,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.937101413989474
70,21.0,300,#3,#6,1,120.0,30,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
70,21.0,325,#3,#6,1,120.0,30,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.851911605348373
70,21.0,350,#2,#4,1,120.0,30,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.5093601187327277
70,21.0,375,#2,#4,1,120.0,30,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.6886001272136366
70,21.0,400,#2,#4,1,120.0,30,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
70,28.0,1,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.01424049170419139
70,28.0,25,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.35601229260478473
70,28.0,50,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.7120245852095695
70,28.0,75,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.0680368778143543
70,28.0,100,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.424049170419139
70,28.0,125,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.7800614630239238
70,28.0,150,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
70,28.0,175,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4920860482334932
70,28.0,200,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
70,28.0,225,#3,#6,1,120.0,40,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.632533789552345
70,28.0,250,#3,#6,1,120.0,40,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470497
70,28.0,275,#2,#4,1,120.0,40,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.6288534577200005
70,28.0,300,#2,#4,1,120.0,40,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
70,28.0,325,#1,#4,1,120.0,40,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.5608268136690917
70,28.0,350,#1,#4,1,120.0,40,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.757813491643637
70,28.0,375,#1,#4,1,120.0,40,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.9548001696181823
70,28.0,400,#1/0,#3,1,120.0,40,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.463513624870175
70,35.0,1,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.017800614630239235
70,35.0,25,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.44501536575598094
70,35.0,50,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8900307315119619
70,35.0,75,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.3350460972679428
70,35.0,100,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.7800614630239238
70,35.0,125,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2250768287799048
70,35.0,150,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
70,35.0,175,#3,#6,1,120.0,50,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5594078509536677
70,35.0,200,#3,#6,1,120.0,50,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470493
70,35.0,225,#2,#4,1,120.0,50,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.6886001272136366
70,35.0,250,#2,#4,1,120.0,50,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.9873334746818183
70,35.0,275,#1,#4,1,120.0,50,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.7085668221500008
70,35.0,300,#1,#4,1,120.0,50,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.9548001696181823
70,35.0,325,#1/0,#3,1,120.0,50,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.502006025258772
70,35.0,350,#1/0,#3,1,120.0,50,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.6944680272017543
70,35.0,375,#1/0,#3,1,120.0,50,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.886930029144737
70,35.0,400,#1/0,#1,1,120.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5396960155438597
70,42.0,1,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.021360737556287084
70,42.0,25,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.534018438907177
70,42.0,50,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.068036877814354
70,42.0,75,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.602055316721531
70,42.0,100,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.136073755628708
70,42.0,125,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.670092194535885
70,42.0,150,#3,#6,1,120.0,60,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
70,42.0,175,#2,#4,1,120.0,60,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.5093601187327277
70,42.0,200,#2,#4,1,120.0,60,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
70,42.0,225,#1,#4,1,120.0,60,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.659320152656364
70,42.0,250,#1,#4,1,120.0,60,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.9548001696181823
70,42.0,275,#1/0,#3,1,120.0,60,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.540498425647369
70,42.0,300,#1/0,#3,1,120.0,60,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.7714528279789477
70,42.0,325,#1/0,#1,1,120.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5012036151552632
70,42.0,350,#1/0,#1,1,120.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.6166808163210529
70,42.0,375,#1/0,#1,1,120.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.732158017486842
70,42.0,400,#1/0,#1,1,120.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.8476352186526317
70,49.0,1,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.024920860482334935
70,49.0,25,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.6230215120583733
70,49.0,50,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.2460430241167466
70,49.0,75,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.8690645361751197
70,49.0,100,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4920860482334932
70,49.0,125,#3,#6,1,120.0,70,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5594078509536677
70,49.0,150,#2,#4,1,120.0,70,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.5093601187327277
70,49.0,175,#2,#4,1,120.0,70,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.9275868051881826
70,49.0,200,#1,#4,1,120.0,70,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.7578134916436365
70,49.0,225,#1/0,#3,1,120.0,70,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.425021224481579
70,49.0,250,#1/0,#3,1,120.0,70,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.694468027201755
70,49.0,275,#1/0,#3,1,120.0,70,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.9639148299219307
70,49.0,300,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.6166808163210529
70,49.0,325,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.7514042176811406
70,49.0,350,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.8861276190412284
70,49.0,375,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.020851020401316
70,49.0,400,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.155574421761404
70,56.0,1,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.02848098340838278
70,56.0,25,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.7120245852095695
70,56.0,50,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.424049170419139
70,56.0,75,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
70,56.0,100,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
70,56.0,125,#3,#6,1,120.0,80,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470497
70,56.0,150,#2,#4,1,120.0,80,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
70,56.0,175,#1,#4,1,120.0,80,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.757813491643637
70,56.0,200,#1/0,#3,1,120.0,80,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.463513624870175
70,56.0,225,#1/0,#3,1,120.0,80,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.7714528279789477
70,56.0,250,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5396960155438597
70,56.0,275,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.6936656170982456
70,56.0,300,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.8476352186526317
70,56.0,325,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.001604820207018
70,56.0,350,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.1555744217614037
70,56.0,375,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.3095440233157896
70,56.0,400,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.463513624870175
70,63.0,1,#4,#8,1,120.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,85,0.03204110633443062
70,63.0,25,#4,#8,1,120.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,85,0.8010276583607657
70,63.0,50,#4,#8,1,120.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,85,1.6020553167215315
70,63.0,75,#4,#8,1,120.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,85,2.403082975082297
70,63.0,100,#3,#6,1,120.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,100,2.6325337895523444
70,63.0,125,#2,#4,1,120.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,115,2.688600127213637
70,63.0,150,#1,#4,1,120.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,130,2.659320152656364
70,63.0,175,#1/0,#3,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,150,2.425021224481579
70,63.0,200,#1/0,#3,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,150,2.7714528279789477
70,63.0,225,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5589422157381578
70,63.0,250,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.732158017486842
70,63.0,275,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.9053738192355267
70,63.0,300,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.0785896209842107
70,63.0,325,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.251805422732895
70,63.0,350,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.425021224481579
70,63.0,375,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.5982370262302634
70,63.0,400,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.7714528279789477
70,70.0,1,#4,#8,1,120.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,85,0.03560122926047847
70,70.0,25,#4,#8,1,120.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,85,0.8900307315119619
70,70.0,50,#4,#8,1,120.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,85,1.7800614630239238
70,70.0,75,#4,#8,1,120.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,85,2.6700921945358855
70,70.0,100,#3,#6,1,120.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470493
70,70.0,125,#2,#4,1,120.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,115,2.9873334746818183
70,70.0,150,#1,#4,1,120.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,130,2.9548001696181823
70,70.0,175,#1/0,#3,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),120 V / 1 pole,1,1,1,CU,75 C,150,2.6944680272017543
70,70.0,200,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5396960155438597
70,70.0,225,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.732158017486842
70,70.0,250,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.9246200194298246
70,70.0,275,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.117082021372807
70,70.0,300,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.3095440233157896
70,70.0,325,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.502006025258772
70,70.0,350,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.6944680272017543
70,70.0,375,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.886930029144737
70,70.0,400,#2/0,#1/0,1,120.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 70A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,120 V / 1 pole,1,1,2,CU,75 C,350,2.649221266886125
70,7.0,1,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.0015422915203095369
70,7.0,25,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.03855728800773842
70,7.0,50,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.07711457601547685
70,7.0,75,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.11567186402321526
70,7.0,100,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.1542291520309537
70,7.0,125,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.1927864400386921
70,7.0,150,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.23134372804643052
70,7.0,175,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.26990101605416894
70,7.0,200,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3084583040619074
70,7.0,225,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3470155920696458
70,7.0,250,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3855728800773842
70,7.0,275,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.42413016808512266
70,7.0,300,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.46268745609286105
70,7.0,325,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5012447441005995
70,7.0,350,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5398020321083379
