Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
70,7.0,375,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5783593201160764
70,7.0,400,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6169166081238148
70,7.0,425,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6554738961315532
70,7.0,450,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6940311841392915
70,7.0,475,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7325884721470299
70,7.0,500,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7711457601547684
70,7.0,525,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8097030481625069
70,7.0,550,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8482603361702453
70,7.0,575,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8868176241779839
70,7.0,600,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
70,7.0,625,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9639322001934606
70,7.0,650,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.002489488201199
70,7.0,675,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0410467762089375
70,7.0,700,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0796040642166758
70,7.0,725,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1181613522244143
70,7.0,750,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1567186402321528
70,7.0,775,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1952759282398913
70,7.0,800,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2338332162476295
70,7.0,825,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.272390504255368
70,7.0,850,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3109477922631063
70,7.0,875,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3495050802708448
70,7.0,900,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.388062368278583
70,14.0,1,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.0030845830406190738
70,14.0,25,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.07711457601547685
70,14.0,50,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.1542291520309537
70,14.0,75,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.23134372804643052
70,14.0,100,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3084583040619074
70,14.0,125,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3855728800773842
70,14.0,150,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.46268745609286105
70,14.0,175,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5398020321083379
70,14.0,200,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6169166081238148
70,14.0,225,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6940311841392915
70,14.0,250,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7711457601547684
70,14.0,275,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8482603361702453
70,14.0,300,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
70,14.0,325,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.002489488201199
70,14.0,350,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0796040642166758
70,14.0,375,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1567186402321528
70,14.0,400,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2338332162476295
70,14.0,425,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3109477922631063
70,14.0,450,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.388062368278583
70,14.0,475,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.4651769442940599
70,14.0,500,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.5422915203095369
70,14.0,525,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.6194060963250139
70,14.0,550,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.6965206723404906
70,14.0,575,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.7736352483559679
70,14.0,600,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
70,14.0,625,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9278644003869212
70,14.0,650,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.004978976402398
70,14.0,675,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.082093552417875
70,14.0,700,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
70,14.0,725,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2363227044488285
70,14.0,750,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
70,14.0,775,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3905518564797825
70,14.0,800,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.467666432495259
70,14.0,825,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.544781008510736
70,14.0,850,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6218955845262126
70,14.0,875,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6990101605416896
70,14.0,900,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
70,21.0,1,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.0046268745609286096
70,21.0,25,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.11567186402321526
70,21.0,50,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.23134372804643052
70,21.0,75,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3470155920696457
70,21.0,100,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.46268745609286105
70,21.0,125,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5783593201160763
70,21.0,150,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6940311841392914
70,21.0,175,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8097030481625068
70,21.0,200,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
70,21.0,225,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0410467762089373
70,21.0,250,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1567186402321525
70,21.0,275,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2723905042553678
70,21.0,300,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3880623682785829
70,21.0,325,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.5037342323017984
70,21.0,350,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.6194060963250136
70,21.0,375,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.7350779603482285
70,21.0,400,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
70,21.0,425,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9664216883946595
70,21.0,450,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
70,21.0,475,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.19776541644109
70,21.0,500,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.313437280464305
70,21.0,525,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.42910914448752
70,21.0,550,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5447810085107356
70,21.0,575,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.660452872533951
70,21.0,600,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
70,21.0,625,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.8917966005803812
70,21.0,650,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.47097034398415
70,21.0,675,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5660076649066172
70,21.0,700,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6610449858290846
70,21.0,725,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.756082306751552
70,21.0,750,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
70,21.0,775,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.9461569485964865
70,21.0,800,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
70,21.0,825,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.56242033784982
70,21.0,850,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.6400694389967843
70,21.0,875,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7177185401437485
70,21.0,900,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
70,28.0,1,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.0061691660812381475
70,28.0,25,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.1542291520309537
70,28.0,50,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3084583040619074
70,28.0,75,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.46268745609286105
70,28.0,100,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6169166081238148
70,28.0,125,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7711457601547684
70,28.0,150,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
70,28.0,175,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0796040642166758
70,28.0,200,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2338332162476295
70,28.0,225,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.388062368278583
70,28.0,250,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.5422915203095369
70,28.0,275,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.6965206723404906
70,28.0,300,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
70,28.0,325,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.004978976402398
70,28.0,350,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
70,28.0,375,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
70,28.0,400,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.467666432495259
70,28.0,425,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6218955845262126
70,28.0,450,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
70,28.0,475,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9303538885881197
70,28.0,500,#3,#6,1,277.0,40,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
70,28.0,525,#3,#6,1,277.0,40,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.661044985829085
70,28.0,550,#3,#6,1,277.0,40,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.787761413725708
70,28.0,575,#3,#6,1,277.0,40,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.9144778416223307
70,28.0,600,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
70,28.0,625,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.588303371565474
70,28.0,650,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.691835506428094
70,28.0,675,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
70,28.0,700,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.898899776153332
70,28.0,725,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.4747784814130624
70,28.0,750,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
70,28.0,775,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6454528594415496
70,28.0,800,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.730790048455793
70,28.0,825,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.8161272374700363
70,28.0,850,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.90146442648428
70,28.0,875,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.986801615498524
70,28.0,900,#1/0,#3,1,277.0,40,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
70,35.0,1,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.007711457601547683
70,35.0,25,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.1927864400386921
70,35.0,50,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3855728800773842
70,35.0,75,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5783593201160764
70,35.0,100,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7711457601547684
70,35.0,125,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9639322001934604
70,35.0,150,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1567186402321528
70,35.0,175,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3495050802708446
70,35.0,200,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.5422915203095369
70,35.0,225,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.7350779603482285
70,35.0,250,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9278644003869208
70,35.0,275,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.120650840425613
70,35.0,300,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
70,35.0,325,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.506223720502997
70,35.0,350,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.699010160541689
70,35.0,375,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.891796600580382
70,35.0,400,#3,#6,1,277.0,50,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
70,35.0,425,#3,#6,1,277.0,50,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6927240928032403
70,35.0,450,#3,#6,1,277.0,50,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
70,35.0,475,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.4588882029872012
70,35.0,500,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.588303371565474
70,35.0,525,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7177185401437485
70,35.0,550,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.847133708722022
70,35.0,575,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.9765488773002957
70,35.0,600,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
70,35.0,625,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6667871566951105
70,35.0,650,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.773458642962915
70,35.0,675,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.8801301292307193
70,35.0,700,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.986801615498524
70,35.0,725,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.417934176034581
70,35.0,750,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5013112165874976
70,35.0,775,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5846882571404146
70,35.0,800,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6680652976933312
70,35.0,825,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.7514423382462474
70,35.0,850,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.834819378799164
70,35.0,875,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.918196419352081
70,35.0,900,#1/0,#1,1,277.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5007867299524988
70,42.0,1,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.009253749121857219
70,42.0,25,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.23134372804643052
70,42.0,50,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.46268745609286105
70,42.0,75,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6940311841392914
70,42.0,100,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
70,42.0,125,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1567186402321525
70,42.0,150,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3880623682785829
70,42.0,175,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.6194060963250136
70,42.0,200,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
70,42.0,225,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
70,42.0,250,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.313437280464305
70,42.0,275,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5447810085107356
70,42.0,300,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
70,42.0,325,#3,#6,1,277.0,60,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.47097034398415
70,42.0,350,#3,#6,1,277.0,60,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6610449858290846
70,42.0,375,#3,#6,1,277.0,60,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
70,42.0,400,#2,#4,1,277.0,60,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
70,42.0,425,#2,#4,1,277.0,60,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.6400694389967843
70,42.0,450,#2,#4,1,277.0,60,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
70,42.0,475,#2,#4,1,277.0,60,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.950665843584641
70,42.0,500,#1,#4,1,277.0,60,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
70,42.0,525,#1,#4,1,277.0,60,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6881214539486713
70,42.0,550,#1,#4,1,277.0,60,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.8161272374700363
70,42.0,575,#1,#4,1,277.0,60,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.944133020991402
70,42.0,600,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
70,42.0,625,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5013112165874976
70,42.0,650,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6013636652509975
70,42.0,675,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.7014161139144974
70,42.0,700,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.801468562577998
70,42.0,725,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.9015210112414977
70,42.0,750,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5007867299524988
70,42.0,775,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5508129542842486
70,42.0,800,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6008391786159986
70,42.0,825,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6508654029477488
70,42.0,850,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.7008916272794987
70,42.0,875,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.7509178516112487
70,42.0,900,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8009440759429987
70,49.0,1,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.010796040642166757
70,49.0,25,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.26990101605416894
70,49.0,50,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5398020321083379
70,49.0,75,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8097030481625068
70,49.0,100,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0796040642166758
70,49.0,125,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3495050802708446
70,49.0,150,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.6194060963250136
70,49.0,175,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.889307112379183
70,49.0,200,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
70,49.0,225,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.42910914448752
70,49.0,250,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.699010160541689
70,49.0,275,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9689111765958582
70,49.0,300,#3,#6,1,277.0,70,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6610449858290846
70,49.0,325,#3,#6,1,277.0,70,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.882798734648175
70,49.0,350,#2,#4,1,277.0,70,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.5365373041341654
70,49.0,375,#2,#4,1,277.0,70,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7177185401437485
70,49.0,400,#2,#4,1,277.0,70,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.898899776153332
70,49.0,425,#1,#4,1,277.0,70,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.5387813731737445
70,49.0,450,#1,#4,1,277.0,70,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.688121453948671
70,49.0,475,#1,#4,1,277.0,70,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.837461534723597
70,49.0,500,#1,#4,1,277.0,70,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9868016154985235
70,49.0,525,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.451284992255748
70,49.0,550,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5680128490298317
70,49.0,575,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.684740705803914
70,49.0,600,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.801468562577998
70,49.0,625,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.918196419352081
70,49.0,650,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5174621380630822
70,49.0,675,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5758260664501238
70,49.0,700,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6341899948371652
70,49.0,725,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6925539232242073
70,49.0,750,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.7509178516112487
70,49.0,775,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.80928177999829
70,49.0,800,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8676457083853322
70,49.0,825,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9260096367723738
70,49.0,850,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9843735651594148
70,49.0,875,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.042737493546457
70,49.0,900,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.1011014219334987
70,56.0,1,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.012338332162476295
70,56.0,25,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3084583040619074
70,56.0,50,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6169166081238148
70,56.0,75,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
70,56.0,100,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2338332162476295
70,56.0,125,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.5422915203095369
70,56.0,150,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
70,56.0,175,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
70,56.0,200,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.467666432495259
70,56.0,225,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
70,56.0,250,#3,#6,1,277.0,80,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
70,56.0,275,#3,#6,1,277.0,80,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.787761413725708
70,56.0,300,#2,#4,1,277.0,80,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
70,56.0,325,#2,#4,1,277.0,80,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.691835506428094
70,56.0,350,#2,#4,1,277.0,80,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.898899776153332
70,56.0,375,#1,#4,1,277.0,80,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
70,56.0,400,#1,#4,1,277.0,80,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.730790048455793
70,56.0,425,#1,#4,1,277.0,80,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.90146442648428
70,56.0,450,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
70,56.0,475,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5346620328086646
70,56.0,500,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6680652976933312
70,56.0,525,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8014685625779974
70,56.0,550,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.9348718274626635
70,56.0,575,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5341375461736655
70,56.0,600,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6008391786159986
70,56.0,625,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6675408110583319
70,56.0,650,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.7342424435006651
70,56.0,675,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8009440759429987
70,56.0,700,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8676457083853317
70,56.0,725,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9343473408276648
70,56.0,750,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.001048973269998
70,56.0,775,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.067750605712331
70,56.0,800,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.1344522381546644
70,56.0,825,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.2011538705969977
70,56.0,850,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.2678555030393315
70,56.0,875,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.3345571354816648
70,56.0,900,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.401258767923998
70,63.0,1,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,0.013880623682785833
70,63.0,25,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,0.3470155920696458
70,63.0,50,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,0.6940311841392915
70,63.0,75,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,1.0410467762089373
70,63.0,100,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,1.388062368278583
70,63.0,125,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,1.735077960348229
70,63.0,150,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,2.0820935524178745
70,63.0,175,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,2.42910914448752
70,63.0,200,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
70,63.0,225,#3,#6,1,277.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5660076649066172
70,63.0,250,#3,#6,1,277.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,100,2.851119627674019
70,63.0,275,#2,#4,1,277.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,115,2.56242033784982
70,63.0,300,#2,#4,1,277.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
70,63.0,325,#1,#4,1,277.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,130,2.4961127786666237
70,63.0,350,#1,#4,1,277.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,130,2.6881214539486713
70,63.0,375,#1,#4,1,277.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,130,2.8801301292307193
70,63.0,400,#1/0,#3,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
70,63.0,425,#1/0,#3,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,150,2.551337440919248
70,63.0,450,#1/0,#3,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,150,2.7014161139144974
70,63.0,475,#1/0,#3,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,150,2.8514947869097473
70,63.0,500,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5007867299524988
70,63.0,525,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5758260664501238
70,63.0,550,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6508654029477488
70,63.0,575,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.7259047394453733
70,63.0,600,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8009440759429987
70,63.0,625,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8759834124406234
70,63.0,650,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9510227489382483
70,63.0,675,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.0260620854358735
70,63.0,700,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.1011014219334987
70,63.0,725,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.176140758431123
70,63.0,750,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.251180094928748
70,63.0,775,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.326219431426373
70,63.0,800,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.401258767923998
70,63.0,825,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.4762981044216232
70,63.0,850,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.551337440919248
70,63.0,875,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.626376777416873
70,63.0,900,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.7014161139144974
70,70.0,1,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,0.015422915203095366
70,70.0,25,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,0.3855728800773842
70,70.0,50,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,0.7711457601547684
70,70.0,75,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,1.1567186402321528
70,70.0,100,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,1.5422915203095369
70,70.0,125,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9278644003869208
70,70.0,150,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,2.3134372804643055
70,70.0,175,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,85,2.699010160541689
70,70.0,200,#3,#6,1,277.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
70,70.0,225,#3,#6,1,277.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,100,2.8511196276740187
70,70.0,250,#2,#4,1,277.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,115,2.588303371565474
70,70.0,275,#2,#4,1,277.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,115,2.847133708722022
70,70.0,300,#1,#4,1,277.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
70,70.0,325,#1,#4,1,277.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,130,2.773458642962915
70,70.0,350,#1,#4,1,277.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,130,2.986801615498524
70,70.0,375,#1/0,#3,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,150,2.5013112165874976
70,70.0,400,#1/0,#3,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,150,2.6680652976933312
70,70.0,425,#1/0,#3,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),277 V / 1 pole,1,1,1,CU,75 C,150,2.834819378799164
70,70.0,450,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5007867299524988
70,70.0,475,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5841637705054152
70,70.0,500,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6675408110583319
70,70.0,525,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.7509178516112482
70,70.0,550,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.834294892164165
70,70.0,575,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9176719327170817
70,70.0,600,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.001048973269998
70,70.0,625,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.084426013822915
70,70.0,650,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.1678030543758315
70,70.0,675,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.251180094928748
70,70.0,700,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.3345571354816643
70,70.0,725,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.417934176034581
70,70.0,750,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.5013112165874976
70,70.0,775,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.5846882571404146
70,70.0,800,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.6680652976933312
70,70.0,825,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.7514423382462474
70,70.0,850,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.834819378799164
70,70.0,875,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.918196419352081
70,70.0,900,#2/0,#1/0,1,277.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 70A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,277 V / 1 pole,1,1,2,CU,75 C,350,2.582273437037017
70,7.0,1,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.002053917072719912
70,7.0,25,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.0513479268179978
70,7.0,50,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.1026958536359956
70,7.0,75,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.15404378045399342
70,7.0,100,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.2053917072719912
70,7.0,125,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.256739634089989
70,7.0,150,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.30808756090798683
70,7.0,175,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.3594354877259846
70,7.0,200,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.4107834145439824
