Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
70,7.0,225,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.4621313413619802
70,7.0,250,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.513479268179978
70,7.0,275,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.5648271949979757
70,7.0,300,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.6161751218159737
70,7.0,325,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.6675230486339714
70,7.0,350,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7188709754519692
70,7.0,375,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.770218902269967
70,7.0,400,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8215668290879647
70,7.0,425,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8729147559059627
70,7.0,450,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.9242626827239604
70,7.0,475,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.9756106095419582
70,7.0,500,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.026958536359956
70,7.0,525,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.0783064631779538
70,7.0,550,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.1296543899959515
70,7.0,575,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.1810023168139496
70,7.0,600,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319473
70,7.0,625,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2836981704499453
70,7.0,650,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679428
70,7.0,675,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.3863940240859407
70,7.0,700,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4377419509039384
70,14.0,1,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.004107834145439824
70,14.0,25,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.1026958536359956
70,14.0,50,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.2053917072719912
70,14.0,75,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.30808756090798683
70,14.0,100,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.4107834145439824
70,14.0,125,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.513479268179978
70,14.0,150,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.6161751218159737
70,14.0,175,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7188709754519692
70,14.0,200,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8215668290879647
70,14.0,225,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.9242626827239604
70,14.0,250,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.026958536359956
70,14.0,275,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.1296543899959515
70,14.0,300,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319473
70,14.0,325,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679428
70,14.0,350,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4377419509039384
70,14.0,375,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.540437804539934
70,14.0,400,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.6431336581759295
70,14.0,425,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.7458295118119254
70,14.0,450,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.8485253654479208
70,14.0,475,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9512212190839164
70,14.0,500,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
70,14.0,525,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
70,14.0,550,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.259308779991903
70,14.0,575,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3620046336278993
70,14.0,600,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
70,14.0,625,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5673963408998905
70,14.0,650,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
70,14.0,675,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.7727880481718814
70,14.0,700,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.875483901807877
70,21.0,1,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.006161751218159735
70,21.0,25,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.1540437804539934
70,21.0,50,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.3080875609079868
70,21.0,75,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.4621313413619802
70,21.0,100,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.6161751218159736
70,21.0,125,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7702189022699669
70,21.0,150,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.9242626827239604
70,21.0,175,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.0783064631779538
70,21.0,200,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319471
70,21.0,225,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.3863940240859405
70,21.0,250,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.5404378045399338
70,21.0,275,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.6944815849939274
70,21.0,300,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.8485253654479208
70,21.0,325,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
70,21.0,350,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
70,21.0,375,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
70,21.0,400,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638942
70,21.0,425,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.618744267717888
70,21.0,450,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
70,21.0,475,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.9268318286258745
70,21.0,500,#3,#6,2,208.0,30,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
70,21.0,525,#3,#6,2,208.0,30,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.657846614451886
70,21.0,550,#3,#6,2,208.0,30,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.784410738949595
70,21.0,575,#3,#6,2,208.0,30,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.910974863447304
70,21.0,600,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
70,21.0,625,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.585192430013112
70,21.0,650,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
70,21.0,675,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.792007824414161
70,21.0,700,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.8954155216146855
70,28.0,1,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.008215668290879647
70,28.0,25,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.2053917072719912
70,28.0,50,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.4107834145439824
70,28.0,75,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.6161751218159737
70,28.0,100,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8215668290879647
70,28.0,125,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.026958536359956
70,28.0,150,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319473
70,28.0,175,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4377419509039384
70,28.0,200,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.6431336581759295
70,28.0,225,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.8485253654479208
70,28.0,250,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
70,28.0,275,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.259308779991903
70,28.0,300,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
70,28.0,325,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
70,28.0,350,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.875483901807877
70,28.0,375,#3,#6,2,208.0,40,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541777
70,28.0,400,#3,#6,2,208.0,40,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.700034655951123
70,28.0,425,#3,#6,2,208.0,40,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8687868219480683
70,28.0,450,#2,#4,2,208.0,40,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
70,28.0,475,#2,#4,2,208.0,40,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.619661662413287
70,28.0,500,#2,#4,2,208.0,40,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.7575385920139865
70,28.0,525,#2,#4,2,208.0,40,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.8954155216146855
70,28.0,550,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.500215528138462
70,28.0,575,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.613861688508392
70,28.0,600,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7275078488783224
70,28.0,625,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.841154009248252
70,28.0,650,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
70,28.0,675,#1/0,#3,2,208.0,40,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.398372639597166
70,28.0,700,#1/0,#3,2,208.0,40,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.4872012558785426
70,35.0,1,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.01026958536359956
70,35.0,25,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.256739634089989
70,35.0,50,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.513479268179978
70,35.0,75,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.770218902269967
70,35.0,100,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.026958536359956
70,35.0,125,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2836981704499448
70,35.0,150,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.540437804539934
70,35.0,175,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.797177438629923
70,35.0,200,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
70,35.0,225,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3106567068099007
70,35.0,250,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5673963408998897
70,35.0,275,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.824135974989879
70,35.0,300,#3,#6,2,208.0,50,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
70,35.0,325,#3,#6,2,208.0,50,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
70,35.0,350,#3,#6,2,208.0,50,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.95316290494654
70,35.0,375,#2,#4,2,208.0,50,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.585192430013112
70,35.0,400,#2,#4,2,208.0,50,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
70,35.0,425,#2,#4,2,208.0,50,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.9298847540148607
70,35.0,450,#1,#4,2,208.0,50,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
70,35.0,475,#1,#4,2,208.0,50,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.69909630878584
70,35.0,500,#1,#4,2,208.0,50,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.841154009248252
70,35.0,525,#1,#4,2,208.0,50,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9832117097106647
70,35.0,550,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.442786947737854
70,35.0,575,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.553822718089575
70,35.0,600,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.6648584884412956
70,35.0,625,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.7758942587930164
70,35.0,650,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
70,35.0,675,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.997965799496458
70,35.0,700,#1/0,#1,2,208.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.554500784924089
70,42.0,1,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.01232350243631947
70,42.0,25,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.3080875609079868
70,42.0,50,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.6161751218159736
70,42.0,75,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.9242626827239604
70,42.0,100,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319471
70,42.0,125,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.5404378045399338
70,42.0,150,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.8485253654479208
70,42.0,175,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
70,42.0,200,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638942
70,42.0,225,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
70,42.0,250,#3,#6,2,208.0,60,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
70,42.0,275,#3,#6,2,208.0,60,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.784410738949595
70,42.0,300,#2,#4,2,208.0,60,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
70,42.0,325,#2,#4,2,208.0,60,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
70,42.0,350,#2,#4,2,208.0,60,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.8954155216146855
70,42.0,375,#1,#4,2,208.0,60,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
70,42.0,400,#1,#4,2,208.0,60,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7275078488783224
70,42.0,425,#1,#4,2,208.0,60,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.8979770894332173
70,42.0,450,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.398372639597166
70,42.0,475,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.531615564019231
70,42.0,500,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.6648584884412956
70,42.0,525,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.798101412863361
70,42.0,550,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.9313443372854255
70,42.0,575,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5322936308537451
70,42.0,600,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5989150930647775
70,42.0,625,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.66553655527581
70,42.0,650,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.732158017486842
70,42.0,675,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7987794796978744
70,42.0,700,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.8654009419089073
70,49.0,1,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.014377419509039384
70,49.0,25,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.3594354877259846
70,49.0,50,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7188709754519692
70,49.0,75,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.0783064631779538
70,49.0,100,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4377419509039384
70,49.0,125,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.797177438629923
70,49.0,150,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1566129263559075
70,49.0,175,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.516048414081893
70,49.0,200,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.875483901807877
70,49.0,225,#3,#6,2,208.0,70,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.657846614451886
70,49.0,250,#3,#6,2,208.0,70,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.95316290494654
70,49.0,275,#2,#4,2,208.0,70,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.654130894813462
70,49.0,300,#2,#4,2,208.0,70,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.8954155216146855
70,49.0,325,#1,#4,2,208.0,70,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.585450148415909
70,49.0,350,#1,#4,2,208.0,70,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.784330929063287
70,49.0,375,#1,#4,2,208.0,70,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9832117097106643
70,49.0,400,#1/0,#3,2,208.0,70,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.487201255878543
70,49.0,425,#1/0,#3,2,208.0,70,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.6426513343709512
70,49.0,450,#1/0,#3,2,208.0,70,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.798101412863361
70,49.0,475,#1/0,#3,2,208.0,70,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.95355149135577
70,49.0,500,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5545007849240893
70,49.0,525,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.6322258241702938
70,49.0,550,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7099508634164984
70,49.0,575,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7876759026627025
70,49.0,600,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.8654009419089073
70,49.0,625,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.9431259811551118
70,49.0,650,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.020851020401316
70,49.0,675,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.0985760596475207
70,49.0,700,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.1763010988937252
70,56.0,1,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.016431336581759295
70,56.0,25,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.4107834145439824
70,56.0,50,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8215668290879647
70,56.0,75,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319473
70,56.0,100,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.6431336581759295
70,56.0,125,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
70,56.0,150,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
70,56.0,175,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.875483901807877
70,56.0,200,#3,#6,2,208.0,80,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.700034655951123
70,56.0,225,#2,#4,2,208.0,80,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
70,56.0,250,#2,#4,2,208.0,80,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.7575385920139865
70,56.0,275,#1,#4,2,208.0,80,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.500215528138462
70,56.0,300,#1,#4,2,208.0,80,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7275078488783224
70,56.0,325,#1,#4,2,208.0,80,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
70,56.0,350,#1/0,#3,2,208.0,80,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.4872012558785426
70,56.0,375,#1/0,#3,2,208.0,80,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.6648584884412956
70,56.0,400,#1/0,#3,2,208.0,80,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.8425157210040486
70,56.0,425,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.510086476783401
70,56.0,450,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5989150930647775
70,56.0,475,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.687743709346154
70,56.0,500,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7765723256275303
70,56.0,525,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.8654009419089073
70,56.0,550,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.9542295581902833
70,56.0,575,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.0430581744716605
70,56.0,600,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.1318867907530366
70,56.0,625,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.220715407034413
70,56.0,650,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.3095440233157896
70,56.0,675,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.398372639597166
70,56.0,700,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.4872012558785426
70,63.0,1,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,0.018485253654479207
70,63.0,25,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,0.4621313413619802
70,63.0,50,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,0.9242626827239604
70,63.0,75,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,1.3863940240859405
70,63.0,100,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,1.8485253654479208
70,63.0,125,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,2.310656706809901
70,63.0,150,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,2.772788048171881
70,63.0,175,#3,#6,2,208.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,100,2.657846614451886
70,63.0,200,#2,#4,2,208.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
70,63.0,225,#2,#4,2,208.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,115,2.792007824414161
70,63.0,250,#1,#4,2,208.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
70,63.0,275,#1,#4,2,208.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,130,2.8127424691557694
70,63.0,300,#1/0,#3,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,150,2.398372639597166
70,63.0,325,#1/0,#3,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
70,63.0,350,#1/0,#3,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,150,2.798101412863361
70,63.0,375,#1/0,#3,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,150,2.997965799496458
70,63.0,400,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5989150930647775
70,63.0,425,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.6988472863813262
70,63.0,450,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7987794796978744
70,63.0,475,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.8987116730144231
70,63.0,500,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.9986438663309718
70,63.0,525,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.0985760596475207
70,63.0,550,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.198508252964069
70,63.0,575,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.2984404462806176
70,63.0,600,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.398372639597166
70,63.0,625,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.498304832913715
70,63.0,650,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.5982370262302634
70,63.0,675,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.6981692195468123
70,63.0,700,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.798101412863361
70,70.0,1,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,0.02053917072719912
70,70.0,25,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,0.513479268179978
70,70.0,50,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,1.026958536359956
70,70.0,75,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,1.540437804539934
70,70.0,100,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
70,70.0,125,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,85,2.5673963408998897
70,70.0,150,#3,#6,2,208.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,100,2.5312824899541773
70,70.0,175,#3,#6,2,208.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,100,2.95316290494654
70,70.0,200,#2,#4,2,208.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
70,70.0,225,#1,#4,2,208.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
70,70.0,250,#1,#4,2,208.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,130,2.841154009248252
70,70.0,275,#1/0,#3,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,150,2.442786947737854
70,70.0,300,#1/0,#3,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,150,2.6648584884412956
70,70.0,325,#1/0,#3,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
70,70.0,350,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.554500784924089
70,70.0,375,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.66553655527581
70,70.0,400,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7765723256275303
70,70.0,425,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.887608095979251
70,70.0,450,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.9986438663309718
70,70.0,475,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.109679636682692
70,70.0,500,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.220715407034413
70,70.0,525,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.3317511773861335
70,70.0,550,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.442786947737854
70,70.0,575,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.553822718089575
70,70.0,600,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.6648584884412956
70,70.0,625,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.7758942587930164
70,70.0,650,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.886930029144737
70,70.0,675,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.997965799496458
70,70.0,700,#2/0,#1/0,2,208.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 70A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 2 pole,2,1,2,CU,75 C,350,2.6746945482984916
70,7.0,1,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.001778692184975444
70,7.0,25,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.04446730462438609
70,7.0,50,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.08893460924877218
70,7.0,75,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.1334019138731583
70,7.0,100,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.17786921849754436
70,7.0,125,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.22233652312193047
70,7.0,150,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.2668038277463166
70,7.0,175,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.31127113237070264
70,7.0,200,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3557384369950887
70,7.0,225,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.40020574161947475
70,7.0,250,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.44467304624386095
70,7.0,275,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.48914035086824703
70,7.0,300,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5336076554926332
70,7.0,325,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5780749601170193
70,7.0,350,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6225422647414053
70,7.0,375,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6670095693657914
70,7.0,400,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7114768739901774
70,7.0,425,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7559441786145635
70,7.0,450,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8004114832389495
70,7.0,475,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8448787878633358
70,7.0,500,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8893460924877219
70,7.0,525,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.9338133971121081
70,7.0,550,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.9782807017364941
70,7.0,575,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.02274800636088
70,7.0,600,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852665
70,7.0,625,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.1116826156096524
70,7.0,650,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,7.0,675,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2006172248584246
70,7.0,700,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2450845294828106
70,7.0,725,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.289551834107197
70,7.0,750,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3340191387315827
70,7.0,775,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.378486443355969
70,7.0,800,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.422953747980355
70,14.0,1,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.003557384369950888
70,14.0,25,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.08893460924877218
70,14.0,50,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.17786921849754436
70,14.0,75,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.2668038277463166
70,14.0,100,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3557384369950887
70,14.0,125,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.44467304624386095
70,14.0,150,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5336076554926332
70,14.0,175,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6225422647414053
70,14.0,200,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7114768739901774
70,14.0,225,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8004114832389495
70,14.0,250,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8893460924877219
70,14.0,275,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.9782807017364941
70,14.0,300,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852665
70,14.0,325,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,14.0,350,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2450845294828106
70,14.0,375,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3340191387315827
70,14.0,400,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.422953747980355
70,14.0,425,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.511888357229127
70,14.0,450,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.600822966477899
70,14.0,475,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.6897575757266716
70,14.0,500,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.7786921849754438
70,14.0,525,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.8676267942242162
70,14.0,550,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9565614034729881
70,14.0,575,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.04549601272176
70,14.0,600,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.134430621970533
70,14.0,625,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.223365231219305
70,14.0,650,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,14.0,675,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
70,14.0,700,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.490169058965621
70,14.0,725,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.579103668214394
70,14.0,750,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
70,14.0,775,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.756972886711938
70,14.0,800,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
70,21.0,1,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.005336076554926332
70,21.0,25,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.13340191387315828
70,21.0,50,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.26680382774631656
70,21.0,75,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.40020574161947475
70,21.0,100,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5336076554926331
70,21.0,125,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6670095693657914
70,21.0,150,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8004114832389495
70,21.0,175,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.933813397112108
70,21.0,200,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852662
70,21.0,225,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2006172248584246
70,21.0,250,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3340191387315827
70,21.0,275,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.467421052604741
70,21.0,300,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.600822966477899
70,21.0,325,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.7342248803510576
70,21.0,350,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.867626794224216
70,21.0,375,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
70,21.0,400,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
70,21.0,425,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2678325358436906
70,21.0,450,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
70,21.0,475,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5346363635900073
70,21.0,500,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
70,21.0,525,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.801440191336324
70,21.0,550,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.934842105209482
70,21.0,575,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5209042317453654
70,21.0,600,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
70,21.0,625,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.7401132953753966
70,21.0,650,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
70,21.0,675,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.9593223590054283
70,21.0,700,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.5074298417183174
70,21.0,725,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.596980907493972
70,21.0,750,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6865319732696267
70,21.0,775,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.77608303904528
70,21.0,800,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8656341048209346
70,28.0,1,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.007114768739901776
70,28.0,25,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.17786921849754436
70,28.0,50,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3557384369950887
70,28.0,75,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5336076554926332
70,28.0,100,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7114768739901774
70,28.0,125,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8893460924877219
70,28.0,150,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852665
70,28.0,175,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2450845294828106
70,28.0,200,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.422953747980355
70,28.0,225,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.600822966477899
70,28.0,250,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.7786921849754438
70,28.0,275,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9565614034729881
70,28.0,300,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.134430621970533
