Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
70,28.0,325,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,28.0,350,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.490169058965621
70,28.0,375,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
70,28.0,400,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
70,28.0,425,#3,#6,3,208.0,40,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.484369387807027
70,28.0,450,#3,#6,3,208.0,40,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.6305087635603814
70,28.0,475,#3,#6,3,208.0,40,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.7766481393137363
70,28.0,500,#3,#6,3,208.0,40,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.9227875150670903
70,28.0,525,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.507429841718318
70,28.0,550,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6268312627525234
70,28.0,575,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7462326837867295
70,28.0,600,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.865634104820935
70,28.0,625,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.9850355258551406
70,28.0,650,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889346
70,28.0,675,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6572745217697054
70,28.0,700,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.7556920966500646
70,28.0,725,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.854109671530424
70,28.0,750,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107832
70,28.0,775,#1/0,#3,3,208.0,40,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.384693032689835
70,28.0,800,#1/0,#3,3,208.0,40,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.461618614389507
70,35.0,1,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.008893460924877219
70,35.0,25,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.22233652312193047
70,35.0,50,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.44467304624386095
70,35.0,75,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6670095693657914
70,35.0,100,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8893460924877219
70,35.0,125,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.1116826156096522
70,35.0,150,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3340191387315827
70,35.0,175,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.5563556618535135
70,35.0,200,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.7786921849754438
70,35.0,225,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.001028708097374
70,35.0,250,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
70,35.0,275,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.4457017543412354
70,35.0,300,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
70,35.0,325,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
70,35.0,350,#3,#6,3,208.0,50,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5574390756837038
70,35.0,375,#3,#6,3,208.0,50,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.7401132953753966
70,35.0,400,#3,#6,3,208.0,50,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.92278751506709
70,35.0,425,#2,#4,3,208.0,50,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.537280196976869
70,35.0,450,#2,#4,3,208.0,50,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
70,35.0,475,#2,#4,3,208.0,50,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.835783749562383
70,35.0,500,#2,#4,3,208.0,50,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.9850355258551406
70,35.0,525,#1,#4,3,208.0,50,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.5834613406094356
70,35.0,550,#1,#4,3,208.0,50,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.706483309209885
70,35.0,575,#1,#4,3,208.0,50,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8295052778103345
70,35.0,600,#1,#4,3,208.0,50,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107832
70,35.0,625,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.4039244281147516
70,35.0,650,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
70,35.0,675,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.596238382363932
70,35.0,700,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.692395359488522
70,35.0,725,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.7885523366131126
70,35.0,750,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.884709313737703
70,35.0,775,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.9808662908622923
70,35.0,800,#1/0,#1,3,208.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5385116339934415
70,42.0,1,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.010672153109852664
70,42.0,25,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.26680382774631656
70,42.0,50,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5336076554926331
70,42.0,75,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8004114832389495
70,42.0,100,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852662
70,42.0,125,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3340191387315827
70,42.0,150,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.600822966477899
70,42.0,175,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.867626794224216
70,42.0,200,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
70,42.0,225,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
70,42.0,250,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
70,42.0,275,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.934842105209482
70,42.0,300,#3,#6,3,208.0,60,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
70,42.0,325,#3,#6,3,208.0,60,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
70,42.0,350,#2,#4,3,208.0,60,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.5074298417183174
70,42.0,375,#2,#4,3,208.0,60,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6865319732696267
70,42.0,400,#2,#4,3,208.0,60,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8656341048209346
70,42.0,425,#1,#4,3,208.0,60,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.509648159449166
70,42.0,450,#1,#4,3,208.0,60,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6572745217697054
70,42.0,475,#1,#4,3,208.0,60,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8049008840902445
70,42.0,500,#1,#4,3,208.0,60,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107837
70,42.0,525,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.42315582353967
70,42.0,550,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.5385441960891786
70,42.0,575,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.653932568638686
70,42.0,600,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.7693209411881945
70,42.0,625,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.884709313737703
70,42.0,650,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436052
70,42.0,675,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5577430294183596
70,42.0,700,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6154372156931136
70,42.0,725,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6731314019678676
70,42.0,750,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7308255882426218
70,42.0,775,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7885197745173755
70,42.0,800,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.84621396079213
70,49.0,1,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.012450845294828105
70,49.0,25,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.31127113237070264
70,49.0,50,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6225422647414053
70,49.0,75,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.9338133971121078
70,49.0,100,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2450845294828106
70,49.0,125,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.556355661853513
70,49.0,150,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.8676267942242155
70,49.0,175,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1788979265949178
70,49.0,200,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.490169058965621
70,49.0,225,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.8014401913363236
70,49.0,250,#3,#6,3,208.0,70,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5574390756837038
70,49.0,275,#3,#6,3,208.0,70,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.813182983252074
70,49.0,300,#2,#4,3,208.0,70,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.5074298417183174
70,49.0,325,#2,#4,3,208.0,70,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7163823285281774
70,49.0,350,#2,#4,3,208.0,70,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.9253348153380374
70,49.0,375,#1,#4,3,208.0,70,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.5834613406094356
70,49.0,400,#1,#4,3,208.0,70,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.755692096650065
70,49.0,425,#1,#4,3,208.0,70,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9279228526906937
70,49.0,450,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.42315582353967
70,49.0,475,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.557775591514096
70,49.0,500,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.692395359488522
70,49.0,525,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.8270151274629485
70,49.0,550,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.9616348954373746
70,49.0,575,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5481273317059003
70,49.0,600,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6154372156931132
70,49.0,625,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6827470996803267
70,49.0,650,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7500569836675393
70,49.0,675,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.8173668676547523
70,49.0,700,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.8846767516419654
70,49.0,725,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9519866356291788
70,49.0,750,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.019296519616392
70,49.0,775,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.0866064036036045
70,49.0,800,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.153916287590818
70,56.0,1,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.014229537479803551
70,56.0,25,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3557384369950887
70,56.0,50,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7114768739901774
70,56.0,75,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852665
70,56.0,100,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.422953747980355
70,56.0,125,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.7786921849754438
70,56.0,150,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.134430621970533
70,56.0,175,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.490169058965621
70,56.0,200,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
70,56.0,225,#3,#6,3,208.0,80,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.6305087635603814
70,56.0,250,#3,#6,3,208.0,80,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.9227875150670903
70,56.0,275,#2,#4,3,208.0,80,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6268312627525234
70,56.0,300,#2,#4,3,208.0,80,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.865634104820935
70,56.0,325,#1,#4,3,208.0,80,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889346
70,56.0,350,#1,#4,3,208.0,80,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.7556920966500646
70,56.0,375,#1,#4,3,208.0,80,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107832
70,56.0,400,#1/0,#3,3,208.0,80,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.461618614389507
70,56.0,425,#1/0,#3,3,208.0,80,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.615469777788851
70,56.0,450,#1/0,#3,3,208.0,80,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.769320941188195
70,56.0,475,#1/0,#3,3,208.0,80,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.9231721045875387
70,56.0,500,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5385116339934417
70,56.0,525,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6154372156931138
70,56.0,550,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.692362797392786
70,56.0,575,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7692883790924578
70,56.0,600,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.84621396079213
70,56.0,625,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9231395424918023
70,56.0,650,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.000065124191474
70,56.0,675,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.0769907058911463
70,56.0,700,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.1539162875908184
70,56.0,725,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.2308418692904906
70,56.0,750,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.3077674509901627
70,56.0,775,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.384693032689835
70,56.0,800,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.461618614389507
70,63.0,1,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,0.016008229664778998
70,63.0,25,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,0.40020574161947475
70,63.0,50,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,0.8004114832389495
70,63.0,75,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,1.2006172248584246
70,63.0,100,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,1.600822966477899
70,63.0,125,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0010287080973743
70,63.0,150,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,2.401234449716849
70,63.0,175,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,2.801440191336324
70,63.0,200,#3,#6,3,208.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
70,63.0,225,#3,#6,3,208.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,100,2.9593223590054283
70,63.0,250,#2,#4,3,208.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
70,63.0,275,#2,#4,3,208.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,115,2.955185170596588
70,63.0,300,#1,#4,3,208.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,130,2.6572745217697054
70,63.0,325,#1,#4,3,208.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,130,2.8787140652505134
70,63.0,350,#1/0,#3,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,150,2.42315582353967
70,63.0,375,#1/0,#3,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,150,2.5962383823639326
70,63.0,400,#1/0,#3,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,150,2.7693209411881945
70,63.0,425,#1/0,#3,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,150,2.942403500012457
70,63.0,450,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5577430294183596
70,63.0,475,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6442843088304908
70,63.0,500,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7308255882426218
70,63.0,525,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.8173668676547527
70,63.0,550,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9039081470668837
70,63.0,575,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9904494264790147
70,63.0,600,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.076990705891146
70,63.0,625,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.1635319853032775
70,63.0,650,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.2500732647154082
70,63.0,675,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.336614544127539
70,63.0,700,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.42315582353967
70,63.0,725,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.5096971029518014
70,63.0,750,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.5962383823639326
70,63.0,775,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.6827796617760633
70,63.0,800,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.7693209411881945
70,70.0,1,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,0.017786921849754438
70,70.0,25,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,0.44467304624386095
70,70.0,50,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,0.8893460924877219
70,70.0,75,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,1.3340191387315827
70,70.0,100,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,1.7786921849754438
70,70.0,125,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,2.2233652312193044
70,70.0,150,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,85,2.6680382774631655
70,70.0,175,#3,#6,3,208.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,100,2.5574390756837038
70,70.0,200,#3,#6,3,208.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,100,2.92278751506709
70,70.0,225,#2,#4,3,208.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
70,70.0,250,#2,#4,3,208.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,115,2.9850355258551406
70,70.0,275,#1,#4,3,208.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,130,2.706483309209885
70,70.0,300,#1,#4,3,208.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107832
70,70.0,325,#1/0,#3,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
70,70.0,350,#1/0,#3,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,150,2.692395359488522
70,70.0,375,#1/0,#3,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),208 V / 3 pole,3,1,1,CU,75 C,150,2.884709313737703
70,70.0,400,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5385116339934415
70,70.0,425,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6346686111180313
70,70.0,450,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7308255882426218
70,70.0,475,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.8269825653672116
70,70.0,500,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9231395424918016
70,70.0,525,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.019296519616392
70,70.0,550,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.115453496740982
70,70.0,575,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.211610473865572
70,70.0,600,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.3077674509901622
70,70.0,625,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.4039244281147516
70,70.0,650,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.5000814052393423
70,70.0,675,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.596238382363932
70,70.0,700,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.692395359488522
70,70.0,725,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.7885523366131126
70,70.0,750,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.884709313737703
70,70.0,775,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.9808662908622923
70,70.0,800,#2/0,#1/0,3,208.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 70A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,208 V / 3 pole,3,1,2,CU,75 C,350,2.647183404373136
70,7.0,1,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.0008900307315119619
70,7.0,25,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.022250768287799046
70,7.0,50,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.04450153657559809
70,7.0,75,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.06675230486339714
70,7.0,100,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.08900307315119618
70,7.0,125,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.11125384143899524
70,7.0,150,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.1335046097267943
70,7.0,175,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.15575537801459333
70,7.0,200,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.17800614630239237
70,7.0,225,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.20025691459019143
70,7.0,250,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.22250768287799047
70,7.0,275,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.24475845116578948
70,7.0,300,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2670092194535886
70,7.0,325,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2892599877413876
70,7.0,350,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.31151075602918665
70,7.0,375,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.3337615243169857
70,7.0,400,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.35601229260478473
70,7.0,425,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.3782630608925838
70,7.0,450,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.40051382918038286
70,7.0,475,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.4227645974681819
70,7.0,500,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.44501536575598094
70,7.0,525,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.46726613404378003
70,7.0,550,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.48951690233157896
70,7.0,575,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5117676706193782
70,7.0,600,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5340184389071772
70,7.0,625,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5562692071949762
70,7.0,650,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5785199754827752
70,7.0,675,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6007707437705744
70,7.0,700,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6230215120583733
70,7.0,725,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6452722803461725
70,7.0,750,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6675230486339714
70,7.0,775,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6897738169217705
70,7.0,800,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7120245852095695
70,7.0,825,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7342753534973686
70,7.0,850,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7565261217851676
70,7.0,875,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7787768900729668
70,7.0,900,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8010276583607657
70,7.0,925,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8232784266485648
70,7.0,950,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8455291949363638
70,7.0,975,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8677799632241628
70,7.0,1000,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
70,7.0,1025,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.912281499799761
70,7.0,1050,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9345322680875601
70,7.0,1075,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9567830363753589
70,7.0,1100,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9790338046631579
70,7.0,1125,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0012845729509572
70,7.0,1150,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0235353412387564
70,7.0,1175,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0457861095265553
70,7.0,1200,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
70,7.0,1225,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0902876461021533
70,7.0,1250,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1125384143899524
70,7.0,1275,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1347891826777514
70,7.0,1300,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1570399509655505
70,7.0,1325,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1792907192533497
70,7.0,1350,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2015414875411488
70,7.0,1375,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2237922558289476
70,7.0,1400,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2460430241167466
70,7.0,1425,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2682937924045459
70,7.0,1450,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.290544560692345
70,7.0,1475,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3127953289801437
70,7.0,1500,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679428
70,7.0,1525,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.357296865555742
70,7.0,1550,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.379547633843541
70,7.0,1575,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.4017984021313399
70,14.0,1,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.0017800614630239238
70,14.0,25,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.04450153657559809
70,14.0,50,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.08900307315119618
70,14.0,75,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.1335046097267943
70,14.0,100,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.17800614630239237
70,14.0,125,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.22250768287799047
70,14.0,150,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2670092194535886
70,14.0,175,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.31151075602918665
70,14.0,200,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.35601229260478473
70,14.0,225,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.40051382918038286
70,14.0,250,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.44501536575598094
70,14.0,275,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.48951690233157896
70,14.0,300,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5340184389071772
70,14.0,325,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5785199754827752
70,14.0,350,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6230215120583733
70,14.0,375,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6675230486339714
70,14.0,400,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7120245852095695
70,14.0,425,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7565261217851676
70,14.0,450,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8010276583607657
70,14.0,475,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8455291949363638
70,14.0,500,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
70,14.0,525,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9345322680875601
70,14.0,550,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9790338046631579
70,14.0,575,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0235353412387564
70,14.0,600,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
70,14.0,625,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1125384143899524
70,14.0,650,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1570399509655505
70,14.0,675,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2015414875411488
70,14.0,700,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2460430241167466
70,14.0,725,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.290544560692345
70,14.0,750,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679428
70,14.0,775,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.379547633843541
70,14.0,800,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.424049170419139
70,14.0,825,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.4685507069947372
70,14.0,850,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5130522435703353
70,14.0,875,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5575537801459336
70,14.0,900,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6020553167215315
70,14.0,925,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6465568532971295
70,14.0,950,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6910583898727276
70,14.0,975,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7355599264483257
70,14.0,1000,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
70,14.0,1025,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.824562999599522
70,14.0,1050,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8690645361751201
70,14.0,1075,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9135660727507178
70,14.0,1100,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9580676093263158
70,14.0,1125,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
70,14.0,1150,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.047070682477513
70,14.0,1175,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0915722190531105
70,14.0,1200,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
70,14.0,1225,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1805752922043067
70,14.0,1250,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
70,14.0,1275,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.269578365355503
70,14.0,1300,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.314079901931101
70,14.0,1325,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3585814385066994
70,14.0,1350,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4030829750822975
70,14.0,1375,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.447584511657895
70,14.0,1400,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4920860482334932
70,14.0,1425,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5365875848090917
70,14.0,1450,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.58108912138469
70,14.0,1475,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6255906579602875
70,14.0,1500,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
70,14.0,1525,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.714593731111484
70,14.0,1550,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.759095267687082
70,14.0,1575,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
70,21.0,1,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.0026700921945358854
70,21.0,25,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.06675230486339713
70,21.0,50,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.13350460972679426
70,21.0,75,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.20025691459019138
70,21.0,100,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2670092194535885
70,21.0,125,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.33376152431698564
70,21.0,150,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.40051382918038275
70,21.0,175,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.4672661340437799
70,21.0,200,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.534018438907177
70,21.0,225,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6007707437705743
70,21.0,250,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6675230486339713
70,21.0,275,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7342753534973685
70,21.0,300,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8010276583607655
70,21.0,325,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8677799632241628
70,21.0,350,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9345322680875598
70,21.0,375,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0012845729509567
70,21.0,400,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.068036877814354
70,21.0,425,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1347891826777514
70,21.0,450,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2015414875411485
70,21.0,475,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2682937924045457
70,21.0,500,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679425
70,21.0,525,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.4017984021313399
70,21.0,550,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.468550706994737
70,21.0,575,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5353030118581341
70,21.0,600,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.602055316721531
70,21.0,625,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6688076215849283
70,21.0,650,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7355599264483257
70,21.0,675,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8023122313117221
70,21.0,700,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8690645361751197
70,21.0,725,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9358168410385173
70,21.0,750,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
