Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
70,21.0,775,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0693214507653113
70,21.0,800,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.136073755628708
70,21.0,825,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2028260604921055
70,21.0,850,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.269578365355503
70,21.0,875,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702188997
70,21.0,900,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
70,21.0,925,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.469835279945694
70,21.0,950,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5365875848090913
70,21.0,975,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6033398896724886
70,21.0,1000,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
70,21.0,1025,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.736844499399283
70,21.0,1050,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
70,21.0,1075,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8703491091260767
70,21.0,1100,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.937101413989474
70,21.0,1125,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
70,21.0,1150,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.52284488165433
70,21.0,1175,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5776893356033375
70,21.0,1200,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
70,21.0,1225,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.687378243501352
70,21.0,1250,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
70,21.0,1275,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.797067151399366
70,21.0,1300,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.851911605348373
70,21.0,1325,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9067560592973805
70,21.0,1350,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9616005132463874
70,21.0,1375,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4645501166125
70,21.0,1400,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5093601187327277
70,21.0,1425,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.554170120852955
70,21.0,1450,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.598980122973182
70,21.0,1475,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6437901250934095
70,21.0,1500,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
70,21.0,1525,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7334101293338637
70,21.0,1550,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.778220131454091
70,21.0,1575,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8230301335743184
70,28.0,1,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.0035601229260478475
70,28.0,25,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.08900307315119618
70,28.0,50,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.17800614630239237
70,28.0,75,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2670092194535886
70,28.0,100,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.35601229260478473
70,28.0,125,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.44501536575598094
70,28.0,150,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5340184389071772
70,28.0,175,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6230215120583733
70,28.0,200,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7120245852095695
70,28.0,225,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8010276583607657
70,28.0,250,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
70,28.0,275,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9790338046631579
70,28.0,300,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
70,28.0,325,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1570399509655505
70,28.0,350,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2460430241167466
70,28.0,375,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679428
70,28.0,400,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.424049170419139
70,28.0,425,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5130522435703353
70,28.0,450,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6020553167215315
70,28.0,475,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6910583898727276
70,28.0,500,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
70,28.0,525,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8690645361751201
70,28.0,550,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9580676093263158
70,28.0,575,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.047070682477513
70,28.0,600,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
70,28.0,625,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
70,28.0,650,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.314079901931101
70,28.0,675,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4030829750822975
70,28.0,700,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4920860482334932
70,28.0,725,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.58108912138469
70,28.0,750,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
70,28.0,775,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.759095267687082
70,28.0,800,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.848098340838278
70,28.0,825,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9371014139894744
70,28.0,850,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.4862819123549924
70,28.0,875,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536686
70,28.0,900,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.632533789552345
70,28.0,925,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.705659728151021
70,28.0,950,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.778785666749697
70,28.0,975,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8519116053483735
70,28.0,1000,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470497
70,28.0,1025,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.998163482545726
70,28.0,1050,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5093601187327277
70,28.0,1075,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5691067882263643
70,28.0,1100,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6288534577200005
70,28.0,1125,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.688600127213637
70,28.0,1150,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.748346796707273
70,28.0,1175,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8080934662009094
70,28.0,1200,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.867840135694546
70,28.0,1225,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9275868051881826
70,28.0,1250,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
70,28.0,1275,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5115801441754555
70,28.0,1300,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5608268136690917
70,28.0,1325,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.610073483162728
70,28.0,1350,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.6593201526563646
70,28.0,1375,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7085668221500008
70,28.0,1400,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.757813491643637
70,28.0,1425,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.8070601611372736
70,28.0,1450,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.85630683063091
70,28.0,1475,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.905553500124546
70,28.0,1500,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
70,28.0,1525,#1/0,#3,2,480.0,40,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.348036423704386
70,28.0,1550,#1/0,#3,2,480.0,40,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3865288240929825
70,28.0,1575,#1/0,#3,2,480.0,40,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4250212244815788
70,35.0,1,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.004450153657559809
70,35.0,25,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.11125384143899524
70,35.0,50,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.22250768287799047
70,35.0,75,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.3337615243169857
70,35.0,100,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.44501536575598094
70,35.0,125,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5562692071949762
70,35.0,150,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6675230486339714
70,35.0,175,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7787768900729667
70,35.0,200,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
70,35.0,225,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0012845729509567
70,35.0,250,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1125384143899524
70,35.0,275,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2237922558289476
70,35.0,300,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679428
70,35.0,325,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.446299938706938
70,35.0,350,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5575537801459334
70,35.0,375,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6688076215849286
70,35.0,400,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
70,35.0,425,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8913153044629192
70,35.0,450,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
70,35.0,475,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1138229873409093
70,35.0,500,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
70,35.0,525,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702188997
70,35.0,550,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.447584511657895
70,35.0,575,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5588383530968906
70,35.0,600,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
70,35.0,625,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.781346035974881
70,35.0,650,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.892599877413876
70,35.0,675,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
70,35.0,700,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536677
70,35.0,725,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6508152742020132
70,35.0,750,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
70,35.0,775,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.833630120698704
70,35.0,800,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
70,35.0,825,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4645501166125
70,35.0,850,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5392334534795458
70,35.0,875,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6139167903465914
70,35.0,900,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
70,35.0,925,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7632834640806814
70,35.0,950,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8379668009477275
70,35.0,975,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9126501378147727
70,35.0,1000,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
70,35.0,1025,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.523891811548864
70,35.0,1050,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.585450148415909
70,35.0,1075,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.6470084852829547
70,35.0,1100,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7085668221500008
70,35.0,1125,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.770125159017046
70,35.0,1150,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.831683495884091
70,35.0,1175,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.8932418327511367
70,35.0,1200,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
70,35.0,1225,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3576595238015354
70,35.0,1250,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4057750242872813
70,35.0,1275,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4538905247730263
70,35.0,1300,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.502006025258772
70,35.0,1325,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5501215257445176
70,35.0,1350,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
70,35.0,1375,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6463525267160093
70,35.0,1400,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6944680272017543
70,35.0,1425,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7425835276874997
70,35.0,1450,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7906990281732456
70,35.0,1475,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.838814528658991
70,35.0,1500,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
70,35.0,1525,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9350455296304823
70,35.0,1550,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.983161030116228
70,35.0,1575,#1/0,#1,2,480.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5156382653009868
70,42.0,1,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.005340184389071771
70,42.0,25,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.13350460972679426
70,42.0,50,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2670092194535885
70,42.0,75,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.40051382918038275
70,42.0,100,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.534018438907177
70,42.0,125,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6675230486339713
70,42.0,150,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8010276583607655
70,42.0,175,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9345322680875598
70,42.0,200,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.068036877814354
70,42.0,225,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2015414875411485
70,42.0,250,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679425
70,42.0,275,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.468550706994737
70,42.0,300,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.602055316721531
70,42.0,325,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7355599264483257
70,42.0,350,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8690645361751197
70,42.0,375,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
70,42.0,400,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.136073755628708
70,42.0,425,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.269578365355503
70,42.0,450,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
70,42.0,475,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5365875848090913
70,42.0,500,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
70,42.0,525,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
70,42.0,550,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.937101413989474
70,42.0,575,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.52284488165433
70,42.0,600,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
70,42.0,625,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
70,42.0,650,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.851911605348373
70,42.0,675,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9616005132463874
70,42.0,700,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5093601187327277
70,42.0,725,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.598980122973182
70,42.0,750,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
70,42.0,775,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.778220131454091
70,42.0,800,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.867840135694546
70,42.0,825,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9574601399350007
70,42.0,850,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.511580144175455
70,42.0,875,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.585450148415909
70,42.0,900,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.659320152656364
70,42.0,925,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.733190156896818
70,42.0,950,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.8070601611372727
70,42.0,975,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.8809301653777277
70,42.0,1000,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
70,42.0,1025,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3672826238986846
70,42.0,1050,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.425021224481579
70,42.0,1075,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.482759825064474
70,42.0,1100,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.540498425647369
70,42.0,1125,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
70,42.0,1150,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.655975626813158
70,42.0,1175,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7137142273960526
70,42.0,1200,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7714528279789477
70,42.0,1225,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8291914285618427
70,42.0,1250,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
70,42.0,1275,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9446686297276323
70,42.0,1300,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5012036151552632
70,42.0,1325,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5300729154467108
70,42.0,1350,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5589422157381578
70,42.0,1375,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5878115160296056
70,42.0,1400,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6166808163210529
70,42.0,1425,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6455501166125
70,42.0,1450,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6744194169039477
70,42.0,1475,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7032887171953948
70,42.0,1500,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.732158017486842
70,42.0,1525,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7610273177782896
70,42.0,1550,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7898966180697369
70,42.0,1575,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8187659183611846
70,49.0,1,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.006230215120583734
70,49.0,25,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.15575537801459333
70,49.0,50,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.31151075602918665
70,49.0,75,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.4672661340437799
70,49.0,100,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6230215120583733
70,49.0,125,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7787768900729667
70,49.0,150,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9345322680875598
70,49.0,175,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0902876461021533
70,49.0,200,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2460430241167466
70,49.0,225,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.4017984021313399
70,49.0,250,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5575537801459334
70,49.0,275,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7133091581605264
70,49.0,300,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8690645361751197
70,49.0,325,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.024819914189713
70,49.0,350,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1805752922043067
70,49.0,375,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3363306702189
70,49.0,400,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4920860482334932
70,49.0,425,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6478414262480867
70,49.0,450,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
70,49.0,475,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9593521822772733
70,49.0,500,#3,#6,2,480.0,70,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536677
70,49.0,525,#3,#6,2,480.0,70,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.687378243501352
70,49.0,550,#3,#6,2,480.0,70,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.815348636049035
70,49.0,575,#3,#6,2,480.0,70,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9433190285967186
70,49.0,600,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5093601187327277
70,49.0,625,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6139167903465914
70,49.0,650,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7184734619604547
70,49.0,675,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8230301335743184
70,49.0,700,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9275868051881826
70,49.0,725,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.4992684768020457
70,49.0,750,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.585450148415909
70,49.0,775,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.671631820029773
70,49.0,800,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7578134916436365
70,49.0,825,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.8439951632575005
70,49.0,850,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9301768348713635
70,49.0,875,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3576595238015354
70,49.0,900,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.425021224481579
70,49.0,925,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4923829251616234
70,49.0,950,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5597446258416667
70,49.0,975,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.627106326521711
70,49.0,1000,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.694468027201755
70,49.0,1025,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.761829727881799
70,49.0,1050,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8291914285618427
70,49.0,1075,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8965531292418865
70,49.0,1100,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9639148299219307
70,49.0,1125,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.515638265300987
70,49.0,1150,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5493191156410089
70,49.0,1175,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5829999659810312
70,49.0,1200,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6166808163210529
70,49.0,1225,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6503616666610748
70,49.0,1250,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6840425170010966
70,49.0,1275,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7177233673411185
70,49.0,1300,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7514042176811406
70,49.0,1325,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7850850680211625
70,49.0,1350,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8187659183611846
70,49.0,1375,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8524467687012065
70,49.0,1400,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8861276190412284
70,49.0,1425,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9198084693812505
70,49.0,1450,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9534893197212726
70,49.0,1475,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9871701700612938
70,49.0,1500,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.020851020401316
70,49.0,1525,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.054531870741338
70,49.0,1550,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.08821272108136
70,49.0,1575,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.121893571421382
70,56.0,1,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.007120245852095695
70,56.0,25,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.17800614630239237
70,56.0,50,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.35601229260478473
70,56.0,75,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5340184389071772
70,56.0,100,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7120245852095695
70,56.0,125,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
70,56.0,150,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
70,56.0,175,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2460430241167466
70,56.0,200,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.424049170419139
70,56.0,225,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6020553167215315
70,56.0,250,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
70,56.0,275,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9580676093263158
70,56.0,300,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
70,56.0,325,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.314079901931101
70,56.0,350,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4920860482334932
70,56.0,375,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
70,56.0,400,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.848098340838278
70,56.0,425,#3,#6,2,480.0,80,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.4862819123549924
70,56.0,450,#3,#6,2,480.0,80,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.632533789552345
70,56.0,475,#3,#6,2,480.0,80,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.778785666749697
70,56.0,500,#3,#6,2,480.0,80,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470497
70,56.0,525,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5093601187327277
70,56.0,550,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6288534577200005
70,56.0,575,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.748346796707273
70,56.0,600,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.867840135694546
70,56.0,625,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
70,56.0,650,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5608268136690917
70,56.0,675,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.6593201526563646
70,56.0,700,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.757813491643637
70,56.0,725,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.85630683063091
70,56.0,750,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
70,56.0,775,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3865288240929825
70,56.0,800,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.463513624870175
70,56.0,825,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5404984256473684
70,56.0,850,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6174832264245618
70,56.0,875,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.694468027201755
70,56.0,900,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7714528279789477
70,56.0,925,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8484376287561406
70,56.0,950,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.925422429533333
70,56.0,975,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5012036151552632
70,56.0,1000,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5396960155438597
70,56.0,1025,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5781884159324564
70,56.0,1050,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6166808163210526
70,56.0,1075,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6551732167096493
70,56.0,1100,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6936656170982456
70,56.0,1125,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.732158017486842
70,56.0,1150,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7706504178754392
70,56.0,1175,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8091428182640354
70,56.0,1200,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8476352186526317
70,56.0,1225,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8861276190412284
70,56.0,1250,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9246200194298246
70,56.0,1275,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.963112419818421
70,56.0,1300,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.001604820207018
70,56.0,1325,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0400972205956145
70,56.0,1350,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0785896209842107
70,56.0,1375,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.117082021372807
70,56.0,1400,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.1555744217614037
70,56.0,1425,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.19406682215
70,56.0,1450,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.232559222538597
70,56.0,1475,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.2710516229271933
70,56.0,1500,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3095440233157896
70,56.0,1525,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.348036423704386
70,56.0,1550,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3865288240929825
70,56.0,1575,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.4250212244815788
70,63.0,1,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.008010276583607655
70,63.0,25,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.20025691459019143
70,63.0,50,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.40051382918038286
70,63.0,75,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.6007707437705743
70,63.0,100,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.8010276583607657
70,63.0,125,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.0012845729509572
70,63.0,150,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.2015414875411485
70,63.0,175,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.4017984021313399
70,63.0,200,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.6020553167215315
70,63.0,225,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.8023122313117226
70,63.0,250,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019144
70,63.0,275,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2028260604921055
70,63.0,300,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.403082975082297
70,63.0,325,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6033398896724886
70,63.0,350,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.8035968042626798
70,63.0,375,#3,#6,2,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,100,2.468000427705323
70,63.0,400,#3,#6,2,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
70,63.0,425,#3,#6,2,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,100,2.797067151399366
70,63.0,450,#3,#6,2,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9616005132463874
70,63.0,475,#2,#4,2,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,115,2.5541701208529553
70,63.0,500,#2,#4,2,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,115,2.688600127213637
70,63.0,525,#2,#4,2,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8230301335743184
70,63.0,550,#2,#4,2,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9574601399350007
70,63.0,575,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5485151462956823
70,63.0,600,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.659320152656364
70,63.0,625,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.770125159017046
70,63.0,650,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.8809301653777277
70,63.0,675,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.9917351717384095
70,63.0,700,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.425021224481579
70,63.0,725,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.511629125355921
70,63.0,750,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
70,63.0,775,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.6848449271046055
70,63.0,800,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.7714528279789477
70,63.0,825,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.8580607288532898
70,63.0,850,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.9446686297276323
70,63.0,875,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.515638265300987
70,63.0,900,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5589422157381578
70,63.0,925,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.602246166175329
70,63.0,950,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6455501166125
70,63.0,975,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6888540670496714
70,63.0,1000,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.732158017486842
70,63.0,1025,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7754619679240131
70,63.0,1050,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8187659183611846
