Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
70,63.0,1075,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8620698687983555
70,63.0,1100,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9053738192355267
70,63.0,1125,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9486777696726976
70,63.0,1150,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9919817201098686
70,63.0,1175,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0352856705470397
70,63.0,1200,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0785896209842107
70,63.0,1225,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.121893571421382
70,63.0,1250,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.165197521858553
70,63.0,1275,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.2085014722957244
70,63.0,1300,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.251805422732895
70,63.0,1325,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.295109373170066
70,63.0,1350,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.338413323607237
70,63.0,1375,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.381717274044408
70,63.0,1400,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.425021224481579
70,63.0,1425,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.4683251749187503
70,63.0,1450,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.511629125355921
70,63.0,1475,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.5549330757930924
70,63.0,1500,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.5982370262302634
70,63.0,1525,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.6415409766674345
70,63.0,1550,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.6848449271046055
70,63.0,1575,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.7281488775417766
70,70.0,1,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.008900307315119618
70,70.0,25,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.22250768287799047
70,70.0,50,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.44501536575598094
70,70.0,75,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.6675230486339714
70,70.0,100,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
70,70.0,125,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.1125384143899524
70,70.0,150,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.3350460972679428
70,70.0,175,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.5575537801459334
70,70.0,200,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
70,70.0,225,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0025691459019135
70,70.0,250,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.2250768287799048
70,70.0,275,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.447584511657895
70,70.0,300,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
70,70.0,325,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,85,2.892599877413876
70,70.0,350,#3,#6,2,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5594078509536677
70,70.0,375,#3,#6,2,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,100,2.7422226974503587
70,70.0,400,#3,#6,2,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
70,70.0,425,#2,#4,2,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,115,2.5392334534795458
70,70.0,450,#2,#4,2,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
70,70.0,475,#2,#4,2,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8379668009477275
70,70.0,500,#2,#4,2,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
70,70.0,525,#1,#4,2,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.585450148415909
70,70.0,550,#1,#4,2,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.7085668221500008
70,70.0,575,#1,#4,2,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.831683495884091
70,70.0,600,#1,#4,2,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
70,70.0,625,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.4057750242872813
70,70.0,650,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.502006025258772
70,70.0,675,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
70,70.0,700,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.6944680272017543
70,70.0,725,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.7906990281732456
70,70.0,750,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
70,70.0,775,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 2 pole,2,1,1,CU,75 C,150,2.983161030116228
70,70.0,800,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5396960155438597
70,70.0,825,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5878115160296051
70,70.0,850,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6359270165153508
70,70.0,875,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6840425170010966
70,70.0,900,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.732158017486842
70,70.0,925,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7802735179725877
70,70.0,950,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8283890184583331
70,70.0,975,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.876504518944079
70,70.0,1000,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9246200194298246
70,70.0,1025,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9727355199155705
70,70.0,1050,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0208510204013157
70,70.0,1075,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0689665208870616
70,70.0,1100,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.117082021372807
70,70.0,1125,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.165197521858553
70,70.0,1150,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.2133130223442983
70,70.0,1175,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.2614285228300437
70,70.0,1200,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3095440233157896
70,70.0,1225,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3576595238015354
70,70.0,1250,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.4057750242872813
70,70.0,1275,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.4538905247730263
70,70.0,1300,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.502006025258772
70,70.0,1325,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.5501215257445176
70,70.0,1350,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.5982370262302634
70,70.0,1375,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.6463525267160093
70,70.0,1400,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.6944680272017543
70,70.0,1425,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.7425835276874997
70,70.0,1450,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.7906990281732456
70,70.0,1475,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.838814528658991
70,70.0,1500,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.886930029144737
70,70.0,1525,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.9350455296304823
70,70.0,1550,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.983161030116228
70,70.0,1575,#2/0,#1/0,2,480.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 70A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 2 pole,2,1,2,CU,75 C,350,2.6078271845910295
70,7.0,1,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.0007707666134893589
70,7.0,25,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.01926916533723397
70,7.0,50,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.03853833067446794
70,7.0,75,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.057807496011701924
70,7.0,100,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.07707666134893588
70,7.0,125,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.09634582668616987
70,7.0,150,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.11561499202340385
70,7.0,175,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.13488415736063783
70,7.0,200,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.15415332269787177
70,7.0,225,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.17342248803510577
70,7.0,250,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.19269165337233973
70,7.0,275,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.21196081870957373
70,7.0,300,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2312299840468077
70,7.0,325,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.25049914938404166
70,7.0,350,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.26976831472127566
70,7.0,375,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.28903748005850965
70,7.0,400,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.30830664539574354
70,7.0,425,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.32757581073297753
70,7.0,450,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.34684497607021153
70,7.0,475,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.3661141414074455
70,7.0,500,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.38538330674467947
70,7.0,525,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.40465247208191346
70,7.0,550,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.42392163741914746
70,7.0,575,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.44319080275638134
70,7.0,600,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936154
70,7.0,625,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.48172913343084944
70,7.0,650,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5009982987680833
70,7.0,675,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5202674641053173
70,7.0,700,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5395366294425513
70,7.0,725,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5588057947797853
70,7.0,750,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5780749601170193
70,7.0,775,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5973441254542532
70,7.0,800,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6166132907914871
70,7.0,825,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6358824561287212
70,7.0,850,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6551516214659551
70,7.0,875,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6744207868031891
70,7.0,900,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6936899521404231
70,7.0,925,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7129591174776571
70,7.0,950,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.732228282814891
70,7.0,975,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7514974481521249
70,7.0,1000,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
70,7.0,1025,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.790035778826593
70,7.0,1050,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8093049441638269
70,7.0,1075,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8285741095010608
70,7.0,1100,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8478432748382949
70,7.0,1125,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8671124401755289
70,7.0,1150,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8863816055127627
70,7.0,1175,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9056507708499969
70,7.0,1200,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872308
70,7.0,1225,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9441891015244647
70,7.0,1250,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9634582668616989
70,7.0,1275,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9827274321989327
70,7.0,1300,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0019965975361667
70,7.0,1325,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0212657628734005
70,7.0,1350,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0405349282106346
70,7.0,1375,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0598040935478688
70,7.0,1400,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0790732588851026
70,7.0,1425,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0983424242223365
70,7.0,1450,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1176115895595706
70,7.0,1475,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1368807548968045
70,7.0,1500,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,7.0,1525,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1754190855712725
70,7.0,1550,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1946882509085064
70,7.0,1575,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2139574162457403
70,7.0,1600,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
70,7.0,1625,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2524957469202085
70,7.0,1650,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2717649122574424
70,7.0,1675,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2910340775946763
70,7.0,1700,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3103032429319101
70,7.0,1725,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3295724082691445
70,7.0,1750,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3488415736063781
70,7.0,1775,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3681107389436122
70,7.0,1800,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
70,14.0,1,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.0015415332269787178
70,14.0,25,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.03853833067446794
70,14.0,50,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.07707666134893588
70,14.0,75,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.11561499202340385
70,14.0,100,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.15415332269787177
70,14.0,125,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.19269165337233973
70,14.0,150,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2312299840468077
70,14.0,175,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.26976831472127566
70,14.0,200,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.30830664539574354
70,14.0,225,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.34684497607021153
70,14.0,250,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.38538330674467947
70,14.0,275,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.42392163741914746
70,14.0,300,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936154
70,14.0,325,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5009982987680833
70,14.0,350,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5395366294425513
70,14.0,375,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5780749601170193
70,14.0,400,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6166132907914871
70,14.0,425,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6551516214659551
70,14.0,450,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6936899521404231
70,14.0,475,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.732228282814891
70,14.0,500,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
70,14.0,525,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8093049441638269
70,14.0,550,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8478432748382949
70,14.0,575,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8863816055127627
70,14.0,600,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872308
70,14.0,625,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9634582668616989
70,14.0,650,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0019965975361667
70,14.0,675,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0405349282106346
70,14.0,700,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0790732588851026
70,14.0,725,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1176115895595706
70,14.0,750,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,14.0,775,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1946882509085064
70,14.0,800,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
70,14.0,825,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2717649122574424
70,14.0,850,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3103032429319101
70,14.0,875,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3488415736063781
70,14.0,900,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
70,14.0,925,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4259182349553141
70,14.0,950,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.464456565629782
70,14.0,975,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5029948963042499
70,14.0,1000,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
70,14.0,1025,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.580071557653186
70,14.0,1050,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6186098883276538
70,14.0,1075,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6571482190021216
70,14.0,1100,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6956865496765898
70,14.0,1125,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7342248803510578
70,14.0,1150,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7727632110255254
70,14.0,1175,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8113015416999938
70,14.0,1200,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744616
70,14.0,1225,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8883782030489293
70,14.0,1250,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9269165337233978
70,14.0,1275,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9654548643978653
70,14.0,1300,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0039931950723333
70,14.0,1325,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.042531525746801
70,14.0,1350,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
70,14.0,1375,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1196081870957375
70,14.0,1400,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1581465177702053
70,14.0,1425,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.196684848444673
70,14.0,1450,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2352231791191413
70,14.0,1475,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.273761509793609
70,14.0,1500,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,14.0,1525,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.350838171142545
70,14.0,1550,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3893765018170128
70,14.0,1575,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
70,14.0,1600,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
70,14.0,1625,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.504991493840417
70,14.0,1650,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148847
70,14.0,1675,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5820681551893525
70,14.0,1700,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6206064858638203
70,14.0,1725,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.659144816538289
70,14.0,1750,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
70,14.0,1775,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7362214778872245
70,14.0,1800,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
70,21.0,1,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.002312299840468077
70,21.0,25,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.05780749601170191
70,21.0,50,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.11561499202340382
70,21.0,75,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.17342248803510577
70,21.0,100,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.23122998404680764
70,21.0,125,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.28903748005850965
70,21.0,150,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.34684497607021153
70,21.0,175,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.40465247208191346
70,21.0,200,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936153
70,21.0,225,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5202674641053173
70,21.0,250,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5780749601170193
70,21.0,275,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6358824561287211
70,21.0,300,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6936899521404231
70,21.0,325,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7514974481521249
70,21.0,350,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8093049441638269
70,21.0,375,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8671124401755289
70,21.0,400,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872306
70,21.0,425,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9827274321989327
70,21.0,450,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0405349282106346
70,21.0,475,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0983424242223365
70,21.0,500,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,21.0,525,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2139574162457403
70,21.0,550,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2717649122574421
70,21.0,575,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3295724082691442
70,21.0,600,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
70,21.0,625,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.445187400292548
70,21.0,650,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5029948963042499
70,21.0,675,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.560802392315952
70,21.0,700,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6186098883276538
70,21.0,725,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6764173843393557
70,21.0,750,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7342248803510578
70,21.0,775,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7920323763627597
70,21.0,800,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744611
70,21.0,825,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9076473683861634
70,21.0,850,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9654548643978653
70,21.0,875,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0232623604095674
70,21.0,900,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
70,21.0,925,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1388773524329716
70,21.0,950,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.196684848444673
70,21.0,975,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.254492344456375
70,21.0,1000,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,21.0,1025,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3701073364797787
70,21.0,1050,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
70,21.0,1075,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4857223285031824
70,21.0,1100,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148843
70,21.0,1125,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
70,21.0,1150,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6591448165382885
70,21.0,1175,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.716952312549991
70,21.0,1200,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
70,21.0,1225,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8325673045733946
70,21.0,1250,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
70,21.0,1275,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.948182296596798
70,21.0,1300,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.469755450231691
70,21.0,1325,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.517250747351531
70,21.0,1350,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
70,21.0,1375,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.612241341591212
70,21.0,1400,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6597366387110517
70,21.0,1425,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7072319358308925
70,21.0,1450,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7547272329507324
70,21.0,1475,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8022225300705728
70,21.0,1500,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
70,21.0,1525,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8972131243102535
70,21.0,1550,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.944708421430093
70,21.0,1575,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.9922037185499337
70,21.0,1600,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4835495575114765
70,21.0,1625,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.522355019347594
70,21.0,1650,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.56116048118371
70,21.0,1675,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.599965943019827
70,21.0,1700,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.638771404855944
70,21.0,1725,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6775768666920605
70,21.0,1750,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.716382328528178
70,21.0,1775,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7551877903642947
70,21.0,1800,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.793993252200411
70,28.0,1,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.0030830664539574356
70,28.0,25,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.07707666134893588
70,28.0,50,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.15415332269787177
70,28.0,75,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2312299840468077
70,28.0,100,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.30830664539574354
70,28.0,125,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.38538330674467947
70,28.0,150,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936154
70,28.0,175,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5395366294425513
70,28.0,200,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6166132907914871
70,28.0,225,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6936899521404231
70,28.0,250,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
70,28.0,275,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8478432748382949
70,28.0,300,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872308
70,28.0,325,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0019965975361667
70,28.0,350,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0790732588851026
70,28.0,375,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,28.0,400,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
70,28.0,425,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3103032429319101
70,28.0,450,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
70,28.0,475,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.464456565629782
70,28.0,500,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
70,28.0,525,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6186098883276538
70,28.0,550,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6956865496765898
70,28.0,575,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7727632110255254
70,28.0,600,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744616
70,28.0,625,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9269165337233978
70,28.0,650,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0039931950723333
70,28.0,675,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
70,28.0,700,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1581465177702053
70,28.0,725,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2352231791191413
70,28.0,750,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,28.0,775,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3893765018170128
70,28.0,800,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
70,28.0,825,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148847
70,28.0,850,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6206064858638203
70,28.0,875,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
70,28.0,900,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
70,28.0,925,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8518364699106282
70,28.0,950,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.928913131259564
70,28.0,975,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.4697554502316916
70,28.0,1000,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
70,28.0,1025,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5964095758845986
70,28.0,1050,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.659736638711052
70,28.0,1075,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7230637015375057
70,28.0,1100,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7863907643639596
70,28.0,1125,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
70,28.0,1150,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.913044890016867
70,28.0,1175,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.9763719528433206
70,28.0,1200,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.483549557511477
70,28.0,1225,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.535290173292966
70,28.0,1250,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
70,28.0,1275,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6387714048559445
70,28.0,1300,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.690512020637433
70,28.0,1325,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7422526364189226
70,28.0,1350,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7939932522004116
70,28.0,1375,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.845733867981901
70,28.0,1400,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.89747448376339
70,28.0,1425,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9492150995448787
70,28.0,1450,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.4735617153263676
70,28.0,1475,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5162093311078566
70,28.0,1500,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
70,28.0,1525,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.601504562670835
70,28.0,1550,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.644152178452324
