Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
70,28.0,1575,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.686799794233813
70,28.0,1600,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.729447410015302
70,28.0,1625,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7720950257967907
70,28.0,1650,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8147426415782806
70,28.0,1675,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8573902573597696
70,28.0,1700,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9000378731412586
70,28.0,1725,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9426854889227476
70,28.0,1750,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.985333104704236
70,28.0,1775,#1/0,#3,3,480.0,40,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3667437302932446
70,28.0,1800,#1/0,#3,3,480.0,40,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297687
70,35.0,1,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.0038538330674467948
70,35.0,25,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.09634582668616987
70,35.0,50,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.19269165337233973
70,35.0,75,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.28903748005850965
70,35.0,100,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.38538330674467947
70,35.0,125,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4817291334308494
70,35.0,150,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5780749601170193
70,35.0,175,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6744207868031891
70,35.0,200,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
70,35.0,225,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8671124401755288
70,35.0,250,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9634582668616988
70,35.0,275,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0598040935478688
70,35.0,300,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,35.0,325,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2524957469202085
70,35.0,350,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3488415736063781
70,35.0,375,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.445187400292548
70,35.0,400,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
70,35.0,425,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.637879053664888
70,35.0,450,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7342248803510576
70,35.0,475,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8305707070372272
70,35.0,500,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9269165337233976
70,35.0,525,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.023262360409567
70,35.0,550,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1196081870957375
70,35.0,575,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.215954013781907
70,35.0,600,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,35.0,625,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4086456671542464
70,35.0,650,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.504991493840417
70,35.0,675,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
70,35.0,700,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
70,35.0,725,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7940289738989263
70,35.0,750,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
70,35.0,775,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.9867206272712656
70,35.0,800,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5330825130581447
70,35.0,825,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.612241341591212
70,35.0,850,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.691400170124279
70,35.0,875,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7705589986573456
70,35.0,900,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
70,35.0,925,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.9288766557234798
70,35.0,950,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.457679249620732
70,35.0,975,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5223550193475934
70,35.0,1000,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
70,35.0,1025,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6517065588013162
70,35.0,1050,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.716382328528178
70,35.0,1075,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7810580982550395
70,35.0,1100,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8457338679819
70,35.0,1125,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.910409637708762
70,35.0,1150,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9750854074356234
70,35.0,1175,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.505547427162484
70,35.0,1200,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
70,35.0,1225,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6121664666162068
70,35.0,1250,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6654759863430684
70,35.0,1275,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7187855060699295
70,35.0,1300,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7720950257967907
70,35.0,1325,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8254045455236523
70,35.0,1350,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.878714065250514
70,35.0,1375,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9320235849773746
70,35.0,1400,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.985333104704236
70,35.0,1425,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3750773349773753
70,35.0,1450,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4167453583980305
70,35.0,1475,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.458413381818686
70,35.0,1500,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
70,35.0,1525,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5417494286599975
70,35.0,1550,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5834174520806537
70,35.0,1575,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6250854755013093
70,35.0,1600,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.666753498921965
70,35.0,1625,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7084215223426202
70,35.0,1650,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.750089545763277
70,35.0,1675,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.791757569183932
70,35.0,1700,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8334255926045877
70,35.0,1725,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8750936160252434
70,35.0,1750,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.916761639445899
70,35.0,1775,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.958429662866555
70,35.0,1800,#1/0,#1,3,480.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436054
70,42.0,1,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.004624599680936154
70,42.0,25,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.11561499202340382
70,42.0,50,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.23122998404680764
70,42.0,75,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.34684497607021153
70,42.0,100,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936153
70,42.0,125,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5780749601170193
70,42.0,150,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6936899521404231
70,42.0,175,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8093049441638269
70,42.0,200,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872306
70,42.0,225,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0405349282106346
70,42.0,250,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,42.0,275,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2717649122574421
70,42.0,300,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
70,42.0,325,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5029948963042499
70,42.0,350,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6186098883276538
70,42.0,375,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7342248803510578
70,42.0,400,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744611
70,42.0,425,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9654548643978653
70,42.0,450,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
70,42.0,475,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.196684848444673
70,42.0,500,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,42.0,525,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
70,42.0,550,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5435298245148843
70,42.0,575,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6591448165382885
70,42.0,600,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
70,42.0,625,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
70,42.0,650,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.469755450231691
70,42.0,675,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
70,42.0,700,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6597366387110517
70,42.0,725,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7547272329507324
70,42.0,750,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
70,42.0,775,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.944708421430093
70,42.0,800,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4835495575114765
70,42.0,825,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.56116048118371
70,42.0,850,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.638771404855944
70,42.0,875,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.716382328528178
70,42.0,900,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.793993252200411
70,42.0,925,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.871604175872645
70,42.0,950,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9492150995448787
70,42.0,975,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.4948855232171123
70,42.0,1000,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889346
70,42.0,1025,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.62282837056158
70,42.0,1050,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.686799794233813
70,42.0,1075,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.750771217906047
70,42.0,1100,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8147426415782806
70,42.0,1125,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8787140652505143
70,42.0,1150,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.942685488922748
70,42.0,1175,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.350076520924982
70,42.0,1200,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297682
70,42.0,1225,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.450079777134556
70,42.0,1250,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
70,42.0,1275,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5500830333441296
70,42.0,1300,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.600084661448916
70,42.0,1325,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.650086289553703
70,42.0,1350,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.70008791765849
70,42.0,1375,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.750089545763277
70,42.0,1400,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.800091173868063
70,42.0,1425,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.85009280197285
70,42.0,1450,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.900094430077637
70,42.0,1475,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.950096058182424
70,42.0,1500,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436054
70,42.0,1525,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5250496571959988
70,42.0,1550,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5500504712483922
70,42.0,1575,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5750512853007856
70,42.0,1600,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6000520993531793
70,42.0,1625,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.625052913405573
70,42.0,1650,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.650053727457966
70,42.0,1675,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6750545415103593
70,42.0,1700,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.700055355562753
70,42.0,1725,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.725056169615146
70,42.0,1750,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.75005698366754
70,42.0,1775,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7750577977199329
70,42.0,1800,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8000586117723265
70,49.0,1,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.005395366294425512
70,49.0,25,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.1348841573606378
70,49.0,50,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2697683147212756
70,49.0,75,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.40465247208191335
70,49.0,100,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5395366294425512
70,49.0,125,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.674420786803189
70,49.0,150,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8093049441638267
70,49.0,175,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9441891015244644
70,49.0,200,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0790732588851024
70,49.0,225,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2139574162457403
70,49.0,250,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.348841573606378
70,49.0,275,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.483725730967016
70,49.0,300,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6186098883276534
70,49.0,325,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7534940456882915
70,49.0,350,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.888378203048929
70,49.0,375,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.023262360409567
70,49.0,400,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.158146517770205
70,49.0,425,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2930306751308427
70,49.0,450,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
70,49.0,475,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.562798989852118
70,49.0,500,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.697683147212756
70,49.0,525,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8325673045733937
70,49.0,550,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.967451461934032
70,49.0,575,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.548914278764758
70,49.0,600,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6597366387110517
70,49.0,625,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7705589986573456
70,49.0,650,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8813813586036394
70,49.0,675,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.9922037185499333
70,49.0,700,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5352901732929656
70,49.0,725,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6258362509105715
70,49.0,750,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7163823285281774
70,49.0,775,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8069284061457833
70,49.0,800,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.897474483763389
70,49.0,825,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.988020561380995
70,49.0,850,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5375331389986013
70,49.0,875,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.612166466616207
70,49.0,900,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.686799794233813
70,49.0,925,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.761433121851419
70,49.0,950,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.836066449469025
70,49.0,975,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9106997770866303
70,49.0,1000,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9853331047042366
70,49.0,1025,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3917445443456375
70,49.0,1050,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4500797771345555
70,49.0,1075,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5084150099234734
70,49.0,1100,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.566750242712391
70,49.0,1125,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6250854755013093
70,49.0,1150,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6834207082902273
70,49.0,1175,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.741755941079145
70,49.0,1200,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.800091173868063
70,49.0,1225,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8584264066569816
70,49.0,1250,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.916761639445899
70,49.0,1275,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.975096872234817
70,49.0,1300,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5167160525118675
70,49.0,1325,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5458836689063264
70,49.0,1350,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5750512853007856
70,49.0,1375,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6042189016952444
70,49.0,1400,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6333865180897034
70,49.0,1425,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6625541344841628
70,49.0,1450,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6917217508786215
70,49.0,1475,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7208893672730805
70,49.0,1500,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7500569836675397
70,49.0,1525,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.779224600061998
70,49.0,1550,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8083922164564572
70,49.0,1575,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8375598328509164
70,49.0,1600,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8667274492453756
70,49.0,1625,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8958950656398348
70,49.0,1650,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9250626820342935
70,49.0,1675,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9542302984287527
70,49.0,1700,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9833979148232113
70,49.0,1725,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0125655312176702
70,49.0,1750,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0417331476121294
70,49.0,1775,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.070900764006588
70,49.0,1800,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.1000683804010474
70,56.0,1,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.006166132907914871
70,56.0,25,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.15415332269787177
70,56.0,50,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.30830664539574354
70,56.0,75,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936154
70,56.0,100,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6166132907914871
70,56.0,125,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
70,56.0,150,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872308
70,56.0,175,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0790732588851026
70,56.0,200,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
70,56.0,225,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
70,56.0,250,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
70,56.0,275,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6956865496765898
70,56.0,300,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744616
70,56.0,325,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0039931950723333
70,56.0,350,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1581465177702053
70,56.0,375,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,56.0,400,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
70,56.0,425,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6206064858638203
70,56.0,450,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
70,56.0,475,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.928913131259564
70,56.0,500,#3,#6,3,480.0,80,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
70,56.0,525,#3,#6,3,480.0,80,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.659736638711052
70,56.0,550,#3,#6,3,480.0,80,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7863907643639596
70,56.0,575,#3,#6,3,480.0,80,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.913044890016867
70,56.0,600,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.483549557511477
70,56.0,625,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
70,56.0,650,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.690512020637433
70,56.0,675,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7939932522004116
70,56.0,700,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.89747448376339
70,56.0,725,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.4735617153263676
70,56.0,750,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
70,56.0,775,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.644152178452324
70,56.0,800,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.729447410015302
70,56.0,825,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8147426415782806
70,56.0,850,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9000378731412586
70,56.0,875,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.985333104704236
70,56.0,900,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297687
70,56.0,925,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4667469865028178
70,56.0,950,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.533415823975867
70,56.0,975,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6000846614489164
70,56.0,1000,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6667534989219654
70,56.0,1025,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7334223363950145
70,56.0,1050,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8000911738680636
70,56.0,1075,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.866760011341113
70,56.0,1100,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.933428848814162
70,56.0,1125,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436056
70,56.0,1150,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5333832618801302
70,56.0,1175,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5667176806166547
70,56.0,1200,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6000520993531793
70,56.0,1225,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6333865180897036
70,56.0,1250,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6667209368262283
70,56.0,1275,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.700055355562753
70,56.0,1300,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7333897742992777
70,56.0,1325,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7667241930358024
70,56.0,1350,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8000586117723267
70,56.0,1375,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8333930305088515
70,56.0,1400,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.866727449245376
70,56.0,1425,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9000618679819004
70,56.0,1450,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9333962867184251
70,56.0,1475,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9667307054549494
70,56.0,1500,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.000065124191474
70,56.0,1525,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0333995429279987
70,56.0,1550,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0667339616645233
70,56.0,1575,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.100068380401048
70,56.0,1600,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.133402799137573
70,56.0,1625,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.166737217874097
70,56.0,1650,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.200071636610622
70,56.0,1675,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.2334060553471464
70,56.0,1700,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.266740474083671
70,56.0,1725,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3000748928201955
70,56.0,1750,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.33340931155672
70,56.0,1775,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3667437302932446
70,56.0,1800,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.4000781490297687
70,63.0,1,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.006936899521404231
70,63.0,25,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.17342248803510577
70,63.0,50,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.34684497607021153
70,63.0,75,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.5202674641053173
70,63.0,100,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.6936899521404231
70,63.0,125,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.8671124401755289
70,63.0,150,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.0405349282106346
70,63.0,175,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.2139574162457403
70,63.0,200,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
70,63.0,225,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.560802392315952
70,63.0,250,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.7342248803510578
70,63.0,275,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9076473683861634
70,63.0,300,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.0810698564212693
70,63.0,325,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.2544923444563754
70,63.0,350,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4279148324914805
70,63.0,375,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6013373205265866
70,63.0,400,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
70,63.0,425,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.948182296596798
70,63.0,450,#3,#6,3,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5647460444713714
70,63.0,475,#3,#6,3,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7072319358308925
70,63.0,500,#3,#6,3,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
70,63.0,525,#3,#6,3,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,100,2.9922037185499337
70,63.0,550,#2,#4,3,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.56116048118371
70,63.0,575,#2,#4,3,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.6775768666920605
70,63.0,600,#2,#4,3,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.793993252200411
70,63.0,625,#2,#4,3,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9104096377087614
70,63.0,650,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.494885523217112
70,63.0,675,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.5908426587254625
70,63.0,700,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.686799794233813
70,63.0,725,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7827569297421633
70,63.0,750,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.878714065250514
70,63.0,775,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.9746712007588645
70,63.0,800,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297682
70,63.0,825,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.475080591186949
70,63.0,850,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5500830333441296
70,63.0,875,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.6250854755013093
70,63.0,900,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.70008791765849
70,63.0,925,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.7750903598156698
70,63.0,950,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.85009280197285
70,63.0,975,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.9250952441300306
70,63.0,1000,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436054
70,63.0,1025,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5375500642221955
70,63.0,1050,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5750512853007856
70,63.0,1075,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.612552506379376
70,63.0,1100,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.650053727457966
70,63.0,1125,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.687554948536556
70,63.0,1150,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.725056169615146
70,63.0,1175,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7625573906937364
70,63.0,1200,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8000586117723265
70,63.0,1225,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8375598328509164
70,63.0,1250,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8750610539295067
70,63.0,1275,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9125622750080968
70,63.0,1300,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9500634960866872
70,63.0,1325,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9875647171652775
70,63.0,1350,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.025065938243867
70,63.0,1375,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0625671593224575
70,63.0,1400,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.1000683804010474
70,63.0,1425,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.1375696014796377
70,63.0,1450,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.175070822558228
70,63.0,1475,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.212572043636818
