Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
70,63.0,1500,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.2500732647154082
70,63.0,1525,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.287574485793998
70,63.0,1550,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3250757068725885
70,63.0,1575,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3625769279511784
70,63.0,1600,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.4000781490297682
70,63.0,1625,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.437579370108359
70,63.0,1650,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.475080591186949
70,63.0,1675,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5125818122655392
70,63.0,1700,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5500830333441296
70,63.0,1725,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5875842544227194
70,63.0,1750,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.6250854755013093
70,63.0,1775,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.6625866965798997
70,63.0,1800,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (63.0A) is within 90.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.70008791765849
70,70.0,1,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.0077076661348935895
70,70.0,25,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.19269165337233973
70,70.0,50,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.38538330674467947
70,70.0,75,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.5780749601170193
70,70.0,100,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
70,70.0,125,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,0.9634582668616988
70,70.0,150,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.1561499202340386
70,70.0,175,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.3488415736063781
70,70.0,200,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
70,70.0,225,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.7342248803510576
70,70.0,250,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9269165337233976
70,70.0,275,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1196081870957375
70,70.0,300,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
70,70.0,325,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.504991493840417
70,70.0,350,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6976831472127563
70,70.0,375,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,85,2.890374800585096
70,70.0,400,#3,#6,3,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,100,2.5330825130581447
70,70.0,425,#3,#6,3,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,100,2.691400170124279
70,70.0,450,#3,#6,3,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,100,2.849717827190413
70,70.0,475,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.457679249620732
70,70.0,500,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
70,70.0,525,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.716382328528178
70,70.0,550,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8457338679819
70,70.0,575,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9750854074356234
70,70.0,600,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
70,70.0,625,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.6654759863430684
70,70.0,650,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7720950257967907
70,70.0,675,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.878714065250514
70,70.0,700,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,130,2.985333104704236
70,70.0,725,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.4167453583980305
70,70.0,750,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
70,70.0,775,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5834174520806537
70,70.0,800,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.666753498921965
70,70.0,825,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.750089545763277
70,70.0,850,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8334255926045877
70,70.0,875,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A),480 V / 3 pole,3,1,1,CU,75 C,150,2.916761639445899
70,70.0,900,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436054
70,70.0,925,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5417168665642609
70,70.0,950,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5833848899849168
70,70.0,975,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6250529134055725
70,70.0,1000,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6667209368262281
70,70.0,1025,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.708388960246884
70,70.0,1050,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7500569836675397
70,70.0,1075,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7917250070881952
70,70.0,1100,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8333930305088513
70,70.0,1125,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8750610539295067
70,70.0,1150,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.916729077350162
70,70.0,1175,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9583971007708183
70,70.0,1200,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0000651241914738
70,70.0,1225,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0417331476121294
70,70.0,1250,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0834011710327847
70,70.0,1275,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.125069194453441
70,70.0,1300,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.166737217874097
70,70.0,1325,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.208405241294752
70,70.0,1350,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.250073264715408
70,70.0,1375,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.2917412881360635
70,70.0,1400,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.333409311556719
70,70.0,1425,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3750773349773753
70,70.0,1450,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.4167453583980305
70,70.0,1475,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.458413381818686
70,70.0,1500,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5000814052393423
70,70.0,1525,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5417494286599975
70,70.0,1550,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5834174520806537
70,70.0,1575,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.6250854755013093
70,70.0,1600,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.666753498921965
70,70.0,1625,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.7084215223426202
70,70.0,1650,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.750089545763277
70,70.0,1675,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.791757569183932
70,70.0,1700,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.8334255926045877
70,70.0,1725,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.8750936160252434
70,70.0,1750,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.916761639445899
70,70.0,1775,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.958429662866555
70,70.0,1800,#2/0,#1/0,3,480.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (70.0A) is within 100.0% of User-specified breaker rating (70A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 70A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 70A.,480 V / 3 pole,3,1,2,CU,75 C,350,2.5810038192638074
80,8.0,1,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.004068711915483254
80,8.0,25,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.10171779788708134
80,8.0,50,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.20343559577416268
80,8.0,75,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.30515339366124405
80,8.0,100,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.40687119154832535
80,8.0,125,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.5085889894354068
80,8.0,150,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.6103067873224881
80,8.0,175,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.7120245852095695
80,8.0,200,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8137423830966507
80,8.0,225,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.9154601809837323
80,8.0,250,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.0171779788708135
80,8.0,275,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.1188957767578949
80,8.0,300,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.2206135746449762
80,8.0,325,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.3223313725320576
80,8.0,350,#4,#8,1,120.0,10,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.424049170419139
80,16.0,1,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.008137423830966509
80,16.0,25,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.20343559577416268
80,16.0,50,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.40687119154832535
80,16.0,75,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.6103067873224881
80,16.0,100,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8137423830966507
80,16.0,125,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.0171779788708135
80,16.0,150,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.2206135746449762
80,16.0,175,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.424049170419139
80,16.0,200,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.6274847661933014
80,16.0,225,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.8309203619674645
80,16.0,250,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
80,16.0,275,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.2377915535157897
80,16.0,300,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
80,16.0,325,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.644662745064115
80,16.0,350,#4,#8,1,120.0,20,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
80,24.0,1,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.012206135746449761
80,24.0,25,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.30515339366124405
80,24.0,50,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.6103067873224881
80,24.0,75,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.9154601809837323
80,24.0,100,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.2206135746449762
80,24.0,125,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.5257669683062203
80,24.0,150,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.8309203619674645
80,24.0,175,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
80,24.0,200,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
80,24.0,225,#4,#8,1,120.0,30,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
80,24.0,250,#3,#6,1,120.0,30,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688997
80,24.0,275,#3,#6,1,120.0,30,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.757892541435789
80,24.0,300,#2,#4,1,120.0,30,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
80,24.0,325,#2,#4,1,120.0,30,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.6629944117163644
80,24.0,350,#2,#4,1,120.0,30,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
80,32.0,1,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.016274847661933017
80,32.0,25,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.40687119154832535
80,32.0,50,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8137423830966507
80,32.0,75,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.2206135746449762
80,32.0,100,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.6274847661933014
80,32.0,125,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
80,32.0,150,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
80,32.0,175,#4,#8,1,120.0,40,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
80,32.0,200,#3,#6,1,120.0,40,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.67432004018016
80,32.0,225,#2,#4,1,120.0,40,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
80,32.0,250,#2,#4,1,120.0,40,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.7312763197090915
80,32.0,275,#1,#4,1,120.0,40,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.476403951680001
80,32.0,300,#1,#4,1,120.0,40,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.701531583650909
80,32.0,325,#1,#4,1,120.0,40,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.9266592156218185
80,32.0,350,#1/0,#3,1,120.0,40,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.463513624870176
80,40.0,1,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.02034355957741627
80,40.0,25,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.5085889894354068
80,40.0,50,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.0171779788708135
80,40.0,75,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.5257669683062203
80,40.0,100,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
80,40.0,125,#4,#8,1,120.0,50,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.542944947177034
80,40.0,150,#3,#6,1,120.0,50,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688993
80,40.0,175,#3,#6,1,120.0,50,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470493
80,40.0,200,#2,#4,1,120.0,50,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.7312763197090915
80,40.0,225,#1,#4,1,120.0,50,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
80,40.0,250,#1,#4,1,120.0,50,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.814095399636364
80,40.0,275,#1/0,#3,1,120.0,50,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.419522310140351
80,40.0,300,#1/0,#3,1,120.0,50,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.639478883789474
80,40.0,325,#1/0,#3,1,120.0,50,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.8594354574385967
80,40.0,350,#1/0,#1,1,120.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.53969601554386
80,48.0,1,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.024412271492899523
80,48.0,25,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.6103067873224881
80,48.0,50,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.2206135746449762
80,48.0,75,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.8309203619674645
80,48.0,100,#4,#8,1,120.0,60,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
80,48.0,125,#3,#6,1,120.0,60,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688997
80,48.0,150,#2,#4,1,120.0,60,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
80,48.0,175,#2,#4,1,120.0,60,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
80,48.0,200,#1,#4,1,120.0,60,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.701531583650909
80,48.0,225,#1/0,#3,1,120.0,60,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.3755309954105264
80,48.0,250,#1/0,#3,1,120.0,60,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.639478883789474
80,48.0,275,#1/0,#3,1,120.0,60,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.9034267721684213
80,48.0,300,#1/0,#1,1,120.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5836873302736845
80,48.0,325,#1/0,#1,1,120.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.715661274463158
80,48.0,350,#1/0,#1,1,120.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.8476352186526317
80,56.0,1,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.02848098340838278
80,56.0,25,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.7120245852095695
80,56.0,50,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.424049170419139
80,56.0,75,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.1360737556287086
80,56.0,100,#4,#8,1,120.0,70,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.848098340838278
80,56.0,125,#3,#6,1,120.0,70,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.9250375439470497
80,56.0,150,#2,#4,1,120.0,70,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.867840135694546
80,56.0,175,#1,#4,1,120.0,70,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.757813491643637
80,56.0,200,#1/0,#3,1,120.0,70,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.463513624870175
80,56.0,225,#1/0,#3,1,120.0,70,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.7714528279789477
80,56.0,250,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5396960155438597
80,56.0,275,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.6936656170982456
80,56.0,300,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.8476352186526317
80,56.0,325,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.001604820207018
80,56.0,350,#1/0,#1,1,120.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.1555744217614037
80,64.0,1,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.032549695323866035
80,64.0,25,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,0.8137423830966507
80,64.0,50,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,1.6274847661933014
80,64.0,75,#4,#8,1,120.0,80,#4,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,85,2.4412271492899524
80,64.0,100,#3,#6,1,120.0,80,#4,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,100,2.67432004018016
80,64.0,125,#2,#4,1,120.0,80,#4,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.7312763197090915
80,64.0,150,#1,#4,1,120.0,80,#4,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.701531583650909
80,64.0,175,#1/0,#3,1,120.0,80,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.463513624870176
80,64.0,200,#1/0,#3,1,120.0,80,#4,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.8154441427087726
80,64.0,225,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5836873302736845
80,64.0,250,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.7596525891929826
80,64.0,275,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.9356178481122805
80,64.0,300,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.111583107031579
80,64.0,325,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.2875483659508777
80,64.0,350,#1/0,#1,1,120.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.463513624870176
80,72.0,1,#4,#8,1,120.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,85,0.03661840723934928
80,72.0,25,#4,#8,1,120.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,85,0.915460180983732
80,72.0,50,#4,#8,1,120.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,85,1.830920361967464
80,72.0,75,#4,#8,1,120.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,85,2.7463805429511967
80,72.0,100,#2,#4,1,120.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
80,72.0,125,#1,#4,1,120.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
80,72.0,150,#1/0,#3,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,150,2.3755309954105264
80,72.0,175,#1/0,#3,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,150,2.7714528279789477
80,72.0,200,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.5836873302736845
80,72.0,225,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.7816482465578949
80,72.0,250,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.9796091628421053
80,72.0,275,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.177570079126316
80,72.0,300,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.3755309954105264
80,72.0,325,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.5734919116947372
80,72.0,350,#1/0,#1,1,120.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.7714528279789477
80,80.0,1,#4,#8,1,120.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,85,0.04068711915483254
80,80.0,25,#4,#8,1,120.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,85,1.0171779788708135
80,80.0,50,#4,#8,1,120.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,85,2.034355957741627
80,80.0,75,#3,#6,1,120.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,100,2.5071750376688993
80,80.0,100,#2,#4,1,120.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,115,2.7312763197090915
80,80.0,125,#1,#4,1,120.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,130,2.814095399636364
80,80.0,150,#1/0,#3,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),120 V / 1 pole,1,1,1,CU,75 C,150,2.639478883789474
80,80.0,175,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.53969601554386
80,80.0,200,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.759652589192983
80,80.0,225,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,1.9796091628421053
80,80.0,250,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.199565736491228
80,80.0,275,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.419522310140351
80,80.0,300,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.639478883789474
80,80.0,325,#1/0,#1,1,120.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,300,2.8594354574385967
80,80.0,350,#2/0,#1/0,1,120.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 80A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,120 V / 1 pole,1,1,2,CU,75 C,350,2.649221266886125
80,8.0,1,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.0017626188803537563
80,8.0,25,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.044065472008843906
80,8.0,50,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.08813094401768781
80,8.0,75,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.1321964160265317
80,8.0,100,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.17626188803537562
80,8.0,125,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.22032736004421954
80,8.0,150,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.2643928320530634
80,8.0,175,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.30845830406190733
80,8.0,200,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.35252377607075125
80,8.0,225,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3965892480795952
80,8.0,250,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.4406547200884391
80,8.0,275,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.4847201920972829
80,8.0,300,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5287856641061268
80,8.0,325,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5728511361149707
80,8.0,350,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6169166081238147
80,8.0,375,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6609820801326587
80,8.0,400,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7050475521415025
80,8.0,425,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7491130241503465
80,8.0,450,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7931784961591904
80,8.0,475,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8372439681680343
80,8.0,500,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8813094401768782
80,8.0,525,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
80,8.0,550,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9694403841945658
80,8.0,575,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0135058562034096
80,8.0,600,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0575713282122536
80,8.0,625,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1016368002210977
80,8.0,650,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1457022722299415
80,8.0,675,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1897677442387855
80,8.0,700,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2338332162476293
80,8.0,725,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2778986882564731
80,8.0,750,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3219641602653174
80,8.0,775,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.366029632274161
80,8.0,800,#4,#8,1,277.0,10,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.410095104283005
80,16.0,1,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.0035252377607075127
80,16.0,25,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.08813094401768781
80,16.0,50,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.17626188803537562
80,16.0,75,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.2643928320530634
80,16.0,100,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.35252377607075125
80,16.0,125,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.4406547200884391
80,16.0,150,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5287856641061268
80,16.0,175,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6169166081238147
80,16.0,200,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7050475521415025
80,16.0,225,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7931784961591904
80,16.0,250,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8813094401768782
80,16.0,275,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9694403841945658
80,16.0,300,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0575713282122536
80,16.0,325,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1457022722299415
80,16.0,350,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2338332162476293
80,16.0,375,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3219641602653174
80,16.0,400,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.410095104283005
80,16.0,425,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.498226048300693
80,16.0,450,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.586356992318381
80,16.0,475,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.6744879363360685
80,16.0,500,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.7626188803537564
80,16.0,525,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
80,16.0,550,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9388807683891316
80,16.0,575,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.027011712406819
80,16.0,600,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
80,16.0,625,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
80,16.0,650,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.291404544459883
80,16.0,675,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
80,16.0,700,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.4676664324952586
80,16.0,725,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5557973765129463
80,16.0,750,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
80,16.0,775,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.732059264548322
80,16.0,800,#4,#8,1,277.0,20,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.82019020856601
80,24.0,1,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.005287856641061269
80,24.0,25,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.1321964160265317
80,24.0,50,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.2643928320530634
80,24.0,75,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3965892480795952
80,24.0,100,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5287856641061268
80,24.0,125,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6609820801326587
80,24.0,150,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7931784961591904
80,24.0,175,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
80,24.0,200,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0575713282122536
