Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
80,24.0,225,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1897677442387855
80,24.0,250,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3219641602653174
80,24.0,275,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.4541605762918488
80,24.0,300,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.586356992318381
80,24.0,325,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.7185534083449125
80,24.0,350,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
80,24.0,375,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
80,24.0,400,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
80,24.0,425,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.247339072451039
80,24.0,450,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
80,24.0,475,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.5117319045041024
80,24.0,500,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
80,24.0,525,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
80,24.0,550,#4,#8,1,277.0,30,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9083211525836976
80,24.0,575,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.498123864247712
80,24.0,600,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
80,24.0,625,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.7153520263562085
80,24.0,650,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.8239661074104574
80,24.0,675,#3,#6,1,277.0,30,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.9325801884647054
80,24.0,700,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
80,24.0,725,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.5735130665851007
80,24.0,750,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.6622548964673456
80,24.0,775,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7509967263495905
80,24.0,800,#2,#4,1,277.0,30,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.8397385562318354
80,32.0,1,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.007050475521415025
80,32.0,25,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.17626188803537562
80,32.0,50,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.35252377607075125
80,32.0,75,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5287856641061268
80,32.0,100,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7050475521415025
80,32.0,125,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8813094401768782
80,32.0,150,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0575713282122536
80,32.0,175,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2338332162476293
80,32.0,200,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.410095104283005
80,32.0,225,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.586356992318381
80,32.0,250,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.7626188803537564
80,32.0,275,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9388807683891316
80,32.0,300,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
80,32.0,325,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.291404544459883
80,32.0,350,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.4676664324952586
80,32.0,375,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
80,32.0,400,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.82019020856601
80,32.0,425,#4,#8,1,277.0,40,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.996452096601386
80,32.0,450,#3,#6,1,277.0,40,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
80,32.0,475,#3,#6,1,277.0,40,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.7515567200409587
80,32.0,500,#3,#6,1,277.0,40,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.896375494779956
80,32.0,525,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
80,32.0,550,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.6030936765458486
80,32.0,575,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7214161163888417
80,32.0,600,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.839738556231835
80,32.0,625,#2,#4,1,277.0,40,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.958060996074828
80,32.0,650,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.535733616423236
80,32.0,675,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6332618324395147
80,32.0,700,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.730790048455793
80,32.0,725,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.8283182644720717
80,32.0,750,#1,#4,1,277.0,40,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9258464804883495
80,32.0,775,#1/0,#3,1,277.0,40,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.363143549385522
80,32.0,800,#1/0,#3,1,277.0,40,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.4393739864624746
80,40.0,1,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.008813094401768782
80,40.0,25,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.22032736004421954
80,40.0,50,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.4406547200884391
80,40.0,75,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6609820801326587
80,40.0,100,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.8813094401768782
80,40.0,125,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.1016368002210977
80,40.0,150,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3219641602653174
80,40.0,175,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.5422915203095369
80,40.0,200,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.7626188803537564
80,40.0,225,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
80,40.0,250,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
80,40.0,275,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.423600960486415
80,40.0,300,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
80,40.0,325,#4,#8,1,277.0,50,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.864255680574854
80,40.0,350,#3,#6,1,277.0,50,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
80,40.0,375,#3,#6,1,277.0,50,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.7153520263562085
80,40.0,400,#3,#6,1,277.0,50,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.896375494779956
80,40.0,425,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.5143518466636037
80,40.0,450,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
80,40.0,475,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.8101579462710866
80,40.0,500,#2,#4,1,277.0,50,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.958060996074828
80,40.0,525,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
80,40.0,550,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.682025940447654
80,40.0,575,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.8039362104680015
80,40.0,600,#1,#4,1,277.0,50,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9258464804883495
80,40.0,625,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.38220115865476
80,40.0,650,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.4774892050009503
80,40.0,675,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471407
80,40.0,700,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6680652976933312
80,40.0,725,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.7633533440395217
80,40.0,750,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8586413903857117
80,40.0,775,#1/0,#3,1,277.0,50,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.9539294367319022
80,40.0,800,#1/0,#1,1,277.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5246087415390468
80,48.0,1,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.010575713282122538
80,48.0,25,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.2643928320530634
80,48.0,50,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.5287856641061268
80,48.0,75,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7931784961591904
80,48.0,100,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0575713282122536
80,48.0,125,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.3219641602653174
80,48.0,150,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.586356992318381
80,48.0,175,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
80,48.0,200,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
80,48.0,225,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
80,48.0,250,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
80,48.0,275,#4,#8,1,277.0,60,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.9083211525836976
80,48.0,300,#3,#6,1,277.0,60,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
80,48.0,325,#3,#6,1,277.0,60,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.8239661074104574
80,48.0,350,#2,#4,1,277.0,60,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
80,48.0,375,#2,#4,1,277.0,60,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.6622548964673456
80,48.0,400,#2,#4,1,277.0,60,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.8397385562318354
80,48.0,425,#1,#4,1,277.0,60,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.486969508415097
80,48.0,450,#1,#4,1,277.0,60,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6332618324395143
80,48.0,475,#1,#4,1,277.0,60,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.7795541564639317
80,48.0,500,#1,#4,1,277.0,60,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9258464804883495
80,48.0,525,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
80,48.0,550,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5156044235394264
80,48.0,575,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6299500791548547
80,48.0,600,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.7442957347702834
80,48.0,625,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8586413903857117
80,48.0,650,#1/0,#3,1,277.0,60,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.97298704600114
80,48.0,675,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5436663508082844
80,48.0,700,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6008391786159986
80,48.0,725,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6580120064237127
80,48.0,750,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.715184834231427
80,48.0,775,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.772357662039141
80,48.0,800,#1/0,#1,1,277.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8295304898468554
80,56.0,1,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.012338332162476295
80,56.0,25,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.3084583040619074
80,56.0,50,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.6169166081238148
80,56.0,75,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.9253749121857221
80,56.0,100,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.2338332162476295
80,56.0,125,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.5422915203095369
80,56.0,150,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.8507498243714442
80,56.0,175,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1592081284333515
80,56.0,200,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.467666432495259
80,56.0,225,#4,#8,1,277.0,70,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.776124736557166
80,56.0,250,#3,#6,1,277.0,70,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
80,56.0,275,#3,#6,1,277.0,70,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.787761413725708
80,56.0,300,#2,#4,1,277.0,70,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.484771236702856
80,56.0,325,#2,#4,1,277.0,70,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.691835506428094
80,56.0,350,#2,#4,1,277.0,70,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.898899776153332
80,56.0,375,#1,#4,1,277.0,70,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
80,56.0,400,#1,#4,1,277.0,70,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.730790048455793
80,56.0,425,#1,#4,1,277.0,70,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.90146442648428
80,56.0,450,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
80,56.0,475,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5346620328086646
80,56.0,500,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6680652976933312
80,56.0,525,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8014685625779974
80,56.0,550,#1/0,#3,1,277.0,70,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.9348718274626635
80,56.0,575,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5341375461736655
80,56.0,600,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6008391786159986
80,56.0,625,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6675408110583319
80,56.0,650,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.7342424435006651
80,56.0,675,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8009440759429987
80,56.0,700,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8676457083853317
80,56.0,725,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9343473408276648
80,56.0,750,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.001048973269998
80,56.0,775,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.067750605712331
80,56.0,800,#1/0,#1,1,277.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.1344522381546644
80,64.0,1,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.01410095104283005
80,64.0,25,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.35252377607075125
80,64.0,50,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,0.7050475521415025
80,64.0,75,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.0575713282122536
80,64.0,100,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.410095104283005
80,64.0,125,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,1.7626188803537564
80,64.0,150,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.1151426564245073
80,64.0,175,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.4676664324952586
80,64.0,200,#4,#8,1,277.0,80,#4,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,85,2.82019020856601
80,64.0,225,#3,#6,1,277.0,80,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
80,64.0,250,#3,#6,1,277.0,80,#4,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,100,2.896375494779956
80,64.0,275,#2,#4,1,277.0,80,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.6030936765458486
80,64.0,300,#2,#4,1,277.0,80,#4,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.839738556231835
80,64.0,325,#1,#4,1,277.0,80,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.535733616423236
80,64.0,350,#1,#4,1,277.0,80,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.730790048455793
80,64.0,375,#1,#4,1,277.0,80,#4,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9258464804883495
80,64.0,400,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.4393739864624746
80,64.0,425,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5918348606163786
80,64.0,450,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.7442957347702834
80,64.0,475,#1/0,#3,1,277.0,80,#4,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8967566089241883
80,64.0,500,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5246087415390464
80,64.0,525,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6008391786159986
80,64.0,550,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6770696156929505
80,64.0,575,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.7533000527699034
80,64.0,600,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8295304898468558
80,64.0,625,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9057609269238078
80,64.0,650,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9819913640007605
80,64.0,675,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.0582218010777127
80,64.0,700,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.134452238154665
80,64.0,725,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.210682675231617
80,64.0,750,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.2869131123085698
80,64.0,775,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.363143549385522
80,64.0,800,#1/0,#1,1,277.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.4393739864624746
80,72.0,1,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,0.015863569923183805
80,72.0,25,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,0.3965892480795951
80,72.0,50,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,0.7931784961591902
80,72.0,75,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,1.1897677442387855
80,72.0,100,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,1.5863569923183805
80,72.0,125,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,1.9829462403979754
80,72.0,150,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,2.379535488477571
80,72.0,175,#4,#8,1,277.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,2.7761247365571657
80,72.0,200,#3,#6,1,277.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,100,2.6067379453019606
80,72.0,225,#3,#6,1,277.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,100,2.9325801884647054
80,72.0,250,#2,#4,1,277.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
80,72.0,275,#2,#4,1,277.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,115,2.92848038611408
80,72.0,300,#1,#4,1,277.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,130,2.6332618324395143
80,72.0,325,#1,#4,1,277.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,130,2.852700318476141
80,72.0,350,#1/0,#3,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
80,72.0,375,#1/0,#3,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471403
80,72.0,400,#1/0,#3,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,150,2.7442957347702834
80,72.0,425,#1/0,#3,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,150,2.915814218193426
80,72.0,450,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5436663508082844
80,72.0,475,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6294255925198557
80,72.0,500,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.715184834231427
80,72.0,525,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8009440759429987
80,72.0,550,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.88670331765457
80,72.0,575,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9724625593661413
80,72.0,600,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.0582218010777127
80,72.0,625,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.143981042789284
80,72.0,650,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.2297402845008554
80,72.0,675,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.3154995262124265
80,72.0,700,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.401258767923998
80,72.0,725,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.4870180096355687
80,72.0,750,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.5727772513471403
80,72.0,775,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.658536493058712
80,72.0,800,#1/0,#1,1,277.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.7442957347702834
80,80.0,1,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,0.017626188803537564
80,80.0,25,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,0.4406547200884391
80,80.0,50,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,0.8813094401768782
80,80.0,75,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,1.3219641602653174
80,80.0,100,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,1.7626188803537564
80,80.0,125,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,2.2032736004421953
80,80.0,150,#4,#8,1,277.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,85,2.6439283205306348
80,80.0,175,#3,#6,1,277.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,100,2.5343285579324615
80,80.0,200,#3,#6,1,277.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,100,2.896375494779956
80,80.0,225,#2,#4,1,277.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
80,80.0,250,#2,#4,1,277.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,115,2.958060996074828
80,80.0,275,#1,#4,1,277.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,130,2.682025940447654
80,80.0,300,#1,#4,1,277.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,130,2.9258464804883495
80,80.0,325,#1/0,#3,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,150,2.4774892050009503
80,80.0,350,#1/0,#3,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,150,2.6680652976933312
80,80.0,375,#1/0,#3,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),277 V / 1 pole,1,1,1,CU,75 C,150,2.8586413903857117
80,80.0,400,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.5246087415390468
80,80.0,425,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.6198967878852368
80,80.0,450,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.715184834231427
80,80.0,475,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.8104728805776176
80,80.0,500,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,1.9057609269238078
80,80.0,525,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.0010489732699988
80,80.0,550,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.096337019616189
80,80.0,575,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.1916250659623793
80,80.0,600,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.2869131123085698
80,80.0,625,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.38220115865476
80,80.0,650,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.4774892050009503
80,80.0,675,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.5727772513471407
80,80.0,700,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.6680652976933312
80,80.0,725,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.7633533440395217
80,80.0,750,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.8586413903857117
80,80.0,775,#1/0,#1,1,277.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,300,2.9539294367319022
80,80.0,800,#2/0,#1/0,1,277.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 80A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,277 V / 1 pole,1,1,2,CU,75 C,350,2.623261904291573
80,8.0,1,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.0023473337973941855
80,8.0,25,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.05868334493485462
80,8.0,50,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.11736668986970925
80,8.0,75,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.17605003480456385
80,8.0,100,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.2347333797394185
80,8.0,125,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.29341672467427315
80,8.0,150,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.3521000696091277
80,8.0,175,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.4107834145439824
80,8.0,200,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.469466759478837
80,8.0,225,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.5281501044136916
80,8.0,250,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.5868334493485463
80,8.0,275,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.6455167942834008
80,8.0,300,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7042001392182554
80,8.0,325,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7628834841531101
80,8.0,350,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8215668290879647
80,8.0,375,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8802501740228194
80,8.0,400,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.938933518957674
80,8.0,425,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.9976168638925288
80,8.0,450,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.0563002088273832
80,8.0,475,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.114983553762238
80,8.0,500,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.1736668986970926
80,8.0,525,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319473
80,8.0,550,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2910335885668016
80,8.0,575,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.3497169335016563
80,8.0,600,#4,#8,2,208.0,10,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4084002784365108
80,16.0,1,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.004694667594788371
80,16.0,25,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.11736668986970925
80,16.0,50,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.2347333797394185
80,16.0,75,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.3521000696091277
80,16.0,100,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.469466759478837
80,16.0,125,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.5868334493485463
80,16.0,150,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7042001392182554
80,16.0,175,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8215668290879647
80,16.0,200,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.938933518957674
80,16.0,225,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.0563002088273832
80,16.0,250,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.1736668986970926
80,16.0,275,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2910335885668016
80,16.0,300,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4084002784365108
80,16.0,325,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.5257669683062203
80,16.0,350,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.6431336581759295
80,16.0,375,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.7605003480456387
80,16.0,400,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.877867037915348
80,16.0,425,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9952337277850576
80,16.0,450,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
80,16.0,475,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.229967107524476
80,16.0,500,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
80,16.0,525,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
80,16.0,550,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5820671771336032
80,16.0,575,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.6994338670033127
80,16.0,600,#4,#8,2,208.0,20,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
80,24.0,1,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.007042001392182555
80,24.0,25,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.17605003480456385
80,24.0,50,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.3521000696091277
80,24.0,75,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.5281501044136916
80,24.0,100,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7042001392182554
80,24.0,125,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8802501740228194
80,24.0,150,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.0563002088273832
80,24.0,175,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319473
80,24.0,200,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4084002784365108
80,24.0,225,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.5844503132410748
80,24.0,250,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.7605003480456387
80,24.0,275,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.9365503828502026
80,24.0,300,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
80,24.0,325,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.2886504524593305
80,24.0,350,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
80,24.0,375,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
80,24.0,400,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
80,24.0,425,#4,#8,2,208.0,30,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.992850591677586
80,24.0,450,#3,#6,2,208.0,30,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
80,24.0,475,#3,#6,2,208.0,30,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.7482495605216783
80,24.0,500,#3,#6,2,208.0,30,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8928942742333454
80,24.0,525,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
80,24.0,550,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.599964958184616
80,24.0,575,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.718145183556644
80,24.0,600,#2,#4,2,208.0,30,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.836325408928672
80,32.0,1,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.009389335189576742
80,32.0,25,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.2347333797394185
80,32.0,50,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.469466759478837
80,32.0,75,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7042001392182554
80,32.0,100,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.938933518957674
80,32.0,125,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.1736668986970926
80,32.0,150,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4084002784365108
80,32.0,175,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.6431336581759295
80,32.0,200,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.877867037915348
80,32.0,225,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
80,32.0,250,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
80,32.0,275,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.5820671771336032
80,32.0,300,#4,#8,2,208.0,40,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
80,32.0,325,#3,#6,2,208.0,40,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688993
80,32.0,350,#3,#6,2,208.0,40,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.7000346559511224
80,32.0,375,#3,#6,2,208.0,40,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8928942742333454
80,32.0,400,#2,#4,2,208.0,40,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.5211781412699303
80,32.0,425,#2,#4,2,208.0,40,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.6787517750993013
80,32.0,450,#2,#4,2,208.0,40,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.836325408928672
80,32.0,475,#2,#4,2,208.0,40,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.9938990427580423
80,32.0,500,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.597626522741259
80,32.0,525,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7275078488783224
80,32.0,550,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.8573891750153853
80,32.0,575,#1,#4,2,208.0,40,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.987270501152448
80,32.0,600,#1/0,#3,2,208.0,40,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.436442046574899
80,40.0,1,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.011736668986970927
80,40.0,25,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.29341672467427315
80,40.0,50,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.5868334493485463
80,40.0,75,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8802501740228194
80,40.0,100,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.1736668986970926
80,40.0,125,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4670836233713656
80,40.0,150,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.7605003480456387
80,40.0,175,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
80,40.0,200,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
80,40.0,225,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
80,40.0,250,#4,#8,2,208.0,50,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.934167246742731
80,40.0,275,#3,#6,2,208.0,50,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.6518197513805664
80,40.0,300,#3,#6,2,208.0,50,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.892894274233345
80,40.0,325,#2,#4,2,208.0,50,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
80,40.0,350,#2,#4,2,208.0,50,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
80,40.0,375,#2,#4,2,208.0,50,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.9545056343006992
80,40.0,400,#1,#4,2,208.0,50,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.597626522741259
80,40.0,425,#1,#4,2,208.0,50,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7599781804125882
80,40.0,450,#1,#4,2,208.0,50,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
80,40.0,475,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.411062441923077
80,40.0,500,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.5379604651821865
80,40.0,525,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.664858488441296
80,40.0,550,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.791756511700405
