Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
80,40.0,575,#1/0,#3,2,208.0,50,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.9186545349595145
80,40.0,600,#1/0,#1,2,208.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.522776279109312
80,48.0,1,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.01408400278436511
80,48.0,25,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.3521000696091277
80,48.0,50,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.7042001392182554
80,48.0,75,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.0563002088273832
80,48.0,100,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4084002784365108
80,48.0,125,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.7605003480456387
80,48.0,150,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
80,48.0,175,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
80,48.0,200,#4,#8,2,208.0,60,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
80,48.0,225,#3,#6,2,208.0,60,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
80,48.0,250,#3,#6,2,208.0,60,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.8928942742333454
80,48.0,275,#2,#4,2,208.0,60,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.599964958184616
80,48.0,300,#2,#4,2,208.0,60,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.836325408928672
80,48.0,325,#1,#4,2,208.0,60,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.532685859672728
80,48.0,350,#1,#4,2,208.0,60,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7275078488783224
80,48.0,375,#1,#4,2,208.0,60,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
80,48.0,400,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.436442046574899
80,48.0,425,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.58871967448583
80,48.0,450,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.7409973023967615
80,48.0,475,#1/0,#3,2,208.0,60,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.8932749303076926
80,48.0,500,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5227762791093118
80,48.0,525,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5989150930647775
80,48.0,550,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.6750539070202428
80,48.0,575,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7511927209757088
80,48.0,600,#1/0,#1,2,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.827331534931174
80,56.0,1,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.016431336581759295
80,56.0,25,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.4107834145439824
80,56.0,50,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.8215668290879647
80,56.0,75,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.2323502436319473
80,56.0,100,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.6431336581759295
80,56.0,125,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.053917072719912
80,56.0,150,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.4647004872638947
80,56.0,175,#4,#8,2,208.0,70,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.875483901807877
80,56.0,200,#3,#6,2,208.0,70,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.700034655951123
80,56.0,225,#2,#4,2,208.0,70,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
80,56.0,250,#2,#4,2,208.0,70,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.7575385920139865
80,56.0,275,#1,#4,2,208.0,70,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.500215528138462
80,56.0,300,#1,#4,2,208.0,70,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7275078488783224
80,56.0,325,#1,#4,2,208.0,70,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
80,56.0,350,#1/0,#3,2,208.0,70,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.4872012558785426
80,56.0,375,#1/0,#3,2,208.0,70,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.6648584884412956
80,56.0,400,#1/0,#3,2,208.0,70,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.8425157210040486
80,56.0,425,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.510086476783401
80,56.0,450,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5989150930647775
80,56.0,475,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.687743709346154
80,56.0,500,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7765723256275303
80,56.0,525,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.8654009419089073
80,56.0,550,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.9542295581902833
80,56.0,575,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.0430581744716605
80,56.0,600,#1/0,#1,2,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.1318867907530366
80,64.0,1,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.018778670379153484
80,64.0,25,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.469466759478837
80,64.0,50,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,0.938933518957674
80,64.0,75,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.4084002784365108
80,64.0,100,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,1.877867037915348
80,64.0,125,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
80,64.0,150,#4,#8,2,208.0,80,#4,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,85,2.8168005568730217
80,64.0,175,#3,#6,2,208.0,80,#4,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,100,2.7000346559511224
80,64.0,200,#2,#4,2,208.0,80,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.5211781412699303
80,64.0,225,#2,#4,2,208.0,80,#4,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.836325408928672
80,64.0,250,#1,#4,2,208.0,80,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.597626522741259
80,64.0,275,#1,#4,2,208.0,80,#4,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.8573891750153853
80,64.0,300,#1/0,#3,2,208.0,80,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.436442046574899
80,64.0,325,#1/0,#3,2,208.0,80,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.639478883789474
80,64.0,350,#1/0,#3,2,208.0,80,#4,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.8425157210040486
80,64.0,375,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.522776279109312
80,64.0,400,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.6242946977165995
80,64.0,425,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.725813116323887
80,64.0,450,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.8273315349311745
80,64.0,475,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.928849953538462
80,64.0,500,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.030368372145749
80,64.0,525,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.1318867907530366
80,64.0,550,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.2334052093603236
80,64.0,575,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.3349236279676115
80,64.0,600,#1/0,#1,2,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.436442046574899
80,72.0,1,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,0.021126004176547662
80,72.0,25,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,0.5281501044136916
80,72.0,50,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,1.0563002088273832
80,72.0,75,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,1.5844503132410748
80,72.0,100,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,2.1126004176547664
80,72.0,125,#4,#8,2,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,2.640750522068458
80,72.0,150,#3,#6,2,208.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,100,2.603604846810011
80,72.0,175,#2,#4,2,208.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
80,72.0,200,#2,#4,2,208.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,115,2.836325408928672
80,72.0,225,#1,#4,2,208.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,130,2.630096854275525
80,72.0,250,#1,#4,2,208.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
80,72.0,275,#1/0,#3,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,150,2.5125808605303646
80,72.0,300,#1/0,#3,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,150,2.7409973023967615
80,72.0,325,#1/0,#3,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
80,72.0,350,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.5989150930647775
80,72.0,375,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7131233139979756
80,72.0,400,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.827331534931174
80,72.0,425,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.9415397558643726
80,72.0,450,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.055747976797571
80,72.0,475,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.169956197730769
80,72.0,500,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.2841644186639676
80,72.0,525,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.398372639597166
80,72.0,550,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.5125808605303646
80,72.0,575,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.626789081463563
80,72.0,600,#1/0,#1,2,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.7409973023967615
80,80.0,1,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,0.023473337973941855
80,80.0,25,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,0.5868334493485463
80,80.0,50,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,1.1736668986970926
80,80.0,75,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,1.7605003480456387
80,80.0,100,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,2.3473337973941852
80,80.0,125,#4,#8,2,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,85,2.934167246742731
80,80.0,150,#3,#6,2,208.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,100,2.892894274233345
80,80.0,175,#2,#4,2,208.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
80,80.0,200,#1,#4,2,208.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,130,2.597626522741259
80,80.0,225,#1,#4,2,208.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
80,80.0,250,#1/0,#3,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,150,2.5379604651821865
80,80.0,275,#1/0,#3,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 2 pole,2,1,1,CU,75 C,150,2.791756511700405
80,80.0,300,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.522776279109312
80,80.0,325,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.6496743023684213
80,80.0,350,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.7765723256275308
80,80.0,375,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,1.9034703488866398
80,80.0,400,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.03036837214575
80,80.0,425,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.1572663954048585
80,80.0,450,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.2841644186639676
80,80.0,475,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.411062441923077
80,80.0,500,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.5379604651821865
80,80.0,525,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.664858488441296
80,80.0,550,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.791756511700405
80,80.0,575,#1/0,#1,2,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,300,2.9186545349595145
80,80.0,600,#2/0,#1/0,2,208.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 80A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 2 pole,2,1,2,CU,75 C,350,2.620108945271992
80,8.0,1,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.002032791068543364
80,8.0,25,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.0508197767135841
80,8.0,50,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.1016395534271682
80,8.0,75,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.1524593301407523
80,8.0,100,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.2032791068543364
80,8.0,125,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.25409888356792054
80,8.0,150,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3049186602815046
80,8.0,175,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3557384369950887
80,8.0,200,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.4065582137086728
80,8.0,225,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.4573779904222569
80,8.0,250,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5081977671358411
80,8.0,275,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5590175438494253
80,8.0,300,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6098373205630092
80,8.0,325,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6606570972765934
80,8.0,350,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7114768739901774
80,8.0,375,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7622966507037616
80,8.0,400,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8131164274173456
80,8.0,425,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8639362041309298
80,8.0,450,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.9147559808445138
80,8.0,475,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.965575757558098
80,8.0,500,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0163955342716822
80,8.0,525,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852662
80,8.0,550,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.1180350876988505
80,8.0,575,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.1688548644124346
80,8.0,600,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2196746411260184
80,8.0,625,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2704944178396027
80,8.0,650,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531868
80,8.0,675,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3721339712667708
80,8.0,700,#4,#8,3,208.0,10,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.422953747980355
80,16.0,1,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.004065582137086728
80,16.0,25,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.1016395534271682
80,16.0,50,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.2032791068543364
80,16.0,75,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3049186602815046
80,16.0,100,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.4065582137086728
80,16.0,125,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5081977671358411
80,16.0,150,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6098373205630092
80,16.0,175,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7114768739901774
80,16.0,200,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8131164274173456
80,16.0,225,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.9147559808445138
80,16.0,250,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0163955342716822
80,16.0,275,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.1180350876988505
80,16.0,300,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2196746411260184
80,16.0,325,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531868
80,16.0,350,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.422953747980355
80,16.0,375,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.5245933014075232
80,16.0,400,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.6262328548346912
80,16.0,425,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.7278724082618595
80,16.0,450,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.8295119616890276
80,16.0,475,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.931151515116196
80,16.0,500,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
80,16.0,525,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
80,16.0,550,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.236070175397701
80,16.0,575,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.337709728824869
80,16.0,600,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
80,16.0,625,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5409888356792054
80,16.0,650,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
80,16.0,675,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7442679425335417
80,16.0,700,#4,#8,3,208.0,20,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
80,24.0,1,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.006098373205630092
80,24.0,25,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.1524593301407523
80,24.0,50,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3049186602815046
80,24.0,75,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.45737799042225685
80,24.0,100,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6098373205630092
80,24.0,125,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7622966507037615
80,24.0,150,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.9147559808445137
80,24.0,175,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852662
80,24.0,200,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2196746411260184
80,24.0,225,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.3721339712667708
80,24.0,250,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.524593301407523
80,24.0,275,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.6770526315482752
80,24.0,300,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.8295119616890274
80,24.0,325,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297798
80,24.0,350,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
80,24.0,375,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
80,24.0,400,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
80,24.0,425,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5918086123927893
80,24.0,450,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7442679425335417
80,24.0,475,#4,#8,3,208.0,30,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.8967272726742936
80,24.0,500,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.505246441486077
80,24.0,525,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
80,24.0,550,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.755771085634685
80,24.0,575,#3,#6,3,208.0,30,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.8810334077089883
80,24.0,600,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
80,24.0,625,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
80,24.0,650,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6609459544765826
80,24.0,675,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.763290029648759
80,24.0,700,#2,#4,3,208.0,30,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8656341048209346
80,32.0,1,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.008131164274173456
80,32.0,25,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.2032791068543364
80,32.0,50,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.4065582137086728
80,32.0,75,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6098373205630092
80,32.0,100,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8131164274173456
80,32.0,125,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0163955342716822
80,32.0,150,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2196746411260184
80,32.0,175,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.422953747980355
80,32.0,200,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.6262328548346912
80,32.0,225,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.8295119616890276
80,32.0,250,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
80,32.0,275,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.236070175397701
80,32.0,300,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
80,32.0,325,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
80,32.0,350,#4,#8,3,208.0,40,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
80,32.0,375,#3,#6,3,208.0,40,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
80,32.0,400,#3,#6,3,208.0,40,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.6722628709184826
80,32.0,425,#3,#6,3,208.0,40,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.839279300350887
80,32.0,450,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
80,32.0,475,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.5927165710284648
80,32.0,500,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7291753379246995
80,32.0,525,#2,#4,3,208.0,40,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8656341048209346
80,32.0,550,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.4744990255633237
80,32.0,575,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.58697625399802
80,32.0,600,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.699453482432716
80,32.0,625,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8119307108674128
80,32.0,650,#1,#4,3,208.0,40,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9244079393021094
80,32.0,675,#1/0,#3,3,208.0,40,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.373703663875595
80,32.0,700,#1/0,#3,3,208.0,40,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.4616186143895065
80,40.0,1,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.01016395534271682
80,40.0,25,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.25409888356792054
80,40.0,50,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.5081977671358411
80,40.0,75,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7622966507037616
80,40.0,100,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0163955342716822
80,40.0,125,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2704944178396027
80,40.0,150,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.5245933014075232
80,40.0,175,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.7786921849754438
80,40.0,200,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
80,40.0,225,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
80,40.0,250,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.5409888356792054
80,40.0,275,#4,#8,3,208.0,50,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7950877192471255
80,40.0,300,#3,#6,3,208.0,50,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
80,40.0,325,#3,#6,3,208.0,50,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.714016978276584
80,40.0,350,#3,#6,3,208.0,50,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.9227875150670903
80,40.0,375,#2,#4,3,208.0,50,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
80,40.0,400,#2,#4,3,208.0,50,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7291753379246995
80,40.0,425,#2,#4,3,208.0,50,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8997487965449933
80,40.0,450,#1,#4,3,208.0,50,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
80,40.0,475,#1,#4,3,208.0,50,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.671334175324042
80,40.0,500,#1,#4,3,208.0,50,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8119307108674128
80,40.0,525,#1,#4,3,208.0,50,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107832
80,40.0,550,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.417661139132551
80,40.0,575,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.5275548272749395
80,40.0,600,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.6374485154173284
80,40.0,625,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.747342203559717
80,40.0,650,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
80,40.0,675,#1/0,#3,3,208.0,50,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.967129579844494
80,40.0,700,#1/0,#1,3,208.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5385116339934415
80,48.0,1,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.012196746411260184
80,48.0,25,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3049186602815046
80,48.0,50,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.6098373205630092
80,48.0,75,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.9147559808445137
80,48.0,100,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2196746411260184
80,48.0,125,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.524593301407523
80,48.0,150,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.8295119616890274
80,48.0,175,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.1344306219705325
80,48.0,200,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
80,48.0,225,#4,#8,3,208.0,60,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.7442679425335417
80,48.0,250,#3,#6,3,208.0,60,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.505246441486077
80,48.0,275,#3,#6,3,208.0,60,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.755771085634685
80,48.0,300,#2,#4,3,208.0,60,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
80,48.0,325,#2,#4,3,208.0,60,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6609459544765826
80,48.0,350,#2,#4,3,208.0,60,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8656341048209346
80,48.0,375,#1,#4,3,208.0,60,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
80,48.0,400,#1,#4,3,208.0,60,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.699453482432716
80,48.0,425,#1,#4,3,208.0,60,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8681693250847613
80,48.0,450,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.373703663875595
80,48.0,475,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.5055760896464614
80,48.0,500,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.637448515417328
80,48.0,525,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.7693209411881945
80,48.0,550,#1/0,#3,3,208.0,60,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.901193366959061
80,48.0,575,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5165328963649636
80,48.0,600,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5824691092503969
80,48.0,625,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.64840532213583
80,48.0,650,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7143415350212632
80,48.0,675,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7802777479066965
80,48.0,700,#1/0,#1,3,208.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.8462139607921295
80,56.0,1,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.014229537479803551
80,56.0,25,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.3557384369950887
80,56.0,50,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.7114768739901774
80,56.0,75,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.0672153109852665
80,56.0,100,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.422953747980355
80,56.0,125,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.7786921849754438
80,56.0,150,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.134430621970533
80,56.0,175,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.490169058965621
80,56.0,200,#4,#8,3,208.0,70,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
80,56.0,225,#3,#6,3,208.0,70,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.6305087635603814
80,56.0,250,#3,#6,3,208.0,70,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.9227875150670903
80,56.0,275,#2,#4,3,208.0,70,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.6268312627525234
80,56.0,300,#2,#4,3,208.0,70,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.865634104820935
80,56.0,325,#1,#4,3,208.0,70,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889346
80,56.0,350,#1,#4,3,208.0,70,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.7556920966500646
80,56.0,375,#1,#4,3,208.0,70,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107832
80,56.0,400,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.461618614389507
80,56.0,425,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.615469777788851
80,56.0,450,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.769320941188195
80,56.0,475,#1/0,#3,3,208.0,70,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.9231721045875387
80,56.0,500,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5385116339934417
80,56.0,525,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6154372156931138
80,56.0,550,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.692362797392786
80,56.0,575,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7692883790924578
80,56.0,600,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.84621396079213
80,56.0,625,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9231395424918023
80,56.0,650,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.000065124191474
80,56.0,675,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.0769907058911463
80,56.0,700,#1/0,#1,3,208.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.1539162875908184
80,64.0,1,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.016262328548346913
80,64.0,25,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.4065582137086728
80,64.0,50,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,0.8131164274173456
80,64.0,75,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.2196746411260184
80,64.0,100,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,1.6262328548346912
80,64.0,125,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
80,64.0,150,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.439349282252037
80,64.0,175,#4,#8,3,208.0,80,#4,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,85,2.84590749596071
80,64.0,200,#3,#6,3,208.0,80,#4,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,100,2.6722628709184826
80,64.0,225,#2,#4,3,208.0,80,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
80,64.0,250,#2,#4,3,208.0,80,#4,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7291753379246995
80,64.0,275,#1,#4,3,208.0,80,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.4744990255633237
80,64.0,300,#1,#4,3,208.0,80,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.699453482432716
80,64.0,325,#1,#4,3,208.0,80,#4,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9244079393021094
80,64.0,350,#1/0,#3,3,208.0,80,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.4616186143895065
80,64.0,375,#1/0,#3,3,208.0,80,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.637448515417328
80,64.0,400,#1/0,#3,3,208.0,80,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.8132784164451508
80,64.0,425,#1/0,#3,3,208.0,80,#4,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.989108317472972
80,64.0,450,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5824691092503969
80,64.0,475,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6703840597643078
80,64.0,500,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7582990102782188
80,64.0,525,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.84621396079213
80,64.0,550,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9341289113060403
80,64.0,575,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.0220438618199514
80,64.0,600,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.1099588123338626
80,64.0,625,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.197873762847774
80,64.0,650,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.2857887133616845
80,64.0,675,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.373703663875595
80,64.0,700,#1/0,#1,3,208.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.4616186143895065
80,72.0,1,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,0.018295119616890277
80,72.0,25,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,0.4573779904222569
80,72.0,50,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,0.9147559808445138
80,72.0,75,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,1.372133971266771
80,72.0,100,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,1.8295119616890276
80,72.0,125,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,2.286889952111285
80,72.0,150,#4,#8,3,208.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,2.744267942533542
80,72.0,175,#3,#6,3,208.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,100,2.630508763560381
80,72.0,200,#2,#4,3,208.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
80,72.0,225,#2,#4,3,208.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,115,2.7632900296487586
80,72.0,250,#1,#4,3,208.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
