Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
80,72.0,275,#1,#4,3,208.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,130,2.783811403758739
80,72.0,300,#1/0,#3,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,150,2.373703663875595
80,72.0,325,#1/0,#3,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
80,72.0,350,#1/0,#3,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,150,2.7693209411881945
80,72.0,375,#1/0,#3,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,150,2.967129579844494
80,72.0,400,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5824691092503969
80,72.0,425,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6813734285785464
80,72.0,450,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7802777479066965
80,72.0,475,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.8791820672348463
80,72.0,500,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9780863865629958
80,72.0,525,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.076990705891146
80,72.0,550,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.1758950252192957
80,72.0,575,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.2747993445474455
80,72.0,600,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.373703663875595
80,72.0,625,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.472607983203745
80,72.0,650,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.5715123025318944
80,72.0,675,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.6704166218600447
80,72.0,700,#1/0,#1,3,208.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.7693209411881945
80,80.0,1,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,0.02032791068543364
80,80.0,25,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,0.5081977671358411
80,80.0,50,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,1.0163955342716822
80,80.0,75,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,1.5245933014075232
80,80.0,100,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,2.0327910685433643
80,80.0,125,#4,#8,3,208.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,85,2.5409888356792054
80,80.0,150,#3,#6,3,208.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,100,2.5052464414860776
80,80.0,175,#3,#6,3,208.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,100,2.9227875150670903
80,80.0,200,#2,#4,3,208.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,115,2.7291753379246995
80,80.0,225,#1,#4,3,208.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
80,80.0,250,#1,#4,3,208.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,130,2.8119307108674128
80,80.0,275,#1/0,#3,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,150,2.417661139132551
80,80.0,300,#1/0,#3,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,150,2.6374485154173284
80,80.0,325,#1/0,#3,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),208 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
80,80.0,350,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.5385116339934415
80,80.0,375,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.6484053221358301
80,80.0,400,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.7582990102782188
80,80.0,425,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.8681926984206076
80,80.0,450,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,1.9780863865629963
80,80.0,475,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.0879800747053845
80,80.0,500,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.197873762847774
80,80.0,525,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.3077674509901622
80,80.0,550,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.417661139132551
80,80.0,575,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.5275548272749395
80,80.0,600,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.6374485154173284
80,80.0,625,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.747342203559717
80,80.0,650,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.8572358917021057
80,80.0,675,#1/0,#1,3,208.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,300,2.967129579844494
80,80.0,700,#2/0,#1/0,3,208.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 80A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,208 V / 3 pole,3,1,2,CU,75 C,350,2.647183404373136
80,8.0,1,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.0010171779788708136
80,8.0,25,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.025429449471770334
80,8.0,50,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.05085889894354067
80,8.0,75,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.07628834841531101
80,8.0,100,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.10171779788708134
80,8.0,125,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.1271472473588517
80,8.0,150,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.15257669683062203
80,8.0,175,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.17800614630239237
80,8.0,200,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.20343559577416268
80,8.0,225,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.22886504524593307
80,8.0,250,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2542944947177034
80,8.0,275,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2797239441894737
80,8.0,300,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.30515339366124405
80,8.0,325,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.3305828431330144
80,8.0,350,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.35601229260478473
80,8.0,375,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.38144174207655507
80,8.0,400,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.40687119154832535
80,8.0,425,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.4323006410200958
80,8.0,450,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.45773009049186614
80,8.0,475,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.4831595399636364
80,8.0,500,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5085889894354068
80,8.0,525,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5340184389071772
80,8.0,550,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5594478883789474
80,8.0,575,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5848773378507177
80,8.0,600,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6103067873224881
80,8.0,625,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6357362367942585
80,8.0,650,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6611656862660288
80,8.0,675,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6865951357377992
80,8.0,700,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7120245852095695
80,8.0,725,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7374540346813397
80,8.0,750,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7628834841531101
80,8.0,775,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7883129336248804
80,8.0,800,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8137423830966507
80,8.0,825,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8391718325684212
80,8.0,850,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8646012820401916
80,8.0,875,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
80,8.0,900,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9154601809837323
80,8.0,925,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9408896304555026
80,8.0,950,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9663190799272728
80,8.0,975,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9917485293990431
80,8.0,1000,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0171779788708135
80,8.0,1025,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0426074283425841
80,8.0,1050,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
80,8.0,1075,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0934663272861245
80,8.0,1100,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1188957767578949
80,8.0,1125,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.144325226229665
80,8.0,1150,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1697546757014354
80,8.0,1175,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1951841251732058
80,8.0,1200,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2206135746449762
80,8.0,1225,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2460430241167464
80,8.0,1250,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.271472473588517
80,8.0,1275,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2969019230602872
80,8.0,1300,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3223313725320576
80,8.0,1325,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3477608220038277
80,8.0,1350,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3731902714755984
80,8.0,1375,#4,#8,2,480.0,10,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3986197209473685
80,16.0,1,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.002034355957741627
80,16.0,25,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.05085889894354067
80,16.0,50,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.10171779788708134
80,16.0,75,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.15257669683062203
80,16.0,100,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.20343559577416268
80,16.0,125,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2542944947177034
80,16.0,150,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.30515339366124405
80,16.0,175,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.35601229260478473
80,16.0,200,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.40687119154832535
80,16.0,225,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.45773009049186614
80,16.0,250,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5085889894354068
80,16.0,275,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5594478883789474
80,16.0,300,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6103067873224881
80,16.0,325,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6611656862660288
80,16.0,350,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7120245852095695
80,16.0,375,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7628834841531101
80,16.0,400,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8137423830966507
80,16.0,425,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8646012820401916
80,16.0,450,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9154601809837323
80,16.0,475,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9663190799272728
80,16.0,500,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0171779788708135
80,16.0,525,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
80,16.0,550,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1188957767578949
80,16.0,575,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1697546757014354
80,16.0,600,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2206135746449762
80,16.0,625,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.271472473588517
80,16.0,650,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3223313725320576
80,16.0,675,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3731902714755984
80,16.0,700,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.424049170419139
80,16.0,725,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.4749080693626795
80,16.0,750,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5257669683062203
80,16.0,775,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5766258672497608
80,16.0,800,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6274847661933014
80,16.0,825,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6783436651368424
80,16.0,850,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7292025640803832
80,16.0,875,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
80,16.0,900,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8309203619674645
80,16.0,925,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8817792609110051
80,16.0,950,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9326381598545457
80,16.0,975,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
80,16.0,1000,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
80,16.0,1025,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.0852148566851683
80,16.0,1050,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
80,16.0,1075,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.186932654572249
80,16.0,1100,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2377915535157897
80,16.0,1125,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
80,16.0,1150,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.339509351402871
80,16.0,1175,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.3903682503464116
80,16.0,1200,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
80,16.0,1225,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.492086048233493
80,16.0,1250,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
80,16.0,1275,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5938038461205744
80,16.0,1300,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.644662745064115
80,16.0,1325,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6955216440076555
80,16.0,1350,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
80,16.0,1375,#4,#8,2,480.0,20,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.797239441894737
80,24.0,1,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.0030515339366124403
80,24.0,25,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.07628834841531101
80,24.0,50,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.15257669683062203
80,24.0,75,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.22886504524593307
80,24.0,100,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.30515339366124405
80,24.0,125,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.38144174207655507
80,24.0,150,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.45773009049186614
80,24.0,175,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5340184389071772
80,24.0,200,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6103067873224881
80,24.0,225,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6865951357377992
80,24.0,250,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7628834841531101
80,24.0,275,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8391718325684212
80,24.0,300,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9154601809837323
80,24.0,325,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9917485293990431
80,24.0,350,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
80,24.0,375,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.144325226229665
80,24.0,400,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2206135746449762
80,24.0,425,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2969019230602872
80,24.0,450,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3731902714755984
80,24.0,475,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.449478619890909
80,24.0,500,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5257669683062203
80,24.0,525,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.602055316721531
80,24.0,550,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6783436651368424
80,24.0,575,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7546320135521536
80,24.0,600,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8309203619674645
80,24.0,625,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9072087103827753
80,24.0,650,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
80,24.0,675,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.059785407213398
80,24.0,700,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
80,24.0,725,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2123621040440193
80,24.0,750,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
80,24.0,775,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.364938800874641
80,24.0,800,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
80,24.0,825,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5175154977052636
80,24.0,850,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5938038461205744
80,24.0,875,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
80,24.0,900,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
80,24.0,925,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.8226688913665074
80,24.0,950,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.898957239781818
80,24.0,975,#4,#8,2,480.0,30,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9752455881971294
80,24.0,1000,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688997
80,24.0,1025,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.569854413610622
80,24.0,1050,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
80,24.0,1075,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6952131654940668
80,24.0,1100,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.757892541435789
80,24.0,1125,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.820571917377512
80,24.0,1150,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8832512933192342
80,24.0,1175,#3,#6,2,480.0,30,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9459306692609566
80,24.0,1200,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
80,24.0,1225,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5093601187327277
80,24.0,1250,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5605715497272734
80,24.0,1275,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6117829807218187
80,24.0,1300,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6629944117163644
80,24.0,1325,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7142058427109097
80,24.0,1350,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7654172737054554
80,24.0,1375,#2,#4,2,480.0,30,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.816628704700001
80,32.0,1,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.004068711915483254
80,32.0,25,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.10171779788708134
80,32.0,50,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.20343559577416268
80,32.0,75,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.30515339366124405
80,32.0,100,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.40687119154832535
80,32.0,125,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5085889894354068
80,32.0,150,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6103067873224881
80,32.0,175,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7120245852095695
80,32.0,200,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8137423830966507
80,32.0,225,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9154601809837323
80,32.0,250,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0171779788708135
80,32.0,275,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.1188957767578949
80,32.0,300,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2206135746449762
80,32.0,325,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3223313725320576
80,32.0,350,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.424049170419139
80,32.0,375,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5257669683062203
80,32.0,400,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6274847661933014
80,32.0,425,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7292025640803832
80,32.0,450,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8309203619674645
80,32.0,475,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9326381598545457
80,32.0,500,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
80,32.0,525,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
80,32.0,550,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2377915535157897
80,32.0,575,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.339509351402871
80,32.0,600,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
80,32.0,625,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
80,32.0,650,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.644662745064115
80,32.0,675,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
80,32.0,700,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.848098340838278
80,32.0,725,#4,#8,2,480.0,40,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.949816138725359
80,32.0,750,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688997
80,32.0,775,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.59074753892453
80,32.0,800,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.67432004018016
80,32.0,825,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.757892541435789
80,32.0,850,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8414650426914196
80,32.0,875,#3,#6,2,480.0,40,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
80,32.0,900,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
80,32.0,925,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5264305957309094
80,32.0,950,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5947125037236365
80,32.0,975,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.662994411716364
80,32.0,1000,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7312763197090915
80,32.0,1025,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.799558227701819
80,32.0,1050,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.867840135694546
80,32.0,1075,#2,#4,2,480.0,40,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9361220436872735
80,32.0,1100,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.476403951680001
80,32.0,1125,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
80,32.0,1150,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.588967767665455
80,32.0,1175,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.6452496756581825
80,32.0,1200,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.701531583650909
80,32.0,1225,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7578134916436365
80,32.0,1250,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.814095399636364
80,32.0,1275,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.8703773076290915
80,32.0,1300,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9266592156218185
80,32.0,1325,#1,#4,2,480.0,40,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.982941123614546
80,32.0,1350,#1/0,#3,2,480.0,40,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3755309954105264
80,32.0,1375,#1/0,#3,2,480.0,40,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.419522310140351
80,40.0,1,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.005085889894354068
80,40.0,25,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.1271472473588517
80,40.0,50,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.2542944947177034
80,40.0,75,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.38144174207655507
80,40.0,100,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5085889894354068
80,40.0,125,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6357362367942585
80,40.0,150,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7628834841531101
80,40.0,175,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
80,40.0,200,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0171779788708135
80,40.0,225,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.144325226229665
80,40.0,250,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.271472473588517
80,40.0,275,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3986197209473685
80,40.0,300,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5257669683062203
80,40.0,325,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.652914215665072
80,40.0,350,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
80,40.0,375,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9072087103827753
80,40.0,400,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
80,40.0,425,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.161503205100479
80,40.0,450,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
80,40.0,475,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.415797699818182
80,40.0,500,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
80,40.0,525,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.670092194535885
80,40.0,550,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.797239441894737
80,40.0,575,#4,#8,2,480.0,50,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.9243866892535886
80,40.0,600,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688993
80,40.0,625,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6116406642384367
80,40.0,650,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.716106290807974
80,40.0,675,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
80,40.0,700,#3,#6,2,480.0,50,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
80,40.0,725,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4752191647363637
80,40.0,750,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
80,40.0,775,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.645923934718182
80,40.0,800,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7312763197090915
80,40.0,825,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8166287047000003
80,40.0,850,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.901981089690909
80,40.0,875,#2,#4,2,480.0,50,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
80,40.0,900,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
80,40.0,925,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.6030382446636366
80,40.0,950,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.673390629654546
80,40.0,975,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7437430146454553
80,40.0,1000,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.814095399636364
80,40.0,1025,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.8844477846272736
80,40.0,1050,#1,#4,2,480.0,50,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
80,40.0,1075,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3645331667280707
80,40.0,1100,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.419522310140351
80,40.0,1125,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
80,40.0,1150,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5295005969649127
80,40.0,1175,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5844897403771934
80,40.0,1200,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.639478883789474
80,40.0,1225,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.694468027201755
80,40.0,1250,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7494571706140354
80,40.0,1275,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8044463140263165
80,40.0,1300,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8594354574385967
80,40.0,1325,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9144246008508774
80,40.0,1350,#1/0,#3,2,480.0,50,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
80,40.0,1375,#1/0,#1,2,480.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5122014438377194
80,48.0,1,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.006103067873224881
80,48.0,25,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.15257669683062203
80,48.0,50,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.30515339366124405
80,48.0,75,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.45773009049186614
80,48.0,100,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6103067873224881
80,48.0,125,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7628834841531101
80,48.0,150,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.9154601809837323
80,48.0,175,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
80,48.0,200,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2206135746449762
80,48.0,225,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.3731902714755984
80,48.0,250,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.5257669683062203
80,48.0,275,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6783436651368424
80,48.0,300,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8309203619674645
80,48.0,325,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9834970587980862
80,48.0,350,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
80,48.0,375,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
80,48.0,400,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
80,48.0,425,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.5938038461205744
80,48.0,450,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
80,48.0,475,#4,#8,2,480.0,60,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.898957239781818
80,48.0,500,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688997
80,48.0,525,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
80,48.0,550,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.757892541435789
80,48.0,575,#3,#6,2,480.0,60,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8832512933192342
80,48.0,600,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
80,48.0,625,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5605715497272734
80,48.0,650,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6629944117163644
80,48.0,675,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7654172737054554
80,48.0,700,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.867840135694546
80,48.0,725,#2,#4,2,480.0,60,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.970262997683637
80,48.0,750,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
80,48.0,775,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.6171087216618183
80,48.0,800,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.701531583650909
80,48.0,825,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7859544456400003
80,48.0,850,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.870377307629091
80,48.0,875,#1,#4,2,480.0,60,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
80,48.0,900,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3755309954105264
80,48.0,925,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.441517967505263
80,48.0,950,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5075049396000004
80,48.0,975,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5734919116947372
80,48.0,1000,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.639478883789474
80,48.0,1025,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.705465855884211
80,48.0,1050,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7714528279789477
80,48.0,1075,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.837439800073684
80,48.0,1100,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9034267721684213
80,48.0,1125,#1/0,#3,2,480.0,60,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631576
80,48.0,1150,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5177003581789474
80,48.0,1175,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.550693844226316
80,48.0,1200,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5836873302736845
80,48.0,1225,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6166808163210526
80,48.0,1250,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6496743023684213
80,48.0,1275,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6826677884157895
80,48.0,1300,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.715661274463158
80,48.0,1325,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7486547605105267
80,48.0,1350,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7816482465578949
80,48.0,1375,#1/0,#1,2,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.814641732605263
80,56.0,1,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.007120245852095695
80,56.0,25,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.17800614630239237
80,56.0,50,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.35601229260478473
80,56.0,75,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.5340184389071772
80,56.0,100,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.7120245852095695
80,56.0,125,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8900307315119619
80,56.0,150,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0680368778143543
80,56.0,175,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2460430241167466
80,56.0,200,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.424049170419139
80,56.0,225,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6020553167215315
80,56.0,250,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
80,56.0,275,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.9580676093263158
80,56.0,300,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.1360737556287086
80,56.0,325,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.314079901931101
80,56.0,350,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4920860482334932
80,56.0,375,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.6700921945358855
80,56.0,400,#4,#8,2,480.0,70,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.848098340838278
80,56.0,425,#3,#6,2,480.0,70,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.4862819123549924
80,56.0,450,#3,#6,2,480.0,70,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.632533789552345
80,56.0,475,#3,#6,2,480.0,70,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.778785666749697
80,56.0,500,#3,#6,2,480.0,70,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470497
80,56.0,525,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5093601187327277
80,56.0,550,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6288534577200005
80,56.0,575,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.748346796707273
80,56.0,600,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.867840135694546
80,56.0,625,#2,#4,2,480.0,70,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
80,56.0,650,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5608268136690917
80,56.0,675,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.6593201526563646
80,56.0,700,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.757813491643637
80,56.0,725,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.85630683063091
80,56.0,750,#1,#4,2,480.0,70,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
80,56.0,775,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3865288240929825
80,56.0,800,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.463513624870175
80,56.0,825,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5404984256473684
80,56.0,850,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6174832264245618
