Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
80,56.0,875,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.694468027201755
80,56.0,900,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7714528279789477
80,56.0,925,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8484376287561406
80,56.0,950,#1/0,#3,2,480.0,70,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.925422429533333
80,56.0,975,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5012036151552632
80,56.0,1000,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5396960155438597
80,56.0,1025,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5781884159324564
80,56.0,1050,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6166808163210526
80,56.0,1075,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6551732167096493
80,56.0,1100,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6936656170982456
80,56.0,1125,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.732158017486842
80,56.0,1150,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7706504178754392
80,56.0,1175,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8091428182640354
80,56.0,1200,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8476352186526317
80,56.0,1225,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8861276190412284
80,56.0,1250,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9246200194298246
80,56.0,1275,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.963112419818421
80,56.0,1300,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.001604820207018
80,56.0,1325,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0400972205956145
80,56.0,1350,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0785896209842107
80,56.0,1375,#1/0,#1,2,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.117082021372807
80,64.0,1,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.008137423830966509
80,64.0,25,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.20343559577416268
80,64.0,50,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.40687119154832535
80,64.0,75,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.6103067873224881
80,64.0,100,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,0.8137423830966507
80,64.0,125,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.0171779788708135
80,64.0,150,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.2206135746449762
80,64.0,175,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.424049170419139
80,64.0,200,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.6274847661933014
80,64.0,225,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,1.8309203619674645
80,64.0,250,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
80,64.0,275,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.2377915535157897
80,64.0,300,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.4412271492899524
80,64.0,325,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.644662745064115
80,64.0,350,#4,#8,2,480.0,80,#4,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,85,2.848098340838278
80,64.0,375,#3,#6,2,480.0,80,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688997
80,64.0,400,#3,#6,2,480.0,80,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.67432004018016
80,64.0,425,#3,#6,2,480.0,80,#4,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,100,2.8414650426914196
80,64.0,450,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
80,64.0,475,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5947125037236365
80,64.0,500,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7312763197090915
80,64.0,525,#2,#4,2,480.0,80,#4,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.867840135694546
80,64.0,550,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.476403951680001
80,64.0,575,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.588967767665455
80,64.0,600,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.701531583650909
80,64.0,625,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.814095399636364
80,64.0,650,#1,#4,2,480.0,80,#4,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9266592156218185
80,64.0,675,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3755309954105264
80,64.0,700,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.463513624870176
80,64.0,725,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.551496254329825
80,64.0,750,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.639478883789474
80,64.0,775,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.727461513249123
80,64.0,800,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8154441427087726
80,64.0,825,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9034267721684213
80,64.0,850,#1/0,#3,2,480.0,80,#4,4,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9914094016280703
80,64.0,875,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5396960155438597
80,64.0,900,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5836873302736845
80,64.0,925,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.627678645003509
80,64.0,950,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6716699597333338
80,64.0,975,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7156612744631583
80,64.0,1000,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7596525891929826
80,64.0,1025,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.803643903922807
80,64.0,1050,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8476352186526317
80,64.0,1075,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8916265333824562
80,64.0,1100,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9356178481122805
80,64.0,1125,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9796091628421053
80,64.0,1150,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.02360047757193
80,64.0,1175,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0675917923017546
80,64.0,1200,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.111583107031579
80,64.0,1225,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.1555744217614037
80,64.0,1250,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.199565736491228
80,64.0,1275,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.2435570512210528
80,64.0,1300,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.2875483659508777
80,64.0,1325,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3315396806807014
80,64.0,1350,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3755309954105264
80,64.0,1375,#1/0,#1,2,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.419522310140351
80,72.0,1,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.00915460180983732
80,72.0,25,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.228865045245933
80,72.0,50,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.457730090491866
80,72.0,75,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.6865951357377992
80,72.0,100,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.915460180983732
80,72.0,125,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,1.144325226229665
80,72.0,150,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,1.3731902714755984
80,72.0,175,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,1.602055316721531
80,72.0,200,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,1.830920361967464
80,72.0,225,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.0597854072133974
80,72.0,250,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
80,72.0,275,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.5175154977052636
80,72.0,300,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.7463805429511967
80,72.0,325,#4,#8,2,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.9752455881971294
80,72.0,350,#3,#6,2,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,100,2.6325337895523444
80,72.0,375,#3,#6,2,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,100,2.8205719173775115
80,72.0,400,#2,#4,2,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
80,72.0,425,#2,#4,2,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6117829807218182
80,72.0,450,#2,#4,2,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,115,2.765417273705455
80,72.0,475,#2,#4,2,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9190515666890913
80,72.0,500,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
80,72.0,525,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,130,2.659320152656364
80,72.0,550,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,130,2.7859544456400003
80,72.0,575,#1,#4,2,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,130,2.912588738623637
80,72.0,600,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.3755309954105264
80,72.0,625,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
80,72.0,650,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.5734919116947372
80,72.0,675,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.672472369836842
80,72.0,700,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.7714528279789477
80,72.0,725,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.8704332861210524
80,72.0,750,#1/0,#3,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631576
80,72.0,775,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5341971012026314
80,72.0,800,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5836873302736845
80,72.0,825,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.633177559344737
80,72.0,850,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6826677884157895
80,72.0,875,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.732158017486842
80,72.0,900,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.7816482465578949
80,72.0,925,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8311384756289473
80,72.0,950,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8806287046999999
80,72.0,975,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9301189337710527
80,72.0,1000,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9796091628421053
80,72.0,1025,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.029099391913158
80,72.0,1050,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0785896209842107
80,72.0,1075,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.128079850055263
80,72.0,1100,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.177570079126316
80,72.0,1125,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.2270603081973683
80,72.0,1150,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.2765505372684216
80,72.0,1175,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3260407663394735
80,72.0,1200,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3755309954105264
80,72.0,1225,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.4250212244815788
80,72.0,1250,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.4745114535526316
80,72.0,1275,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.5240016826236844
80,72.0,1300,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.5734919116947372
80,72.0,1325,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.6229821407657896
80,72.0,1350,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.672472369836842
80,72.0,1375,#1/0,#1,2,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.721962598907895
80,80.0,1,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.010171779788708136
80,80.0,25,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.2542944947177034
80,80.0,50,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.5085889894354068
80,80.0,75,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,0.7628834841531101
80,80.0,100,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,1.0171779788708135
80,80.0,125,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,1.271472473588517
80,80.0,150,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,1.5257669683062203
80,80.0,175,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,1.7800614630239238
80,80.0,200,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.034355957741627
80,80.0,225,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.28865045245933
80,80.0,250,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.542944947177034
80,80.0,275,#4,#8,2,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,85,2.797239441894737
80,80.0,300,#3,#6,2,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,100,2.5071750376688993
80,80.0,325,#3,#6,2,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,100,2.716106290807974
80,80.0,350,#3,#6,2,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,100,2.9250375439470493
80,80.0,375,#2,#4,2,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
80,80.0,400,#2,#4,2,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,115,2.7312763197090915
80,80.0,425,#2,#4,2,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,115,2.901981089690909
80,80.0,450,#1,#4,2,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
80,80.0,475,#1,#4,2,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,130,2.673390629654546
80,80.0,500,#1,#4,2,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,130,2.814095399636364
80,80.0,525,#1,#4,2,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
80,80.0,550,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.419522310140351
80,80.0,575,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.5295005969649127
80,80.0,600,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.639478883789474
80,80.0,625,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.7494571706140354
80,80.0,650,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.8594354574385967
80,80.0,675,#1/0,#3,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
80,80.0,700,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.53969601554386
80,80.0,725,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.5946851589561404
80,80.0,750,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.6496743023684213
80,80.0,775,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.704663445780702
80,80.0,800,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.759652589192983
80,80.0,825,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8146417326052635
80,80.0,850,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.8696308760175437
80,80.0,875,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9246200194298246
80,80.0,900,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,1.9796091628421053
80,80.0,925,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.034598306254386
80,80.0,950,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.0895874496666673
80,80.0,975,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.1445765930789475
80,80.0,1000,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.199565736491228
80,80.0,1025,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.254554879903509
80,80.0,1050,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.30954402331579
80,80.0,1075,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.3645331667280707
80,80.0,1100,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.419522310140351
80,80.0,1125,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.4745114535526316
80,80.0,1150,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.5295005969649127
80,80.0,1175,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.5844897403771934
80,80.0,1200,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.639478883789474
80,80.0,1225,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.694468027201755
80,80.0,1250,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.7494571706140354
80,80.0,1275,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.8044463140263165
80,80.0,1300,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.8594354574385967
80,80.0,1325,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.9144246008508774
80,80.0,1350,#1/0,#1,2,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,300,2.9694137442631585
80,80.0,1375,#2/0,#1/0,2,480.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 80A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 2 pole,2,1,2,CU,75 C,350,2.6019137442631584
80,8.0,1,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.0008808761297021243
80,8.0,25,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.022021903242553112
80,8.0,50,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.044043806485106224
80,8.0,75,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.06606570972765932
80,8.0,100,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.08808761297021245
80,8.0,125,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.11010951621276556
80,8.0,150,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.13213141945531864
80,8.0,175,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.15415332269787177
80,8.0,200,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.1761752259404249
80,8.0,225,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.198197129182978
80,8.0,250,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.22021903242553112
80,8.0,275,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.24224093566808427
80,8.0,300,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2642628389106373
80,8.0,325,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.28628474215319044
80,8.0,350,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.30830664539574354
80,8.0,375,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.3303285486382967
80,8.0,400,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.3523504518808498
80,8.0,425,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.3743723551234029
80,8.0,450,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.396394258365956
80,8.0,475,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.41841616160850914
80,8.0,500,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.44043806485106224
80,8.0,525,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936153
80,8.0,550,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.48448187133616855
80,8.0,575,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5065037745787216
80,8.0,600,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5285256778212746
80,8.0,625,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5505475810638278
80,8.0,650,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5725694843063809
80,8.0,675,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.594591387548934
80,8.0,700,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6166132907914871
80,8.0,725,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6386351940340402
80,8.0,750,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6606570972765934
80,8.0,775,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6826790005191465
80,8.0,800,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7047009037616996
80,8.0,825,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7267228070042527
80,8.0,850,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7487447102468058
80,8.0,875,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
80,8.0,900,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.792788516731912
80,8.0,925,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8148104199744651
80,8.0,950,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8368323232170183
80,8.0,975,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8588542264595713
80,8.0,1000,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8808761297021245
80,8.0,1025,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9028980329446774
80,8.0,1050,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872306
80,8.0,1075,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9469418394297839
80,8.0,1100,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9689637426723371
80,8.0,1125,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9909856459148901
80,8.0,1150,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0130075491574433
80,8.0,1175,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0350294523999963
80,8.0,1200,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0570513556425492
80,8.0,1225,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0790732588851024
80,8.0,1250,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1010951621276557
80,8.0,1275,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1231170653702085
80,8.0,1300,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1451389686127618
80,8.0,1325,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.167160871855315
80,8.0,1350,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.189182775097868
80,8.0,1375,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2112046783404211
80,8.0,1400,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
80,8.0,1425,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2552484848255274
80,8.0,1450,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2772703880680805
80,8.0,1475,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2992922913106335
80,8.0,1500,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531868
80,8.0,1525,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3433360977957398
80,8.0,1550,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.365358001038293
80,8.0,1575,#4,#8,3,480.0,10,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
80,16.0,1,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.0017617522594042486
80,16.0,25,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.044043806485106224
80,16.0,50,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.08808761297021245
80,16.0,75,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.13213141945531864
80,16.0,100,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.1761752259404249
80,16.0,125,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.22021903242553112
80,16.0,150,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2642628389106373
80,16.0,175,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.30830664539574354
80,16.0,200,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.3523504518808498
80,16.0,225,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.396394258365956
80,16.0,250,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.44043806485106224
80,16.0,275,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.48448187133616855
80,16.0,300,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5285256778212746
80,16.0,325,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5725694843063809
80,16.0,350,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6166132907914871
80,16.0,375,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6606570972765934
80,16.0,400,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7047009037616996
80,16.0,425,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7487447102468058
80,16.0,450,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.792788516731912
80,16.0,475,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8368323232170183
80,16.0,500,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8808761297021245
80,16.0,525,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872306
80,16.0,550,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9689637426723371
80,16.0,575,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0130075491574433
80,16.0,600,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0570513556425492
80,16.0,625,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1010951621276557
80,16.0,650,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1451389686127618
80,16.0,675,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.189182775097868
80,16.0,700,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
80,16.0,725,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2772703880680805
80,16.0,750,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531868
80,16.0,775,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.365358001038293
80,16.0,800,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4094018075233992
80,16.0,825,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4534456140085055
80,16.0,850,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4974894204936116
80,16.0,875,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
80,16.0,900,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.585577033463824
80,16.0,925,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6296208399489303
80,16.0,950,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6736646464340366
80,16.0,975,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7177084529191426
80,16.0,1000,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.761752259404249
80,16.0,1025,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8057960658893548
80,16.0,1050,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744611
80,16.0,1075,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8938836788595679
80,16.0,1100,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9379274853446742
80,16.0,1125,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
80,16.0,1150,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0260150983148866
80,16.0,1175,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0700589047999927
80,16.0,1200,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
80,16.0,1225,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.158146517770205
80,16.0,1250,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
80,16.0,1275,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.246234130740417
