Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
80,16.0,1300,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2902779372255235
80,16.0,1325,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.33432174371063
80,16.0,1350,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
80,16.0,1375,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4224093566808422
80,16.0,1400,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
80,16.0,1425,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.510496969651055
80,16.0,1450,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.554540776136161
80,16.0,1475,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.598584582621267
80,16.0,1500,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
80,16.0,1525,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6866721955914796
80,16.0,1550,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.730716002076586
80,16.0,1575,#4,#8,3,480.0,20,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
80,24.0,1,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.002642628389106373
80,24.0,25,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.06606570972765932
80,24.0,50,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.13213141945531864
80,24.0,75,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.198197129182978
80,24.0,100,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2642628389106373
80,24.0,125,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.33032854863829664
80,24.0,150,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.396394258365956
80,24.0,175,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936153
80,24.0,200,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5285256778212746
80,24.0,225,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.594591387548934
80,24.0,250,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6606570972765933
80,24.0,275,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7267228070042526
80,24.0,300,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.792788516731912
80,24.0,325,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8588542264595713
80,24.0,350,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872306
80,24.0,375,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9909856459148901
80,24.0,400,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0570513556425492
80,24.0,425,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1231170653702085
80,24.0,450,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.189182775097868
80,24.0,475,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2552484848255272
80,24.0,500,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531865
80,24.0,525,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.387379904280846
80,24.0,550,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4534456140085052
80,24.0,575,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5195113237361646
80,24.0,600,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.585577033463824
80,24.0,625,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.651642743191483
80,24.0,650,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7177084529191426
80,24.0,675,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.783774162646802
80,24.0,700,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744611
80,24.0,725,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9159055821021207
80,24.0,750,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
80,24.0,775,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0480370015574394
80,24.0,800,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
80,24.0,825,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.180168421012758
80,24.0,850,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.246234130740417
80,24.0,875,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680764
80,24.0,900,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
80,24.0,925,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4444312599233955
80,24.0,950,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5104969696510544
80,24.0,975,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.576562679378714
80,24.0,1000,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.642628389106373
80,24.0,1025,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7086940988340324
80,24.0,1050,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.774759808561692
80,24.0,1075,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.840825518289351
80,24.0,1100,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.9068912280170105
80,24.0,1125,#4,#8,3,480.0,30,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.9729569377446694
80,24.0,1150,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.4968956200144565
80,24.0,1175,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.5511759595799886
80,24.0,1200,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
80,24.0,1225,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6597366387110517
80,24.0,1250,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765833
80,24.0,1275,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7682973178421153
80,24.0,1300,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.822577657407647
80,24.0,1325,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.876857996973179
80,24.0,1350,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.93113833653871
80,24.0,1375,#3,#6,3,480.0,30,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.9854186761042416
80,24.0,1400,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4835495575114765
80,24.0,1425,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.527898656752753
80,24.0,1450,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5722477559940295
80,24.0,1475,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6165968552353056
80,24.0,1500,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6609459544765826
80,24.0,1525,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.705295053717859
80,24.0,1550,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.749644152959135
80,24.0,1575,#2,#4,3,480.0,30,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7939932522004116
80,32.0,1,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.0035235045188084973
80,32.0,25,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.08808761297021245
80,32.0,50,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.1761752259404249
80,32.0,75,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2642628389106373
80,32.0,100,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.3523504518808498
80,32.0,125,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.44043806485106224
80,32.0,150,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5285256778212746
80,32.0,175,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6166132907914871
80,32.0,200,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7047009037616996
80,32.0,225,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.792788516731912
80,32.0,250,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8808761297021245
80,32.0,275,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9689637426723371
80,32.0,300,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0570513556425492
80,32.0,325,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1451389686127618
80,32.0,350,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
80,32.0,375,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531868
80,32.0,400,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4094018075233992
80,32.0,425,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4974894204936116
80,32.0,450,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.585577033463824
80,32.0,475,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6736646464340366
80,32.0,500,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.761752259404249
80,32.0,525,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744611
80,32.0,550,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9379274853446742
80,32.0,575,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0260150983148866
80,32.0,600,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
80,32.0,625,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
80,32.0,650,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2902779372255235
80,32.0,675,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
80,32.0,700,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
80,32.0,725,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.554540776136161
80,32.0,750,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
80,32.0,775,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.730716002076586
80,32.0,800,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8188036150467983
80,32.0,825,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.906891228017011
80,32.0,850,#4,#8,3,480.0,40,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.994978840987223
80,32.0,875,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
80,32.0,900,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
80,32.0,925,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.677830085232896
80,32.0,950,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7502038713202714
80,32.0,975,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8225776574076473
80,32.0,1000,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8949514434950228
80,32.0,1025,#3,#6,3,480.0,40,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.967325229582398
80,32.0,1050,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4835495575114765
80,32.0,1075,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.542681689833178
80,32.0,1100,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.60181382215488
80,32.0,1125,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
80,32.0,1150,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.720078086798284
80,32.0,1175,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7792102191199857
80,32.0,1200,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8383423514416877
80,32.0,1225,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8974744837633897
80,32.0,1250,#2,#4,3,480.0,40,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
80,32.0,1275,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.4857467484067928
80,32.0,1300,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.534486880728495
80,32.0,1325,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.583227013050197
80,32.0,1350,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6319671453718985
80,32.0,1375,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6807072776936005
80,32.0,1400,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.729447410015302
80,32.0,1425,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7781875423370037
80,32.0,1450,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8269276746587058
80,32.0,1475,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.875667806980408
80,32.0,1500,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9244079393021094
80,32.0,1525,#1,#4,3,480.0,40,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.973148071623811
80,32.0,1550,#1/0,#3,3,480.0,40,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3619816704737406
80,32.0,1575,#1/0,#3,3,480.0,40,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297682
80,40.0,1,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.004404380648510623
80,40.0,25,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.11010951621276556
80,40.0,50,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.22021903242553112
80,40.0,75,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.3303285486382967
80,40.0,100,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.44043806485106224
80,40.0,125,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5505475810638278
80,40.0,150,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6606570972765934
80,40.0,175,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
80,40.0,200,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8808761297021245
80,40.0,225,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9909856459148901
80,40.0,250,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.1010951621276557
80,40.0,275,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2112046783404211
80,40.0,300,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531868
80,40.0,325,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4314237107659522
80,40.0,350,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
80,40.0,375,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6516427431914833
80,40.0,400,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.761752259404249
80,40.0,425,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8718617756170144
80,40.0,450,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
80,40.0,475,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.092080808042546
80,40.0,500,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
80,40.0,525,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
80,40.0,550,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4224093566808422
80,40.0,575,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.532518872893608
80,40.0,600,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
80,40.0,625,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7527379053191394
80,40.0,650,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8628474215319044
80,40.0,675,#4,#8,3,480.0,50,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
80,40.0,700,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
80,40.0,725,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.6235497456673644
80,40.0,750,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765837
80,40.0,775,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8044842108858035
80,40.0,800,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8949514434950228
80,40.0,825,#3,#6,3,480.0,50,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.985418676104242
80,40.0,850,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.513115623672328
80,40.0,875,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
80,40.0,900,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
80,40.0,925,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7348611198787096
80,40.0,950,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8087762852808362
80,40.0,975,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8826914506829637
80,40.0,1000,#2,#4,3,480.0,50,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
80,40.0,1025,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.4979317814872184
80,40.0,1050,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
80,40.0,1075,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.619782112291473
80,40.0,1100,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6807072776936005
80,40.0,1125,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957273
80,40.0,1150,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8025576084978545
80,40.0,1175,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.863482773899982
80,40.0,1200,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9244079393021094
80,40.0,1225,#1,#4,3,480.0,50,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.985333104704236
80,40.0,1250,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3810299097517547
80,40.0,1275,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4286505079467897
80,40.0,1300,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.476271106141825
80,40.0,1325,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.52389170433686
80,40.0,1350,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318953
80,40.0,1375,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6191329007269304
80,40.0,1400,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.666753498921965
80,40.0,1425,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7143740971170005
80,40.0,1450,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7619946953120356
80,40.0,1475,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8096152935070706
80,40.0,1500,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
80,40.0,1525,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.9048564898971407
80,40.0,1550,#1/0,#3,3,480.0,50,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.952477088092176
80,40.0,1575,#1/0,#1,3,480.0,50,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436056
80,48.0,1,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.005285256778212746
80,48.0,25,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.13213141945531864
80,48.0,50,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.2642628389106373
80,48.0,75,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.396394258365956
80,48.0,100,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5285256778212746
80,48.0,125,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6606570972765933
80,48.0,150,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.792788516731912
80,48.0,175,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872306
80,48.0,200,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0570513556425492
80,48.0,225,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.189182775097868
80,48.0,250,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531865
80,48.0,275,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4534456140085052
80,48.0,300,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.585577033463824
80,48.0,325,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.7177084529191426
80,48.0,350,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744611
80,48.0,375,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
80,48.0,400,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
80,48.0,425,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.246234130740417
80,48.0,450,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.378365550195736
80,48.0,475,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.5104969696510544
80,48.0,500,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.642628389106373
80,48.0,525,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.774759808561692
80,48.0,550,#4,#8,3,480.0,60,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.9068912280170105
80,48.0,575,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.4968956200144565
80,48.0,600,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
80,48.0,625,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765833
80,48.0,650,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.822577657407647
80,48.0,675,#3,#6,3,480.0,60,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.93113833653871
80,48.0,700,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4835495575114765
80,48.0,725,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5722477559940295
80,48.0,750,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6609459544765826
80,48.0,775,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.749644152959135
80,48.0,800,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8383423514416877
80,48.0,825,#2,#4,3,480.0,60,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9270405499242407
80,48.0,850,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.4857467484067928
80,48.0,875,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
80,48.0,900,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6319671453718985
80,48.0,925,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7050773438544513
80,48.0,950,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7781875423370037
80,48.0,975,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8512977408195566
80,48.0,1000,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9244079393021094
80,48.0,1025,#1,#4,3,480.0,60,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.997518137784662
80,48.0,1050,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297682
80,48.0,1075,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4572228668638103
80,48.0,1100,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.514367584697853
80,48.0,1125,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
80,48.0,1150,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.628657020365937
80,48.0,1175,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.685801738199979
80,48.0,1200,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.742946456034021
80,48.0,1225,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.800091173868063
80,48.0,1250,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021052
80,48.0,1275,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.9143806095361473
80,48.0,1300,#1/0,#3,3,480.0,60,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.9715253273701894
80,48.0,1325,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5143350226021157
80,48.0,1350,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.542907381519137
80,48.0,1375,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5714797404361582
80,48.0,1400,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6000520993531788
80,48.0,1425,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6286244582701999
80,48.0,1450,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6571968171872211
80,48.0,1475,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6857691761042422
80,48.0,1500,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7143415350212632
80,48.0,1525,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7429138939382842
80,48.0,1550,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.771486252855305
80,48.0,1575,#1/0,#1,3,480.0,60,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8000586117723265
80,56.0,1,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.006166132907914871
80,56.0,25,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.15415332269787177
80,56.0,50,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.30830664539574354
80,56.0,75,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.4624599680936154
80,56.0,100,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.6166132907914871
80,56.0,125,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7707666134893589
80,56.0,150,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.9249199361872308
80,56.0,175,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0790732588851026
80,56.0,200,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
80,56.0,225,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
80,56.0,250,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
80,56.0,275,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.6956865496765898
80,56.0,300,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.8498398723744616
80,56.0,325,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.0039931950723333
80,56.0,350,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1581465177702053
80,56.0,375,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.3122998404680772
80,56.0,400,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
80,56.0,425,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6206064858638203
80,56.0,450,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
80,56.0,475,#4,#8,3,480.0,70,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.928913131259564
80,56.0,500,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
80,56.0,525,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.659736638711052
80,56.0,550,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7863907643639596
80,56.0,575,#3,#6,3,480.0,70,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.913044890016867
80,56.0,600,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.483549557511477
80,56.0,625,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
80,56.0,650,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.690512020637433
80,56.0,675,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7939932522004116
80,56.0,700,#2,#4,3,480.0,70,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.89747448376339
80,56.0,725,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.4735617153263676
80,56.0,750,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
80,56.0,775,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.644152178452324
80,56.0,800,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.729447410015302
80,56.0,825,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8147426415782806
80,56.0,850,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9000378731412586
80,56.0,875,#1,#4,3,480.0,70,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.985333104704236
80,56.0,900,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297687
80,56.0,925,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4667469865028178
80,56.0,950,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.533415823975867
80,56.0,975,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6000846614489164
80,56.0,1000,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6667534989219654
80,56.0,1025,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7334223363950145
80,56.0,1050,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8000911738680636
80,56.0,1075,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.866760011341113
80,56.0,1100,#1/0,#3,3,480.0,70,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.933428848814162
80,56.0,1125,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436056
80,56.0,1150,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5333832618801302
80,56.0,1175,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5667176806166547
80,56.0,1200,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6000520993531793
80,56.0,1225,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6333865180897036
80,56.0,1250,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6667209368262283
80,56.0,1275,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.700055355562753
80,56.0,1300,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7333897742992777
80,56.0,1325,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7667241930358024
80,56.0,1350,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8000586117723267
80,56.0,1375,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8333930305088515
80,56.0,1400,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.866727449245376
80,56.0,1425,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9000618679819004
80,56.0,1450,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9333962867184251
80,56.0,1475,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9667307054549494
80,56.0,1500,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.000065124191474
80,56.0,1525,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0333995429279987
80,56.0,1550,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0667339616645233
80,56.0,1575,#1/0,#1,3,480.0,70,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.100068380401048
80,64.0,1,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.0070470090376169945
80,64.0,25,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.1761752259404249
80,64.0,50,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.3523504518808498
80,64.0,75,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.5285256778212746
80,64.0,100,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.7047009037616996
80,64.0,125,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,0.8808761297021245
80,64.0,150,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.0570513556425492
80,64.0,175,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.2332265815829742
80,64.0,200,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.4094018075233992
80,64.0,225,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.585577033463824
80,64.0,250,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.761752259404249
80,64.0,275,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,1.9379274853446742
80,64.0,300,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.1141027112850983
80,64.0,325,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.2902779372255235
80,64.0,350,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.4664531631659483
80,64.0,375,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
80,64.0,400,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.8188036150467983
80,64.0,425,#4,#8,3,480.0,80,#4,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,85,2.994978840987223
80,64.0,450,#3,#6,3,480.0,80,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
80,64.0,475,#3,#6,3,480.0,80,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.7502038713202714
80,64.0,500,#3,#6,3,480.0,80,#4,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,100,2.8949514434950228
80,64.0,525,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4835495575114765
80,64.0,550,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.60181382215488
80,64.0,575,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.720078086798284
80,64.0,600,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8383423514416877
80,64.0,625,#2,#4,3,480.0,80,#4,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
80,64.0,650,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.534486880728495
80,64.0,675,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6319671453718985
80,64.0,700,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.729447410015302
80,64.0,725,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8269276746587058
80,64.0,750,#1,#4,3,480.0,80,#4,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9244079393021094
80,64.0,775,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3619816704737406
80,64.0,800,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.438174627585797
80,64.0,825,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.514367584697853
80,64.0,850,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5905605418099094
80,64.0,875,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.666753498921965
80,64.0,900,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.742946456034021
80,64.0,925,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8191394131460776
80,64.0,950,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.895332370258134
80,64.0,975,#1/0,#3,3,480.0,80,#4,4,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.97152532737019
80,64.0,1000,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.523859142241123
80,64.0,1025,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.561955620797151
80,64.0,1050,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6000520993531793
80,64.0,1075,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6381485779092073
80,64.0,1100,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6762450564652351
80,64.0,1125,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7143415350212636
80,64.0,1150,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7524380135772912
80,64.0,1175,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7905344921333197
80,64.0,1200,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8286309706893478
80,64.0,1225,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8667274492453756
80,64.0,1250,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9048239278014036
80,64.0,1275,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9429204063574315
80,64.0,1300,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.98101688491346
80,64.0,1325,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0191133634694878
80,64.0,1350,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.057209842025516
80,64.0,1375,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0953063205815448
80,64.0,1400,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.1334027991375724
80,64.0,1425,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.1714992776936004
80,64.0,1450,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.209595756249628
80,64.0,1475,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.247692234805656
80,64.0,1500,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.2857887133616845
80,64.0,1525,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3238851919177126
80,64.0,1550,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3619816704737406
80,64.0,1575,#1/0,#1,3,480.0,80,#4,4,Coarse,OK - MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.4000781490297682
80,72.0,1,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.007927885167319121
80,72.0,25,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.198197129182978
80,72.0,50,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.396394258365956
80,72.0,75,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.5945913875489341
80,72.0,100,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.792788516731912
80,72.0,125,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.9909856459148901
80,72.0,150,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.1891827750978683
80,72.0,175,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.3873799042808461
80,72.0,200,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.585577033463824
80,72.0,225,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.783774162646802
80,72.0,250,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
80,72.0,275,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.1801684210127585
80,72.0,300,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.3783655501957366
80,72.0,325,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.576562679378714
80,72.0,350,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.7747598085616922
80,72.0,375,#4,#8,3,480.0,90,#4,0,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.97295693774467
80,72.0,400,#3,#6,3,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,100,2.60545629914552
80,72.0,425,#3,#6,3,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7682973178421153
80,72.0,450,#3,#6,3,480.0,90,#4,1,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,100,2.93113833653871
80,72.0,475,#2,#4,3,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,115,2.527898656752753
80,72.0,500,#2,#4,3,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
80,72.0,525,#2,#4,3,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,115,2.793993252200411
80,72.0,550,#2,#4,3,480.0,90,#4,2,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9270405499242402
80,72.0,575,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.5223018476480696
80,72.0,600,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.6319671453718985
80,72.0,625,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957273
