Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
80,72.0,650,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.8512977408195566
80,72.0,675,#1,#4,3,480.0,90,#4,3,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.960963038543386
80,72.0,700,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297682
80,72.0,725,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.4857952257808313
80,72.0,750,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
80,72.0,775,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.657229379282958
80,72.0,800,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.742946456034021
80,72.0,825,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8286635327850846
80,72.0,850,#1/0,#3,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.9143806095361473
80,72.0,875,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5000488431436054
80,72.0,900,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.542907381519137
80,72.0,925,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5857659198946685
80,72.0,950,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6286244582701999
80,72.0,975,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6714829966457314
80,72.0,1000,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7143415350212632
80,72.0,1025,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.757200073396795
80,72.0,1050,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8000586117723265
80,72.0,1075,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8429171501478583
80,72.0,1100,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8857756885233896
80,72.0,1125,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9286342268989212
80,72.0,1150,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9714927652744525
80,72.0,1175,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0143513036499843
80,72.0,1200,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.057209842025516
80,72.0,1225,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.1000683804010474
80,72.0,1250,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.142926918776579
80,72.0,1275,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.185785457152111
80,72.0,1300,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.228643995527642
80,72.0,1325,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.2715025339031736
80,72.0,1350,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.314361072278705
80,72.0,1375,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3572196106542367
80,72.0,1400,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.4000781490297682
80,72.0,1425,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.4429366874053002
80,72.0,1450,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.4857952257808313
80,72.0,1475,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5286537641563633
80,72.0,1500,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5715123025318944
80,72.0,1525,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.6143708409074264
80,72.0,1550,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.657229379282958
80,72.0,1575,#1/0,#1,3,480.0,90,#4,4,Coarse,OK - HIGH: Circuit load current (72.0A) is within 90.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.70008791765849
80,80.0,1,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.008808761297021246
80,80.0,25,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.22021903242553112
80,80.0,50,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.44043806485106224
80,80.0,75,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.6606570972765934
80,80.0,100,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,0.8808761297021245
80,80.0,125,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.1010951621276557
80,80.0,150,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.3213141945531868
80,80.0,175,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.5415332269787179
80,80.0,200,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.761752259404249
80,80.0,225,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,1.9819712918297803
80,80.0,250,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.2021903242553114
80,80.0,275,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.4224093566808422
80,80.0,300,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.6426283891063735
80,80.0,325,#4,#8,3,480.0,100,#4,0,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,85,2.8628474215319044
80,80.0,350,#3,#6,3,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,100,2.533082513058145
80,80.0,375,#3,#6,3,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,100,2.7140169782765837
80,80.0,400,#3,#6,3,480.0,100,#4,1,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,100,2.8949514434950228
80,80.0,425,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,115,2.513115623672328
80,80.0,450,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
80,80.0,475,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8087762852808362
80,80.0,500,#2,#4,3,480.0,100,#4,2,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
80,80.0,525,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
80,80.0,550,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.6807072776936005
80,80.0,575,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.8025576084978545
80,80.0,600,#1,#4,3,480.0,100,#4,3,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,130,2.9244079393021094
80,80.0,625,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.3810299097517547
80,80.0,650,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.476271106141825
80,80.0,675,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318953
80,80.0,700,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.666753498921965
80,80.0,725,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.7619946953120356
80,80.0,750,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
80,80.0,775,#1/0,#3,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A),480 V / 3 pole,3,1,1,CU,75 C,150,2.952477088092176
80,80.0,800,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.523859142241123
80,80.0,825,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.5714797404361582
80,80.0,850,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6191003386311933
80,80.0,875,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.6667209368262283
80,80.0,900,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7143415350212636
80,80.0,925,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.7619621332162987
80,80.0,950,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8095827314113335
80,80.0,975,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.8572033296063686
80,80.0,1000,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.9048239278014036
80,80.0,1025,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,1.952444525996439
80,80.0,1050,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0000651241914738
80,80.0,1075,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0476857223865093
80,80.0,1100,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.0953063205815448
80,80.0,1125,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.1429269187765794
80,80.0,1150,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.190547516971614
80,80.0,1175,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.2381681151666495
80,80.0,1200,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.2857887133616845
80,80.0,1225,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.333409311556719
80,80.0,1250,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.3810299097517547
80,80.0,1275,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.4286505079467897
80,80.0,1300,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.476271106141825
80,80.0,1325,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.52389170433686
80,80.0,1350,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.5715123025318953
80,80.0,1375,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.6191329007269304
80,80.0,1400,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.666753498921965
80,80.0,1425,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.7143740971170005
80,80.0,1450,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.7619946953120356
80,80.0,1475,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.8096152935070706
80,80.0,1500,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.8572358917021057
80,80.0,1525,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.9048564898971407
80,80.0,1550,#1/0,#1,3,480.0,100,#4,4,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,300,2.952477088092176
80,80.0,1575,#2/0,#1/0,3,480.0,100,#4,5,Coarse,OK - HIGH: Circuit load current (80.0A) is within 100.0% of User-specified breaker rating (80A); MEDIUM: Calculated Hot Size #2/0 exceeds recommended maximum for breaker size 80A.; MEDIUM: Calculated wire sets (2 sets) exceeds recommended maximum for breaker size 80A.,480 V / 3 pole,3,1,2,CU,75 C,350,2.5810038192638074
90,9.0,1,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.0030726858596727274
90,9.0,25,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.0768171464918182
90,9.0,50,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.1536342929836364
90,9.0,75,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.23045143947545452
90,9.0,100,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.3072685859672728
90,9.0,125,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.384085732459091
90,9.0,150,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.46090287895090903
90,9.0,175,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.5377200254427273
90,9.0,200,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6145371719345456
90,9.0,225,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6913543184263637
90,18.0,1,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.006145371719345455
90,18.0,25,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.1536342929836364
90,18.0,50,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.3072685859672728
90,18.0,75,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.46090287895090903
90,18.0,100,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6145371719345456
90,18.0,125,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.768171464918182
90,18.0,150,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.9218057579018181
90,18.0,175,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.0754400508854547
90,18.0,200,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.2290743438690912
90,18.0,225,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.3827086368527275
90,27.0,1,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.009218057579018184
90,27.0,25,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.2304514394754546
90,27.0,50,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.4609028789509092
90,27.0,75,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6913543184263637
90,27.0,100,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.9218057579018184
90,27.0,125,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.152257197377273
90,27.0,150,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.3827086368527275
90,27.0,175,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.613160076328182
90,27.0,200,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.8436115158036368
90,27.0,225,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.0740629552790915
90,36.0,1,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.01229074343869091
90,36.0,25,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.3072685859672728
90,36.0,50,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6145371719345456
90,36.0,75,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.9218057579018181
90,36.0,100,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.2290743438690912
90,36.0,125,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.536342929836364
90,36.0,150,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.8436115158036361
90,36.0,175,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.1508801017709094
90,36.0,200,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
90,36.0,225,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.765417273705455
90,45.0,1,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.015363429298363636
90,45.0,25,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.384085732459091
90,45.0,50,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.768171464918182
90,45.0,75,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.1522571973772728
90,45.0,100,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.536342929836364
90,45.0,125,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.9204286622954547
90,45.0,150,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.3045143947545457
90,45.0,175,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.6886001272136366
90,45.0,200,#1,#6,1,120.0,50,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
90,45.0,225,#1,#6,1,120.0,50,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.849271592131818
90,54.0,1,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.018436115158036368
90,54.0,25,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.4609028789509092
90,54.0,50,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.9218057579018184
90,54.0,75,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.3827086368527275
90,54.0,100,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.8436115158036368
90,54.0,125,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.304514394754546
90,54.0,150,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.765417273705455
90,54.0,175,#1,#6,1,120.0,60,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.659320152656364
90,54.0,200,#1/0,#4,1,120.0,60,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.3755309954105264
90,54.0,225,#1/0,#4,1,120.0,60,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.6724723698368424
90,63.0,1,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.021508801017709092
90,63.0,25,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.5377200254427273
90,63.0,50,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.0754400508854547
90,63.0,75,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.6131600763281821
90,63.0,100,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.1508801017709094
90,63.0,125,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.688600127213637
90,63.0,150,#1,#6,1,120.0,70,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.659320152656364
90,63.0,175,#1/0,#4,1,120.0,70,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.425021224481579
90,63.0,200,#1/0,#4,1,120.0,70,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.7714528279789477
90,63.0,225,#2/0,#4,1,120.0,70,#2,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.6823365327222017
90,72.0,1,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.02458148687738182
90,72.0,25,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6145371719345456
90,72.0,50,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.2290743438690912
90,72.0,75,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.8436115158036361
90,72.0,100,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.4581486877381824
90,72.0,125,#1,#6,1,120.0,80,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
90,72.0,150,#1/0,#4,1,120.0,80,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.3755309954105264
90,72.0,175,#1/0,#4,1,120.0,80,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.7714528279789477
90,72.0,200,#2/0,#4,1,120.0,80,#2,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.7249133030828716
90,72.0,225,#3/0,#3,1,120.0,80,#2,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.5316894116731103
90,81.0,1,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,0.027654172737054547
90,81.0,25,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,0.6913543184263636
90,81.0,50,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,1.3827086368527273
90,81.0,75,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,2.0740629552790915
90,81.0,100,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,2.7654172737054545
90,81.0,125,#1,#6,1,120.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,130,2.8492715921318186
90,81.0,150,#1/0,#4,1,120.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,150,2.6724723698368424
90,81.0,175,#2/0,#4,1,120.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,175,2.6823365327222017
90,81.0,200,#3/0,#3,1,120.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,200,2.53168941167311
90,81.0,225,#3/0,#3,1,120.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,200,2.8481505881322486
90,90.0,1,#2,#8,1,120.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,0.03072685859672727
90,90.0,25,#2,#8,1,120.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,0.768171464918182
90,90.0,50,#2,#8,1,120.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,1.536342929836364
90,90.0,75,#2,#8,1,120.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,115,2.3045143947545457
90,90.0,100,#1,#6,1,120.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
90,90.0,125,#1/0,#4,1,120.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,150,2.4745114535526316
90,90.0,150,#1/0,#4,1,120.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,150,2.9694137442631585
90,90.0,175,#2/0,#4,1,120.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,175,2.980373925246891
90,90.0,200,#3/0,#3,1,120.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,200,2.8129882351923445
90,90.0,225,#4/0,#2,1,120.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),120 V / 1 pole,1,1,1,CU,75 C,230,2.663900480656938
90,9.0,1,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.0013311274482336727
90,9.0,25,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.03327818620584182
90,9.0,50,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.06655637241168363
90,9.0,75,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.09983455861752542
90,9.0,100,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.13311274482336727
90,9.0,125,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.16639093102920907
90,9.0,150,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.19966911723505085
90,9.0,175,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.23294730344089273
90,9.0,200,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.26622548964673454
90,9.0,225,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.29950367585257637
90,9.0,250,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.33278186205841814
90,9.0,275,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.36606004826426
90,9.0,300,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.3993382344701017
90,9.0,325,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.43261642067594364
90,9.0,350,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.46589460688178547
90,9.0,375,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.49917279308762724
90,9.0,400,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5324509792934691
90,9.0,425,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5657291654993108
90,9.0,450,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5990073517051527
90,9.0,475,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6322855379109945
90,9.0,500,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
90,18.0,1,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.0026622548964673454
90,18.0,25,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.06655637241168363
90,18.0,50,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.13311274482336727
90,18.0,75,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.19966911723505085
90,18.0,100,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.26622548964673454
90,18.0,125,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.33278186205841814
90,18.0,150,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.3993382344701017
90,18.0,175,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.46589460688178547
90,18.0,200,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5324509792934691
90,18.0,225,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5990073517051527
90,18.0,250,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
90,18.0,275,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.73212009652852
90,18.0,300,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.7986764689402034
90,18.0,325,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8652328413518873
90,18.0,350,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9317892137635709
90,18.0,375,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9983455861752545
90,18.0,400,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.0649019585869381
90,18.0,425,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1314583309986217
90,18.0,450,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1980147034103055
90,18.0,475,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.264571075821989
90,18.0,500,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
90,27.0,1,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.003993382344701018
90,27.0,25,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.09983455861752545
90,27.0,50,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.1996691172350509
90,27.0,75,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.29950367585257637
90,27.0,100,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.3993382344701018
90,27.0,125,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.49917279308762724
90,27.0,150,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5990073517051527
90,27.0,175,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6988419103226782
90,27.0,200,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.7986764689402036
90,27.0,225,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8985110275577292
90,27.0,250,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9983455861752545
90,27.0,275,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.09818014479278
90,27.0,300,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1980147034103055
90,27.0,325,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.2978492620278308
90,27.0,350,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3976838206453563
90,27.0,375,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.4975183792628817
90,27.0,400,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.5973529378804072
90,27.0,425,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.6971874964979328
90,27.0,450,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.7970220551154583
90,27.0,475,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.8968566137329839
90,27.0,500,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.996691172350509
90,36.0,1,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.005324509792934691
90,36.0,25,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.13311274482336727
90,36.0,50,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.26622548964673454
90,36.0,75,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.3993382344701017
90,36.0,100,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5324509792934691
90,36.0,125,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
90,36.0,150,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.7986764689402034
90,36.0,175,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9317892137635709
90,36.0,200,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.0649019585869381
90,36.0,225,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1980147034103055
90,36.0,250,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
90,36.0,275,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.46424019305704
90,36.0,300,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.5973529378804068
90,36.0,325,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.7304656827037745
90,36.0,350,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.8635784275271419
90,36.0,375,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.996691172350509
90,36.0,400,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.1298039171738763
90,36.0,425,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.2629166619972434
90,36.0,450,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.396029406820611
90,36.0,475,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.529142151643978
90,36.0,500,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
90,45.0,1,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.006655637241168362
90,45.0,25,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.16639093102920907
90,45.0,50,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.33278186205841814
90,45.0,75,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.49917279308762713
90,45.0,100,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
90,45.0,125,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8319546551460454
90,45.0,150,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9983455861752543
90,45.0,175,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1647365172044635
90,45.0,200,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
90,45.0,225,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.4975183792628817
90,45.0,250,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.6639093102920908
90,45.0,275,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.8303002413212996
90,45.0,300,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.9966911723505085
90,45.0,325,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.163082103379718
90,45.0,350,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.329473034408927
90,45.0,375,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.495863965438136
90,45.0,400,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
90,45.0,425,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.8286458274965542
90,45.0,450,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.9950367585257633
90,45.0,475,#1,#6,1,277.0,50,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6058320216849364
90,45.0,500,#1,#6,1,277.0,50,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
90,54.0,1,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.007986764689402036
90,54.0,25,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.1996691172350509
90,54.0,50,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.3993382344701018
90,54.0,75,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5990073517051527
90,54.0,100,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.7986764689402036
90,54.0,125,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9983455861752545
90,54.0,150,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1980147034103055
90,54.0,175,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3976838206453563
90,54.0,200,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.5973529378804072
90,54.0,225,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.7970220551154583
90,54.0,250,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.996691172350509
90,54.0,275,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.19636028958556
90,54.0,300,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.396029406820611
90,54.0,325,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.5956985240556616
90,54.0,350,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
90,54.0,375,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.9950367585257633
