Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
90,54.0,400,#1,#6,1,277.0,60,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6332618324395143
90,54.0,425,#1,#6,1,277.0,60,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.7978406969669845
90,54.0,450,#1,#6,1,277.0,60,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9624195614944537
90,54.0,475,#1/0,#4,1,277.0,60,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.4441383887797836
90,54.0,500,#1/0,#4,1,277.0,60,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471407
90,63.0,1,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.009317892137635708
90,63.0,25,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.23294730344089273
90,63.0,50,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.46589460688178547
90,63.0,75,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6988419103226782
90,63.0,100,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9317892137635709
90,63.0,125,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1647365172044637
90,63.0,150,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3976838206453563
90,63.0,175,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.6306311240862494
90,63.0,200,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.8635784275271419
90,63.0,225,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.0965257309680343
90,63.0,250,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.3294730344089274
90,63.0,275,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.56242033784982
90,63.0,300,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7953676412907127
90,63.0,325,#1,#6,1,277.0,70,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.4961127786666237
90,63.0,350,#1,#6,1,277.0,70,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6881214539486713
90,63.0,375,#1,#6,1,277.0,70,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.8801301292307193
90,63.0,400,#1/0,#4,1,277.0,70,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
90,63.0,425,#1/0,#4,1,277.0,70,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.551337440919248
90,63.0,450,#1/0,#4,1,277.0,70,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.7014161139144974
90,63.0,475,#1/0,#4,1,277.0,70,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8514947869097473
90,63.0,500,#2/0,#4,1,277.0,70,#2,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
90,72.0,1,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.010649019585869382
90,72.0,25,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.26622548964673454
90,72.0,50,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5324509792934691
90,72.0,75,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.7986764689402034
90,72.0,100,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.0649019585869381
90,72.0,125,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
90,72.0,150,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.5973529378804068
90,72.0,175,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.8635784275271419
90,72.0,200,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.1298039171738763
90,72.0,225,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.396029406820611
90,72.0,250,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
90,72.0,275,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.92848038611408
90,72.0,300,#1,#6,1,277.0,80,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6332618324395143
90,72.0,325,#1,#6,1,277.0,80,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.852700318476141
90,72.0,350,#1/0,#4,1,277.0,80,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.401258767923998
90,72.0,375,#1/0,#4,1,277.0,80,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471403
90,72.0,400,#1/0,#4,1,277.0,80,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.7442957347702834
90,72.0,425,#1/0,#4,1,277.0,80,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.915814218193426
90,72.0,450,#2/0,#4,1,277.0,80,#2,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.656052678095218
90,72.0,475,#2/0,#4,1,277.0,80,#2,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.8036111602116187
90,72.0,500,#2/0,#4,1,277.0,80,#2,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.95116964232802
90,81.0,1,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,0.011980147034103052
90,81.0,25,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,0.2995036758525763
90,81.0,50,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,0.5990073517051526
90,81.0,75,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,0.8985110275577292
90,81.0,100,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,1.1980147034103052
90,81.0,125,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,1.4975183792628817
90,81.0,150,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,1.7970220551154583
90,81.0,175,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,2.0965257309680343
90,81.0,200,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,2.3960294068206105
90,81.0,225,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,2.695533082673187
90,81.0,250,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,2.9950367585257633
90,81.0,275,#1,#6,1,277.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,130,2.7155512647032496
90,81.0,300,#1,#6,1,277.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,130,2.9624195614944537
90,81.0,325,#1/0,#4,1,277.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,150,2.508457820063462
90,81.0,350,#1/0,#4,1,277.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,150,2.701416113914498
90,81.0,375,#1/0,#4,1,277.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,150,2.894374407765533
90,81.0,400,#2/0,#4,1,277.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,175,2.656052678095218
90,81.0,425,#2/0,#4,1,277.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,175,2.8220559704761685
90,81.0,450,#2/0,#4,1,277.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,175,2.9880592628571203
90,81.0,475,#3/0,#3,1,277.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,200,2.6048067954037415
90,81.0,500,#3/0,#3,1,277.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,200,2.7419018898986756
90,90.0,1,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,0.013311274482336724
90,90.0,25,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,0.33278186205841814
90,90.0,50,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
90,90.0,75,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,0.9983455861752543
90,90.0,100,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
90,90.0,125,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,1.6639093102920908
90,90.0,150,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,1.9966911723505085
90,90.0,175,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,2.329473034408927
90,90.0,200,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
90,90.0,225,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,115,2.9950367585257633
90,90.0,250,#1,#6,1,277.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
90,90.0,275,#1/0,#4,1,277.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,150,2.358379147068212
90,90.0,300,#1/0,#4,1,277.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471407
90,90.0,325,#1/0,#4,1,277.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,150,2.787175355626069
90,90.0,350,#2/0,#4,1,277.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
90,90.0,375,#2/0,#4,1,277.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,175,2.7667215396825187
90,90.0,400,#2/0,#4,1,277.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,175,2.95116964232802
90,90.0,425,#3/0,#3,1,277.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,200,2.5895740071265263
90,90.0,450,#3/0,#3,1,277.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,200,2.741901889898675
90,90.0,475,#3/0,#3,1,277.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,200,2.894229772670824
90,90.0,500,#4/0,#2,1,277.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
90,9.0,1,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.0017727033805804196
90,9.0,25,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.0443175845145105
90,9.0,50,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.088635169029021
90,9.0,75,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.13295275354353148
90,9.0,100,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.177270338058042
90,9.0,125,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.22158792257255247
90,9.0,150,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.26590550708706295
90,9.0,175,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.3102230916015735
90,9.0,200,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.354540676116084
90,9.0,225,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.3988582606305945
90,9.0,250,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.44317584514510494
90,9.0,275,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.4874934296596154
90,9.0,300,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5318110141741259
90,9.0,325,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886365
90,9.0,350,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.620446183203147
90,9.0,375,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.6647637677176574
90,18.0,1,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.0035454067611608393
90,18.0,25,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.088635169029021
90,18.0,50,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.177270338058042
90,18.0,75,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.26590550708706295
90,18.0,100,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.354540676116084
90,18.0,125,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.44317584514510494
90,18.0,150,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5318110141741259
90,18.0,175,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.620446183203147
90,18.0,200,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.709081352232168
90,18.0,225,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.797716521261189
90,18.0,250,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.8863516902902099
90,18.0,275,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.9749868593192308
90,18.0,300,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.0636220283482518
90,18.0,325,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.152257197377273
90,18.0,350,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.240892366406294
90,18.0,375,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.3295275354353149
90,27.0,1,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.00531811014174126
90,27.0,25,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.13295275354353148
90,27.0,50,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.26590550708706295
90,27.0,75,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.3988582606305945
90,27.0,100,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5318110141741259
90,27.0,125,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.6647637677176574
90,27.0,150,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.797716521261189
90,27.0,175,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.9306692748047204
90,27.0,200,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.0636220283482518
90,27.0,225,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.1965747818917833
90,27.0,250,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.3295275354353149
90,27.0,275,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.4624802889788464
90,27.0,300,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.595433042522378
90,27.0,325,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7283857960659095
90,27.0,350,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.8613385496094408
90,27.0,375,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.9942913031529723
90,36.0,1,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.007090813522321679
90,36.0,25,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.177270338058042
90,36.0,50,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.354540676116084
90,36.0,75,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5318110141741259
90,36.0,100,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.709081352232168
90,36.0,125,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.8863516902902099
90,36.0,150,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.0636220283482518
90,36.0,175,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.240892366406294
90,36.0,200,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.418162704464336
90,36.0,225,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.595433042522378
90,36.0,250,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7727033805804198
90,36.0,275,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.9499737186384616
90,36.0,300,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.1272440566965036
90,36.0,325,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.304514394754546
90,36.0,350,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
90,36.0,375,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706298
90,45.0,1,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.008863516902902099
90,45.0,25,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.22158792257255247
90,45.0,50,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.44317584514510494
90,45.0,75,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.6647637677176573
90,45.0,100,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.8863516902902099
90,45.0,125,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.1079396128627623
90,45.0,150,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.3295275354353147
90,45.0,175,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.5511154580078672
90,45.0,200,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7727033805804198
90,45.0,225,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.9942913031529723
90,45.0,250,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.2158792257255246
90,45.0,275,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.437467148298077
90,45.0,300,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706293
90,45.0,325,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.880642993443182
90,45.0,350,#1,#6,2,208.0,50,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
90,45.0,375,#1,#6,2,208.0,50,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7396842232036716
90,54.0,1,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.01063622028348252
90,54.0,25,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.26590550708706295
90,54.0,50,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5318110141741259
90,54.0,75,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.797716521261189
90,54.0,100,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.0636220283482518
90,54.0,125,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.3295275354353149
90,54.0,150,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.595433042522378
90,54.0,175,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.8613385496094408
90,54.0,200,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.1272440566965036
90,54.0,225,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.3931495637835667
90,54.0,250,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706298
90,54.0,275,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.924960577957693
90,54.0,300,#1,#6,2,208.0,60,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.630096854275525
90,54.0,325,#1,#6,2,208.0,60,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.849271592131818
90,54.0,350,#1/0,#4,2,208.0,60,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.398372639597166
90,54.0,375,#1/0,#4,2,208.0,60,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.569684970996964
90,63.0,1,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.01240892366406294
90,63.0,25,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.3102230916015735
90,63.0,50,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.620446183203147
90,63.0,75,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.9306692748047206
90,63.0,100,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.240892366406294
90,63.0,125,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.5511154580078674
90,63.0,150,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.8613385496094412
90,63.0,175,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.171561641211015
90,63.0,200,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
90,63.0,225,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.792007824414161
90,63.0,250,#1,#6,2,208.0,70,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
90,63.0,275,#1,#6,2,208.0,70,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.8127424691557694
90,63.0,300,#1/0,#4,2,208.0,70,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.398372639597166
90,63.0,325,#1/0,#4,2,208.0,70,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
90,63.0,350,#1/0,#4,2,208.0,70,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.798101412863361
90,63.0,375,#1/0,#4,2,208.0,70,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.997965799496458
90,72.0,1,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.014181627044643357
90,72.0,25,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.354540676116084
90,72.0,50,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.709081352232168
90,72.0,75,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.0636220283482518
90,72.0,100,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.418162704464336
90,72.0,125,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7727033805804198
90,72.0,150,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.1272440566965036
90,72.0,175,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.481784732812588
90,72.0,200,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.836325408928672
90,72.0,225,#1,#6,2,208.0,80,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.630096854275525
90,72.0,250,#1,#6,2,208.0,80,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
90,72.0,275,#1/0,#4,2,208.0,80,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.5125808605303646
90,72.0,300,#1/0,#4,2,208.0,80,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.7409973023967615
90,72.0,325,#1/0,#4,2,208.0,80,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
90,72.0,350,#2/0,#4,2,208.0,80,#2,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.7511143925355914
90,72.0,375,#2/0,#4,2,208.0,80,#2,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.9476225634309907
90,81.0,1,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,0.015954330425223776
90,81.0,25,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,0.3988582606305944
90,81.0,50,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,0.7977165212611887
90,81.0,75,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,1.1965747818917833
90,81.0,100,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,1.5954330425223775
90,81.0,125,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,1.9942913031529723
90,81.0,150,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,2.3931495637835667
90,81.0,175,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,2.792007824414161
90,81.0,200,#1,#6,2,208.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,130,2.630096854275525
90,81.0,225,#1,#6,2,208.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,130,2.958858961059966
90,81.0,250,#1/0,#4,2,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,150,2.569684970996964
90,81.0,275,#1/0,#4,2,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,150,2.8266534680966604
90,81.0,300,#2/0,#4,2,208.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,175,2.652860307087892
90,81.0,325,#2/0,#4,2,208.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,175,2.873931999345216
90,81.0,350,#3/0,#3,2,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,200,2.5560325790930443
90,81.0,375,#3/0,#3,2,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,200,2.7386063347425473
90,90.0,1,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,0.017727033805804197
90,90.0,25,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,0.44317584514510494
90,90.0,50,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,0.8863516902902099
90,90.0,75,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,1.3295275354353147
90,90.0,100,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,1.7727033805804198
90,90.0,125,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,2.2158792257255246
90,90.0,150,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706293
90,90.0,175,#1,#6,2,208.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
90,90.0,200,#1,#6,2,208.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
90,90.0,225,#1/0,#4,2,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,150,2.569684970996964
90,90.0,250,#1/0,#4,2,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
90,90.0,275,#2/0,#4,2,208.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,175,2.7019873498117417
90,90.0,300,#2/0,#4,2,208.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,175,2.9476225634309907
90,90.0,325,#3/0,#3,2,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
90,90.0,350,#3/0,#3,2,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922707
90,90.0,375,#4/0,#2,2,208.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 2 pole,2,1,1,CU,75 C,230,2.56144276986244
90,9.0,1,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.0015351611275826434
90,9.0,25,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.03837902818956609
90,9.0,50,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.07675805637913218
90,9.0,75,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.11513708456869826
90,9.0,100,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.15351611275826435
90,9.0,125,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.19189514094783042
90,9.0,150,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.2302741691373965
90,9.0,175,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.2686531973269626
90,9.0,200,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.3070322255165287
90,9.0,225,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.3454112537060948
90,9.0,250,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.38379028189566083
90,9.0,275,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.42216931008522696
90,9.0,300,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.460548338274793
90,9.0,325,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.4989273664643591
90,9.0,350,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5373063946539252
90,9.0,375,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5756854228434913
90,9.0,400,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6140644510330574
90,9.0,425,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6524434792226235
90,9.0,450,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6908225074121896
90,18.0,1,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.003070322255165287
90,18.0,25,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.07675805637913218
90,18.0,50,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.15351611275826435
90,18.0,75,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.2302741691373965
90,18.0,100,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.3070322255165287
90,18.0,125,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.38379028189566083
90,18.0,150,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.460548338274793
90,18.0,175,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5373063946539252
90,18.0,200,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6140644510330574
90,18.0,225,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6908225074121896
90,18.0,250,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.7675805637913217
90,18.0,275,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.8443386201704539
90,18.0,300,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.921096676549586
90,18.0,325,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287182
90,18.0,350,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0746127893078503
90,18.0,375,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.1513708456869827
90,18.0,400,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.2281289020661148
90,18.0,425,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.304886958445247
90,18.0,450,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.3816450148243793
90,27.0,1,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.004605483382747931
90,27.0,25,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.11513708456869828
90,27.0,50,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.23027416913739657
90,27.0,75,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.3454112537060948
90,27.0,100,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.46054833827479313
90,27.0,125,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5756854228434913
90,27.0,150,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6908225074121896
90,27.0,175,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.8059595919808877
90,27.0,200,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.9210966765495863
90,27.0,225,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0362337611182844
90,27.0,250,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.1513708456869827
90,27.0,275,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.266507930255681
90,27.0,300,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.3816450148243793
90,27.0,325,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.4967820993930774
90,27.0,350,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.6119191839617755
90,27.0,375,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.727056268530474
90,27.0,400,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.8421933530991725
90,27.0,425,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.9573304376678706
90,27.0,450,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.0724675222365687
90,36.0,1,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.006140644510330574
90,36.0,25,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.15351611275826435
90,36.0,50,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.3070322255165287
90,36.0,75,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.460548338274793
90,36.0,100,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6140644510330574
90,36.0,125,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.7675805637913217
90,36.0,150,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.921096676549586
90,36.0,175,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0746127893078503
90,36.0,200,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.2281289020661148
90,36.0,225,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.3816450148243793
90,36.0,250,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.5351611275826433
90,36.0,275,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.6886772403409078
90,36.0,300,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.842193353099172
90,36.0,325,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574364
90,36.0,350,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.1492255786157006
90,36.0,375,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.3027416913739653
90,36.0,400,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
90,36.0,425,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.609773916890494
90,36.0,450,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7632900296487586
90,45.0,1,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.007675805637913217
90,45.0,25,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.19189514094783042
90,45.0,50,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.38379028189566083
90,45.0,75,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5756854228434913
90,45.0,100,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.7675805637913217
90,45.0,125,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.9594757047391522
90,45.0,150,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.1513708456869827
90,45.0,175,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.343265986634813
90,45.0,200,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.5351611275826433
90,45.0,225,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.727056268530474
90,45.0,250,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.9189514094783044
90,45.0,275,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.1108465504261353
90,45.0,300,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.3027416913739653
90,45.0,325,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
90,45.0,350,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
90,45.0,375,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8784271142174562
90,45.0,400,#1,#6,3,208.0,50,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
90,45.0,425,#1,#6,3,208.0,50,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6889087422669635
90,45.0,450,#1,#6,3,208.0,50,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8470798447532553
90,54.0,1,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.009210966765495862
90,54.0,25,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.23027416913739657
90,54.0,50,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.46054833827479313
90,54.0,75,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6908225074121896
90,54.0,100,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.9210966765495863
90,54.0,125,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.1513708456869827
90,54.0,150,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.3816450148243793
90,54.0,175,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.6119191839617755
90,54.0,200,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.8421933530991725
90,54.0,225,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.0724675222365687
90,54.0,250,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.3027416913739653
90,54.0,275,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.533015860511362
90,54.0,300,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7632900296487586
90,54.0,325,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
90,54.0,350,#1,#6,3,208.0,60,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6572745217697054
90,54.0,375,#1,#6,3,208.0,60,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.847079844753256
90,54.0,400,#1/0,#4,3,208.0,60,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.373703663875595
90,54.0,425,#1/0,#4,3,208.0,60,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.52206014286782
90,54.0,450,#1/0,#4,3,208.0,60,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.6704166218600447
90,63.0,1,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.010746127893078505
90,63.0,25,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.26865319732696263
90,63.0,50,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5373063946539253
90,63.0,75,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.8059595919808877
90,63.0,100,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0746127893078505
90,63.0,125,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.343265986634813
90,63.0,150,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.6119191839617755
90,63.0,175,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.8805723812887385
90,63.0,200,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.149225578615701
90,63.0,225,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4178787759426634
90,63.0,250,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
90,63.0,275,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.955185170596588
90,63.0,300,#1,#6,3,208.0,70,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6572745217697054
90,63.0,325,#1,#6,3,208.0,70,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8787140652505134
90,63.0,350,#1/0,#4,3,208.0,70,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.42315582353967
90,63.0,375,#1/0,#4,3,208.0,70,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.5962383823639326
90,63.0,400,#1/0,#4,3,208.0,70,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.7693209411881945
90,63.0,425,#1/0,#4,3,208.0,70,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.942403500012457
90,63.0,450,#2/0,#4,3,208.0,70,#2,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.6802731969278
90,72.0,1,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.012281289020661147
90,72.0,25,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.3070322255165287
90,72.0,50,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6140644510330574
90,72.0,75,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.921096676549586
90,72.0,100,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.2281289020661148
90,72.0,125,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.5351611275826433
90,72.0,150,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.842193353099172
90,72.0,175,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.1492255786157006
90,72.0,200,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.4562578041322296
90,72.0,225,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7632900296487586
90,72.0,250,#1,#6,3,208.0,80,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
90,72.0,275,#1,#6,3,208.0,80,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.783811403758739
90,72.0,300,#1/0,#4,3,208.0,80,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.373703663875595
90,72.0,325,#1/0,#4,3,208.0,80,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
90,72.0,350,#1/0,#4,3,208.0,80,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.7693209411881945
90,72.0,375,#1/0,#4,3,208.0,80,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.967129579844494
90,72.0,400,#2/0,#4,3,208.0,80,#2,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.722817215926654
90,72.0,425,#2/0,#4,3,208.0,80,#2,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.8929932919220693
90,72.0,450,#3/0,#3,3,208.0,80,#2,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.5297419582795153
90,81.0,1,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,0.013816450148243793
90,81.0,25,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,0.3454112537060948
90,81.0,50,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,0.6908225074121896
90,81.0,75,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,1.0362337611182844
90,81.0,100,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,1.3816450148243793
90,81.0,125,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,1.727056268530474
90,81.0,150,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,2.0724675222365687
90,81.0,175,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,2.4178787759426634
90,81.0,200,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,2.7632900296487586
90,81.0,225,#1,#6,3,208.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,130,2.5623718602779304
90,81.0,250,#1,#6,3,208.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,130,2.8470798447532553
90,81.0,275,#1/0,#4,3,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,150,2.447881903371708
90,81.0,300,#1/0,#4,3,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,150,2.6704166218600447
90,81.0,325,#1/0,#4,3,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,150,2.892951340348382
