Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
90,81.0,350,#2/0,#4,3,208.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,175,2.6802731969278
90,81.0,375,#2/0,#4,3,208.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,175,2.8717212824226435
90,81.0,400,#3/0,#3,3,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,200,2.5297419582795158
90,81.0,425,#3/0,#3,3,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,200,2.6878508306719855
90,81.0,450,#3/0,#3,3,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,200,2.845959703064455
90,90.0,1,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,0.015351611275826434
90,90.0,25,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,0.38379028189566083
90,90.0,50,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,0.7675805637913217
90,90.0,75,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,1.1513708456869827
90,90.0,100,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,1.5351611275826433
90,90.0,125,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,1.9189514094783044
90,90.0,150,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,2.3027416913739653
90,90.0,175,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
90,90.0,200,#1,#6,3,208.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
90,90.0,225,#1,#6,3,208.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,130,2.8470798447532553
90,90.0,250,#1/0,#4,3,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,150,2.472607983203745
90,90.0,275,#1/0,#4,3,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,150,2.71986878152412
90,90.0,300,#1/0,#4,3,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,150,2.967129579844494
90,90.0,325,#2/0,#4,3,208.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
90,90.0,350,#2/0,#4,3,208.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,175,2.9780813299197777
90,90.0,375,#3/0,#3,3,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,200,2.6351478732078286
90,90.0,400,#3/0,#3,3,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
90,90.0,425,#3/0,#3,3,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,200,2.9865009229688724
90,90.0,450,#4/0,#2,3,208.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),208 V / 3 pole,3,1,1,CU,75 C,230,2.661851326441048
90,9.0,1,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0007681714649181819
90,9.0,25,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.01920428662295455
90,9.0,50,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0384085732459091
90,9.0,75,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.05761285986886363
90,9.0,100,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0768171464918182
90,9.0,125,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.09602143311477275
90,9.0,150,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.11522571973772726
90,9.0,175,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.13443000636068184
90,9.0,200,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1536342929836364
90,9.0,225,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.17283857960659094
90,9.0,250,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1920428662295455
90,9.0,275,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2112471528525
90,9.0,300,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.23045143947545452
90,9.0,325,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.24965572609840914
90,9.0,350,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2688600127213637
90,9.0,375,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.28806429934431826
90,9.0,400,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3072685859672728
90,9.0,425,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3264728725902273
90,9.0,450,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3456771592131819
90,9.0,475,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3648814458361364
90,9.0,500,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
90,9.0,525,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4032900190820455
90,9.0,550,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.422494305705
90,9.0,575,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.44169859232795466
90,9.0,600,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.46090287895090903
90,9.0,625,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4801071655738637
90,9.0,650,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4993114521968183
90,9.0,675,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5185157388197729
90,9.0,700,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5377200254427273
90,9.0,725,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5569243120656818
90,9.0,750,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886365
90,9.0,775,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5953328853115909
90,9.0,800,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6145371719345456
90,9.0,825,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6337414585575001
90,9.0,850,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6529457451804546
90,9.0,875,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6721500318034092
90,18.0,1,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0015363429298363637
90,18.0,25,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0384085732459091
90,18.0,50,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0768171464918182
90,18.0,75,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.11522571973772726
90,18.0,100,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1536342929836364
90,18.0,125,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1920428662295455
90,18.0,150,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.23045143947545452
90,18.0,175,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2688600127213637
90,18.0,200,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3072685859672728
90,18.0,225,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3456771592131819
90,18.0,250,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
90,18.0,275,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.422494305705
90,18.0,300,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.46090287895090903
90,18.0,325,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4993114521968183
90,18.0,350,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5377200254427273
90,18.0,375,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886365
90,18.0,400,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6145371719345456
90,18.0,425,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6529457451804546
90,18.0,450,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6913543184263637
90,18.0,475,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.7297628916722728
90,18.0,500,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
90,18.0,525,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.806580038164091
90,18.0,550,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.84498861141
90,18.0,575,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8833971846559093
90,18.0,600,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9218057579018181
90,18.0,625,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9602143311477274
90,18.0,650,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9986229043936365
90,18.0,675,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0370314776395457
90,18.0,700,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0754400508854547
90,18.0,725,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1138486241313637
90,18.0,750,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.152257197377273
90,18.0,775,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1906657706231818
90,18.0,800,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2290743438690912
90,18.0,825,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2674829171150002
90,18.0,850,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3058914903609091
90,18.0,875,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3443000636068183
90,27.0,1,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.002304514394754546
90,27.0,25,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.05761285986886365
90,27.0,50,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1152257197377273
90,27.0,75,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.17283857960659094
90,27.0,100,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2304514394754546
90,27.0,125,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.28806429934431826
90,27.0,150,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3456771592131819
90,27.0,175,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4032900190820455
90,27.0,200,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4609028789509092
90,27.0,225,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5185157388197729
90,27.0,250,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886365
90,27.0,275,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6337414585575001
90,27.0,300,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6913543184263637
90,27.0,325,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.7489671782952274
90,27.0,350,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.806580038164091
90,27.0,375,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8641928980329545
90,27.0,400,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9218057579018184
90,27.0,425,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9794186177706822
90,27.0,450,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0370314776395457
90,27.0,475,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0946443375084094
90,27.0,500,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.152257197377273
90,27.0,525,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2098700572461365
90,27.0,550,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2674829171150002
90,27.0,575,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.325095776983864
90,27.0,600,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3827086368527275
90,27.0,625,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4403214967215912
90,27.0,650,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4979343565904548
90,27.0,675,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.5555472164593185
90,27.0,700,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.613160076328182
90,27.0,725,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.6707729361970454
90,27.0,750,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.728385796065909
90,27.0,775,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.785998655934773
90,27.0,800,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8436115158036368
90,27.0,825,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9012243756725
90,27.0,850,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9588372355413644
90,27.0,875,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.016450095410228
90,36.0,1,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0030726858596727274
90,36.0,25,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0768171464918182
90,36.0,50,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1536342929836364
90,36.0,75,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.23045143947545452
90,36.0,100,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3072685859672728
90,36.0,125,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
90,36.0,150,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.46090287895090903
90,36.0,175,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5377200254427273
90,36.0,200,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6145371719345456
90,36.0,225,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6913543184263637
90,36.0,250,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
90,36.0,275,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.84498861141
90,36.0,300,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9218057579018181
90,36.0,325,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9986229043936365
90,36.0,350,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0754400508854547
90,36.0,375,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.152257197377273
90,36.0,400,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2290743438690912
90,36.0,425,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3058914903609091
90,36.0,450,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3827086368527275
90,36.0,475,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4595257833445456
90,36.0,500,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
90,36.0,525,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.613160076328182
90,36.0,550,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.68997722282
90,36.0,575,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.7667943693118187
90,36.0,600,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8436115158036361
90,36.0,625,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
90,36.0,650,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.997245808787273
90,36.0,675,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.0740629552790915
90,36.0,700,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.1508801017709094
90,36.0,725,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.2276972482627273
90,36.0,750,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.304514394754546
90,36.0,775,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.3813315412463636
90,36.0,800,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
90,36.0,825,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5349658342300003
90,36.0,850,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6117829807218182
90,36.0,875,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
90,45.0,1,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.003840857324590909
90,45.0,25,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.09602143311477275
90,45.0,50,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1920428662295455
90,45.0,75,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2880642993443182
90,45.0,100,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
90,45.0,125,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4801071655738637
90,45.0,150,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886364
90,45.0,175,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6721500318034092
90,45.0,200,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
90,45.0,225,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8641928980329545
90,45.0,250,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9602143311477274
90,45.0,275,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0562357642625002
90,45.0,300,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1522571973772728
90,45.0,325,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2482786304920455
90,45.0,350,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3443000636068183
90,45.0,375,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4403214967215912
90,45.0,400,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
90,45.0,425,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.6323643629511366
90,45.0,450,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.728385796065909
90,45.0,475,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8244072291806819
90,45.0,500,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
90,45.0,525,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.0164500954102276
90,45.0,550,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.1124715285250004
90,45.0,575,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.2084929616397733
90,45.0,600,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.3045143947545457
90,45.0,625,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.400535827869319
90,45.0,650,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.496557260984091
90,45.0,675,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.592578694098864
90,45.0,700,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
90,45.0,725,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7846215603284095
90,45.0,750,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8806429934431823
90,45.0,775,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.976664426557955
90,45.0,800,#1,#6,2,480.0,50,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
90,45.0,825,#1,#6,2,480.0,50,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.6118322927875006
90,45.0,850,#1,#6,2,480.0,50,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.690978725902273
90,45.0,875,#1,#6,2,480.0,50,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.770125159017046
90,54.0,1,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.004609028789509092
90,54.0,25,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1152257197377273
90,54.0,50,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2304514394754546
90,54.0,75,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3456771592131819
90,54.0,100,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4609028789509092
90,54.0,125,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886365
90,54.0,150,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6913543184263637
90,54.0,175,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.806580038164091
90,54.0,200,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9218057579018184
90,54.0,225,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0370314776395457
90,54.0,250,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.152257197377273
90,54.0,275,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2674829171150002
90,54.0,300,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3827086368527275
90,54.0,325,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4979343565904548
90,54.0,350,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.613160076328182
90,54.0,375,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.728385796065909
90,54.0,400,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8436115158036368
90,54.0,425,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9588372355413644
90,54.0,450,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.0740629552790915
90,54.0,475,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.189288675016819
90,54.0,500,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.304514394754546
90,54.0,525,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.419740114492273
90,54.0,550,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5349658342300003
90,54.0,575,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.650191553967728
90,54.0,600,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.765417273705455
90,54.0,625,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8806429934431823
90,54.0,650,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9958687131809096
90,54.0,675,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5643444329186367
90,54.0,700,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.659320152656364
90,54.0,725,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.754295872394091
90,54.0,750,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.849271592131818
90,54.0,775,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.944247311869546
90,54.0,800,#1/0,#4,2,480.0,60,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3755309954105264
90,54.0,825,#1/0,#4,2,480.0,60,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4497663390171054
90,54.0,850,#1/0,#4,2,480.0,60,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5240016826236844
90,54.0,875,#1/0,#4,2,480.0,60,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
90,63.0,1,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.005377200254427273
90,63.0,25,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.13443000636068184
90,63.0,50,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2688600127213637
90,63.0,75,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.40329001908204554
90,63.0,100,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5377200254427273
90,63.0,125,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6721500318034093
90,63.0,150,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8065800381640911
90,63.0,175,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.941010044524773
90,63.0,200,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0754400508854547
90,63.0,225,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2098700572461365
90,63.0,250,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3443000636068185
90,63.0,275,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4787300699675003
90,63.0,300,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.6131600763281821
90,63.0,325,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.747590082688864
90,63.0,350,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.882020089049546
90,63.0,375,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.016450095410228
90,63.0,400,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.1508801017709094
90,63.0,425,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.2853101081315907
90,63.0,450,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.419740114492273
90,63.0,475,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5541701208529553
90,63.0,500,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.688600127213637
90,63.0,525,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8230301335743184
90,63.0,550,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9574601399350007
90,63.0,575,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5485151462956823
90,63.0,600,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.659320152656364
90,63.0,625,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.770125159017046
90,63.0,650,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.8809301653777277
90,63.0,675,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9917351717384095
90,63.0,700,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.425021224481579
90,63.0,725,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.511629125355921
90,63.0,750,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
90,63.0,775,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6848449271046055
90,63.0,800,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7714528279789477
90,63.0,825,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8580607288532898
90,63.0,850,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9446686297276323
90,63.0,875,#2/0,#4,2,480.0,70,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.6078271845910295
90,72.0,1,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.006145371719345455
90,72.0,25,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1536342929836364
90,72.0,50,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3072685859672728
90,72.0,75,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.46090287895090903
90,72.0,100,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6145371719345456
90,72.0,125,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
90,72.0,150,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9218057579018181
90,72.0,175,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0754400508854547
90,72.0,200,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2290743438690912
90,72.0,225,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3827086368527275
90,72.0,250,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
90,72.0,275,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.68997722282
90,72.0,300,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8436115158036361
90,72.0,325,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.997245808787273
90,72.0,350,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.1508801017709094
90,72.0,375,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.304514394754546
90,72.0,400,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4581486877381824
90,72.0,425,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6117829807218182
90,72.0,450,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.765417273705455
90,72.0,475,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9190515666890913
90,72.0,500,#1,#6,2,480.0,80,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
90,72.0,525,#1,#6,2,480.0,80,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.659320152656364
90,72.0,550,#1,#6,2,480.0,80,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7859544456400003
90,72.0,575,#1,#6,2,480.0,80,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.912588738623637
90,72.0,600,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3755309954105264
90,72.0,625,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
90,72.0,650,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5734919116947372
90,72.0,675,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.672472369836842
90,72.0,700,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7714528279789477
90,72.0,725,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8704332861210524
90,72.0,750,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631576
90,72.0,775,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.639759762361532
90,72.0,800,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.7249133030828716
90,72.0,825,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.8100668438042113
90,72.0,850,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.895220384525551
90,72.0,875,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.980373925246891
90,81.0,1,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.006913543184263637
90,81.0,25,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.1728385796065909
90,81.0,50,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.3456771592131818
90,81.0,75,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.5185157388197729
90,81.0,100,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.6913543184263636
90,81.0,125,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.8641928980329545
90,81.0,150,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.0370314776395457
90,81.0,175,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.2098700572461363
90,81.0,200,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.3827086368527273
90,81.0,225,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.5555472164593183
90,81.0,250,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.728385796065909
90,81.0,275,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.9012243756725
90,81.0,300,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.0740629552790915
90,81.0,325,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.2469015348856822
90,81.0,350,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.4197401144922726
90,81.0,375,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.5925786940988638
90,81.0,400,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.7654172737054545
90,81.0,425,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9382558533120453
90,81.0,450,#1,#6,2,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,130,2.564344432918637
90,81.0,475,#1,#6,2,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,130,2.706808012525228
90,81.0,500,#1,#6,2,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,130,2.8492715921318186
90,81.0,525,#1,#6,2,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,130,2.9917351717384095
90,81.0,550,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.4497663390171054
90,81.0,575,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.5611193544269737
90,81.0,600,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.6724723698368424
90,81.0,625,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.7838253852467107
90,81.0,650,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.895178400656579
90,81.0,675,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.586538799410694
90,81.0,700,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.6823365327222017
90,81.0,725,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.778134266033709
90,81.0,750,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.873931999345216
90,81.0,775,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.9697297326567234
90,81.0,800,#3/0,#3,2,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.53168941167311
90,81.0,825,#3/0,#3,2,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.610804705787895
90,81.0,850,#3/0,#3,2,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.6899199999026795
90,81.0,875,#3/0,#3,2,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.7690352940174643
90,90.0,1,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.007681714649181818
90,90.0,25,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.1920428662295455
90,90.0,50,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
90,90.0,75,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886364
90,90.0,100,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
90,90.0,125,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,0.9602143311477274
90,90.0,150,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.1522571973772728
90,90.0,175,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.3443000636068183
90,90.0,200,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
90,90.0,225,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.728385796065909
90,90.0,250,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
90,90.0,275,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.1124715285250004
90,90.0,300,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.3045143947545457
90,90.0,325,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.496557260984091
90,90.0,350,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
90,90.0,375,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8806429934431823
90,90.0,400,#1,#6,2,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
90,90.0,425,#1,#6,2,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,130,2.690978725902273
90,90.0,450,#1,#6,2,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,130,2.849271592131818
90,90.0,475,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.3507858808750006
90,90.0,500,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
90,90.0,525,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
90,90.0,550,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.721962598907895
90,90.0,575,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.8456881715855262
90,90.0,600,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
90,90.0,625,#2/0,#4,2,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.661048147541867
90,90.0,650,#2/0,#4,2,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.7674900734435415
90,90.0,675,#2/0,#4,2,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.873931999345216
90,90.0,700,#2/0,#4,2,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,175,2.980373925246891
90,90.0,725,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.549270588143062
90,90.0,750,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
90,90.0,775,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.725082352842584
90,90.0,800,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.8129882351923445
90,90.0,825,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.9008941175421055
90,90.0,850,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,200,2.988799999891866
90,90.0,875,#4/0,#2,2,480.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 2 pole,2,1,1,CU,75 C,230,2.5899032450831343
90,9.0,1,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0006652364886191455
90,9.0,25,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.016630912215478636
90,9.0,50,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.03326182443095727
90,9.0,75,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.04989273664643591
90,9.0,100,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.06652364886191454
90,9.0,125,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.08315456107739319
90,9.0,150,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.09978547329287182
90,9.0,175,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.11641638550835044
90,9.0,200,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.1330472977238291
90,9.0,225,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.14967820993930778
90,9.0,250,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.16630912215478638
90,9.0,275,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.18294003437026501
90,9.0,300,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.19957094658574365
90,9.0,325,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.21620185880122225
90,9.0,350,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.23283277101670088
90,9.0,375,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.24946368323217957
90,9.0,400,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2660945954476582
90,9.0,425,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.28272550766313687
90,9.0,450,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.29935641987861555
90,9.0,475,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.31598733209409413
90,9.0,500,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
90,9.0,525,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3492491565250514
90,9.0,550,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.36588006874053003
