Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
90,9.0,575,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.38251098095600866
90,9.0,600,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3991418931714873
90,9.0,625,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.415772805386966
90,9.0,650,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.4324037176024445
90,9.0,675,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.44903462981792325
90,9.0,700,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.46566554203340177
90,9.0,725,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.48229645424888046
90,9.0,750,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
90,9.0,775,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5155582786798378
90,9.0,800,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5321891908953164
90,9.0,825,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.548820103110795
90,9.0,850,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5654510153262737
90,9.0,875,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5820819275417524
90,9.0,900,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5987128397572311
90,9.0,925,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6153437519727095
90,9.0,950,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6319746641881883
90,9.0,975,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6486055764036668
90,9.0,1000,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
90,18.0,1,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.001330472977238291
90,18.0,25,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.03326182443095727
90,18.0,50,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.06652364886191454
90,18.0,75,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.09978547329287182
90,18.0,100,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.1330472977238291
90,18.0,125,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.16630912215478638
90,18.0,150,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.19957094658574365
90,18.0,175,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.23283277101670088
90,18.0,200,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2660945954476582
90,18.0,225,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.29935641987861555
90,18.0,250,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
90,18.0,275,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.36588006874053003
90,18.0,300,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3991418931714873
90,18.0,325,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.4324037176024445
90,18.0,350,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.46566554203340177
90,18.0,375,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
90,18.0,400,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5321891908953164
90,18.0,425,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5654510153262737
90,18.0,450,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5987128397572311
90,18.0,475,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6319746641881883
90,18.0,500,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
90,18.0,525,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6984983130501028
90,18.0,550,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7317601374810601
90,18.0,575,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7650219619120173
90,18.0,600,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7982837863429746
90,18.0,625,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.831545610773932
90,18.0,650,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.864807435204889
90,18.0,675,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8980692596358465
90,18.0,700,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9313310840668035
90,18.0,725,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9645929084977609
90,18.0,750,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
90,18.0,775,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0311165573596757
90,18.0,800,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0643783817906327
90,18.0,825,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.09764020622159
90,18.0,850,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1309020306525475
90,18.0,875,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1641638550835047
90,18.0,900,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1974256795144622
90,18.0,925,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.230687503945419
90,18.0,950,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2639493283763765
90,18.0,975,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2972111528073336
90,18.0,1000,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
90,27.0,1,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.001995709465857437
90,27.0,25,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.04989273664643592
90,27.0,50,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.09978547329287184
90,27.0,75,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.14967820993930778
90,27.0,100,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.19957094658574367
90,27.0,125,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.24946368323217957
90,27.0,150,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.29935641987861555
90,27.0,175,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3492491565250514
90,27.0,200,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.39914189317148735
90,27.0,225,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.44903462981792325
90,27.0,250,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
90,27.0,275,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5488201031107951
90,27.0,300,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5987128397572311
90,27.0,325,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6486055764036669
90,27.0,350,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6984983130501028
90,27.0,375,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7483910496965387
90,27.0,400,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7982837863429747
90,27.0,425,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8481765229894106
90,27.0,450,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8980692596358465
90,27.0,475,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9479619962822823
90,27.0,500,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
90,27.0,525,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0477474695751543
90,27.0,550,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0976402062215902
90,27.0,575,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.147532942868026
90,27.0,600,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1974256795144622
90,27.0,625,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.247318416160898
90,27.0,650,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2972111528073338
90,27.0,675,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.3471038894537697
90,27.0,700,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.3969966261002056
90,27.0,725,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4468893627466415
90,27.0,750,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4967820993930774
90,27.0,775,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.5466748360395135
90,27.0,800,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.5965675726859494
90,27.0,825,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.6464603093323853
90,27.0,850,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.6963530459788212
90,27.0,875,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.746245782625257
90,27.0,900,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.796138519271693
90,27.0,925,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8460312559181287
90,27.0,950,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8959239925645646
90,27.0,975,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.945816729211001
90,27.0,1000,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
90,36.0,1,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.002660945954476582
90,36.0,25,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.06652364886191454
90,36.0,50,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.1330472977238291
90,36.0,75,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.19957094658574365
90,36.0,100,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2660945954476582
90,36.0,125,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
90,36.0,150,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3991418931714873
90,36.0,175,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.46566554203340177
90,36.0,200,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5321891908953164
90,36.0,225,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5987128397572311
90,36.0,250,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
90,36.0,275,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7317601374810601
90,36.0,300,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7982837863429746
90,36.0,325,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.864807435204889
90,36.0,350,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9313310840668035
90,36.0,375,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
90,36.0,400,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0643783817906327
90,36.0,425,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1309020306525475
90,36.0,450,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1974256795144622
90,36.0,475,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2639493283763765
90,36.0,500,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
90,36.0,525,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.3969966261002056
90,36.0,550,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4635202749621201
90,36.0,575,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.5300439238240346
90,36.0,600,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.5965675726859492
90,36.0,625,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
90,36.0,650,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.729614870409778
90,36.0,675,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.796138519271693
90,36.0,700,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.862662168133607
90,36.0,725,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9291858169955218
90,36.0,750,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
90,36.0,775,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.0622331147193513
90,36.0,800,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.1287567635812654
90,36.0,825,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.19528041244318
90,36.0,850,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.261804061305095
90,36.0,875,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3283277101670095
90,36.0,900,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3948513590289244
90,36.0,925,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.461375007890838
90,36.0,950,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.527898656752753
90,36.0,975,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.594422305614667
90,36.0,1000,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
90,45.0,1,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0033261824430957272
90,45.0,25,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.08315456107739319
90,45.0,50,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.16630912215478638
90,45.0,75,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.24946368323217957
90,45.0,100,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
90,45.0,125,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.415772805386966
90,45.0,150,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
90,45.0,175,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5820819275417524
90,45.0,200,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
90,45.0,225,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7483910496965387
90,45.0,250,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.831545610773932
90,45.0,275,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9147001718513252
90,45.0,300,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
90,45.0,325,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0810092940061113
90,45.0,350,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1641638550835047
90,45.0,375,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.247318416160898
90,45.0,400,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
90,45.0,425,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4136275383156842
90,45.0,450,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4967820993930774
90,45.0,475,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.5799366604704705
90,45.0,500,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
90,45.0,525,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.7462457826252566
90,45.0,550,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8294003437026505
90,45.0,575,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9125549047800436
90,45.0,600,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
90,45.0,625,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.0788640269348297
90,45.0,650,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.1620185880122227
90,45.0,675,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.2451731490896165
90,45.0,700,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3283277101670095
90,45.0,725,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.411482271244403
90,45.0,750,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
90,45.0,775,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5777913933991887
90,45.0,800,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
90,45.0,825,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.744100515553975
90,45.0,850,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8272550766313684
90,45.0,875,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.910409637708762
90,45.0,900,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
90,45.0,925,#1,#6,3,480.0,50,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5360100098635483
90,45.0,950,#1,#6,3,480.0,50,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.604550820940941
90,45.0,975,#1,#6,3,480.0,50,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.673091632018334
90,45.0,1000,#1,#6,3,480.0,50,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957277
90,54.0,1,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.003991418931714874
90,54.0,25,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.09978547329287184
90,54.0,50,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.19957094658574367
90,54.0,75,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.29935641987861555
90,54.0,100,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.39914189317148735
90,54.0,125,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
90,54.0,150,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5987128397572311
90,54.0,175,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6984983130501028
90,54.0,200,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7982837863429747
90,54.0,225,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8980692596358465
90,54.0,250,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
90,54.0,275,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0976402062215902
90,54.0,300,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1974256795144622
90,54.0,325,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2972111528073338
90,54.0,350,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.3969966261002056
90,54.0,375,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4967820993930774
90,54.0,400,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.5965675726859494
90,54.0,425,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.6963530459788212
90,54.0,450,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.796138519271693
90,54.0,475,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8959239925645646
90,54.0,500,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
90,54.0,525,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.0954949391503086
90,54.0,550,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.1952804124431804
90,54.0,575,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.295065885736052
90,54.0,600,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3948513590289244
90,54.0,625,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
90,54.0,650,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5944223056146676
90,54.0,675,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6942077789075394
90,54.0,700,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.793993252200411
90,54.0,725,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.893778725493283
90,54.0,750,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
90,54.0,775,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5497181720790265
90,54.0,800,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.631967145371899
90,54.0,825,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7142161186647704
90,54.0,850,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.796465091957642
90,54.0,875,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8787140652505143
90,54.0,900,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.960963038543386
90,54.0,925,#1/0,#4,3,480.0,60,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.378648879842003
90,54.0,950,#1/0,#4,3,480.0,60,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4429366874053002
90,54.0,975,#1/0,#4,3,480.0,60,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.507224494968597
90,54.0,1000,#1/0,#4,3,480.0,60,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318953
90,63.0,1,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0046566554203340185
90,63.0,25,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.11641638550835046
90,63.0,50,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2328327710167009
90,63.0,75,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3492491565250514
90,63.0,100,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.4656655420334018
90,63.0,125,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5820819275417524
90,63.0,150,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6984983130501028
90,63.0,175,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8149146985584533
90,63.0,200,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9313310840668036
90,63.0,225,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0477474695751543
90,63.0,250,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1641638550835047
90,63.0,275,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.280580240591855
90,63.0,300,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.3969966261002056
90,63.0,325,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.513413011608556
90,63.0,350,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.6298293971169067
90,63.0,375,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.7462457826252566
90,63.0,400,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8626621681336073
90,63.0,425,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9790785536419577
90,63.0,450,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.0954949391503086
90,63.0,475,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.2119113246586593
90,63.0,500,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3283277101670095
90,63.0,525,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.44474409567536
90,63.0,550,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.56116048118371
90,63.0,575,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.6775768666920605
90,63.0,600,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.793993252200411
90,63.0,625,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9104096377087614
90,63.0,650,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.494885523217112
90,63.0,675,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5908426587254625
90,63.0,700,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.686799794233813
90,63.0,725,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7827569297421633
90,63.0,750,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.878714065250514
90,63.0,775,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9746712007588645
90,63.0,800,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297682
90,63.0,825,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.475080591186949
90,63.0,850,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5500830333441296
90,63.0,875,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6250854755013093
90,63.0,900,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.70008791765849
90,63.0,925,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7750903598156698
90,63.0,950,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.85009280197285
90,63.0,975,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.9250952441300306
90,63.0,1000,#2/0,#4,3,480.0,70,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
90,72.0,1,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.005321891908953164
90,72.0,25,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.1330472977238291
90,72.0,50,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2660945954476582
90,72.0,75,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3991418931714873
90,72.0,100,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5321891908953164
90,72.0,125,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
90,72.0,150,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7982837863429746
90,72.0,175,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9313310840668035
90,72.0,200,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0643783817906327
90,72.0,225,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1974256795144622
90,72.0,250,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
90,72.0,275,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4635202749621201
90,72.0,300,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.5965675726859492
90,72.0,325,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.729614870409778
90,72.0,350,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.862662168133607
90,72.0,375,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
90,72.0,400,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.1287567635812654
90,72.0,425,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.261804061305095
90,72.0,450,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3948513590289244
90,72.0,475,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.527898656752753
90,72.0,500,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
90,72.0,525,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.793993252200411
90,72.0,550,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9270405499242402
90,72.0,575,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5223018476480696
90,72.0,600,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6319671453718985
90,72.0,625,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957273
90,72.0,650,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8512977408195566
90,72.0,675,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.960963038543386
90,72.0,700,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4000781490297682
90,72.0,725,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4857952257808313
90,72.0,750,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
90,72.0,775,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.657229379282958
90,72.0,800,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.742946456034021
90,72.0,825,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8286635327850846
90,72.0,850,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.9143806095361473
90,72.0,875,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
90,72.0,900,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.6547467855284874
90,72.0,925,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.7284897517931674
90,72.0,950,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.8022327180578475
90,72.0,975,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.8759756843225284
90,72.0,1000,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.9497186505872084
90,81.0,1,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.00598712839757231
90,81.0,25,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.14967820993930778
90,81.0,50,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.29935641987861555
90,81.0,75,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.44903462981792325
90,81.0,100,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.5987128397572311
90,81.0,125,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.7483910496965387
90,81.0,150,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.8980692596358465
90,81.0,175,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.0477474695751543
90,81.0,200,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.1974256795144622
90,81.0,225,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.3471038894537697
90,81.0,250,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.4967820993930774
90,81.0,275,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.6464603093323853
90,81.0,300,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.796138519271693
90,81.0,325,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.945816729211001
90,81.0,350,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.0954949391503086
90,81.0,375,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.2451731490896165
90,81.0,400,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.3948513590289244
90,81.0,425,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5445295689682315
90,81.0,450,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.6942077789075394
90,81.0,475,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.843885988846847
90,81.0,500,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
90,81.0,525,#1,#6,3,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,130,2.5908426587254625
90,81.0,550,#1,#6,3,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7142161186647704
90,81.0,575,#1,#6,3,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,130,2.837589578604078
90,81.0,600,#1,#6,3,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,130,2.960963038543386
90,81.0,625,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.4107927836236516
90,81.0,650,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5072244949685976
90,81.0,675,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.6036562063135436
90,81.0,700,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.70008791765849
90,81.0,725,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.796519629003436
90,81.0,750,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.892951340348382
90,81.0,775,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.989383051693328
90,81.0,800,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.6547467855284874
90,81.0,825,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.7377076225762527
90,81.0,850,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.8206684596240184
90,81.0,875,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.903629296671783
90,81.0,900,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.9865901337195484
90,81.0,925,#3/0,#3,3,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.535012254025931
90,81.0,950,#3/0,#3,3,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.6035260987293354
90,81.0,975,#3/0,#3,3,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.672039943432738
90,81.0,1000,#3/0,#3,3,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (81.0A) is within 90.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.740553788136142
90,90.0,1,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.0066523648861914544
90,90.0,25,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.16630912215478638
90,90.0,50,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
90,90.0,75,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
90,90.0,100,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
90,90.0,125,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.831545610773932
90,90.0,150,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
90,90.0,175,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.1641638550835047
90,90.0,200,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
90,90.0,225,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.4967820993930774
90,90.0,250,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
90,90.0,275,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.8294003437026505
90,90.0,300,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
90,90.0,325,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.1620185880122227
90,90.0,350,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.3283277101670095
90,90.0,375,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
90,90.0,400,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
90,90.0,425,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8272550766313684
90,90.0,450,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
90,90.0,475,#1,#6,3,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,130,2.604550820940941
90,90.0,500,#1,#6,3,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957277
90,90.0,525,#1,#6,3,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,130,2.8787140652505143
90,90.0,550,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.357219610654237
90,90.0,575,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.464365956593066
90,90.0,600,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
90,90.0,625,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.6786586484707238
90,90.0,650,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.7858049944095526
90,90.0,675,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8929513403483815
90,90.0,700,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
90,90.0,725,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.673182527094658
90,90.0,750,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
90,90.0,775,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.8575399427563584
90,90.0,800,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,175,2.9497186505872084
90,90.0,825,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.512174305791463
90,90.0,850,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.588300799906356
90,90.0,875,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
90,90.0,900,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.7405537881361415
90,90.0,925,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.8166802822510344
90,90.0,950,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.8928067763659273
90,90.0,975,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,200,2.9689332704808202
90,90.0,1000,#4/0,#2,3,480.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (90.0A) is within 100.0% of User-specified breaker rating (90A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
100,10.0,1,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.0034140953996363646
100,10.0,25,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.08535238499090911
100,10.0,50,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.17070476998181822
100,10.0,75,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.2560571549727273
100,10.0,100,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.34140953996363643
100,10.0,125,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.4267619249545455
100,10.0,150,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.5121143099454546
100,10.0,175,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.5974666949363636
100,10.0,200,#2,#8,1,120.0,10,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6828190799272729
100,20.0,1,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.006828190799272729
100,20.0,25,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.17070476998181822
100,20.0,50,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.34140953996363643
100,20.0,75,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.5121143099454546
100,20.0,100,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6828190799272729
100,20.0,125,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.853523849909091
100,20.0,150,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.0242286198909092
100,20.0,175,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.1949333898727272
100,20.0,200,#2,#8,1,120.0,20,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.3656381598545457
100,30.0,1,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.010242286198909092
100,30.0,25,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.2560571549727273
100,30.0,50,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.5121143099454546
100,30.0,75,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.768171464918182
100,30.0,100,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.0242286198909092
100,30.0,125,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.2802857748636365
100,30.0,150,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.536342929836364
100,30.0,175,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.7924000848090913
100,30.0,200,#2,#8,1,120.0,30,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.0484572397818184
100,40.0,1,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.013656381598545458
100,40.0,25,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.34140953996363643
100,40.0,50,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6828190799272729
100,40.0,75,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.0242286198909092
100,40.0,100,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.3656381598545457
