Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
100,40.0,125,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.707047699818182
100,40.0,150,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.0484572397818184
100,40.0,175,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.3898667797454545
100,40.0,200,#2,#8,1,120.0,40,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.7312763197090915
100,50.0,1,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.01707047699818182
100,50.0,25,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.4267619249545455
100,50.0,50,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.853523849909091
100,50.0,75,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.2802857748636365
100,50.0,100,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.707047699818182
100,50.0,125,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.133809624772727
100,50.0,150,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.560571549727273
100,50.0,175,#2,#8,1,120.0,50,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.9873334746818183
100,50.0,200,#1,#6,1,120.0,50,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.814095399636364
100,60.0,1,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.020484572397818184
100,60.0,25,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.5121143099454546
100,60.0,50,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.0242286198909092
100,60.0,75,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.536342929836364
100,60.0,100,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.0484572397818184
100,60.0,125,#2,#8,1,120.0,60,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.560571549727273
100,60.0,150,#1,#6,1,120.0,60,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
100,60.0,175,#1,#6,1,120.0,60,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.9548001696181823
100,60.0,200,#1/0,#4,1,120.0,60,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.639478883789474
100,70.0,1,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.02389866779745455
100,70.0,25,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.5974666949363636
100,70.0,50,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.1949333898727272
100,70.0,75,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.7924000848090913
100,70.0,100,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.3898667797454545
100,70.0,125,#2,#8,1,120.0,70,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.9873334746818183
100,70.0,150,#1,#6,1,120.0,70,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.9548001696181823
100,70.0,175,#1/0,#4,1,120.0,70,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.6944680272017543
100,70.0,200,#2/0,#4,1,120.0,70,#2,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.649221266886125
100,80.0,1,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.027312763197090917
100,80.0,25,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,0.6828190799272729
100,80.0,50,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,1.3656381598545457
100,80.0,75,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.0484572397818184
100,80.0,100,#2,#8,1,120.0,80,#2,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,115,2.7312763197090915
100,80.0,125,#1,#6,1,120.0,80,#2,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.814095399636364
100,80.0,150,#1/0,#4,1,120.0,80,#2,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.639478883789474
100,80.0,175,#2/0,#4,1,120.0,80,#2,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.649221266886125
100,80.0,200,#3/0,#3,1,120.0,80,#2,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.5004339868376397
100,90.0,1,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,115,0.03072685859672727
100,90.0,25,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,115,0.768171464918182
100,90.0,50,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,115,1.536342929836364
100,90.0,75,#2,#8,1,120.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,115,2.3045143947545457
100,90.0,100,#1,#6,1,120.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,130,2.5326858596727275
100,90.0,125,#1/0,#4,1,120.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,150,2.4745114535526316
100,90.0,150,#1/0,#4,1,120.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,150,2.9694137442631585
100,90.0,175,#2/0,#4,1,120.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,175,2.980373925246891
100,90.0,200,#3/0,#3,1,120.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,200,2.8129882351923445
100,100.0,1,#2,#8,1,120.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,115,0.03414095399636364
100,100.0,25,#2,#8,1,120.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,115,0.853523849909091
100,100.0,50,#2,#8,1,120.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,115,1.707047699818182
100,100.0,75,#2,#8,1,120.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,115,2.560571549727273
100,100.0,100,#1,#6,1,120.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,130,2.814095399636364
100,100.0,125,#1/0,#4,1,120.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,150,2.7494571706140354
100,100.0,150,#2/0,#4,1,120.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,175,2.838451357377991
100,100.0,175,#3/0,#3,1,120.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,200,2.7348496731036684
100,100.0,200,#4/0,#2,1,120.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),120 V / 1 pole,1,1,1,CU,75 C,230,2.631012820401914
100,10.0,1,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.0014790304980374141
100,10.0,25,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.036975762450935354
100,10.0,50,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.07395152490187071
100,10.0,75,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.11092728735280606
100,10.0,100,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.14790304980374142
100,10.0,125,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.18487881225467676
100,10.0,150,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.22185457470561212
100,10.0,175,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.2588303371565474
100,10.0,200,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.29580609960748283
100,10.0,225,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.33278186205841814
100,10.0,250,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.3697576245093535
100,10.0,275,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.40673338696028893
100,10.0,300,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.44370914941122425
100,10.0,325,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.48068491186215956
100,10.0,350,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5176606743130948
100,10.0,375,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5546364367640303
100,10.0,400,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5916121992149657
100,10.0,425,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6285879616659009
100,10.0,450,#2,#8,1,277.0,10,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
100,20.0,1,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.0029580609960748283
100,20.0,25,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.07395152490187071
100,20.0,50,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.14790304980374142
100,20.0,75,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.22185457470561212
100,20.0,100,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.29580609960748283
100,20.0,125,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.3697576245093535
100,20.0,150,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.44370914941122425
100,20.0,175,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5176606743130948
100,20.0,200,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5916121992149657
100,20.0,225,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
100,20.0,250,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.739515249018707
100,20.0,275,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8134667739205779
100,20.0,300,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8874182988224485
100,20.0,325,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9613698237243191
100,20.0,350,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.0353213486261896
100,20.0,375,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1092728735280606
100,20.0,400,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1832243984299313
100,20.0,425,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.2571759233318018
100,20.0,450,#2,#8,1,277.0,20,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
100,30.0,1,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.004437091494112242
100,30.0,25,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.11092728735280606
100,30.0,50,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.22185457470561212
100,30.0,75,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.33278186205841814
100,30.0,100,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.44370914941122425
100,30.0,125,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5546364367640303
100,30.0,150,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
100,30.0,175,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.7764910114696424
100,30.0,200,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8874182988224485
100,30.0,225,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9983455861752543
100,30.0,250,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1092728735280606
100,30.0,275,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.2202001608808666
100,30.0,300,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
100,30.0,325,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.4420547355864786
100,30.0,350,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.5529820229392848
100,30.0,375,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.6639093102920908
100,30.0,400,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.774836597644897
100,30.0,425,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.885763884997703
100,30.0,450,#2,#8,1,277.0,30,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.9966911723505085
100,40.0,1,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.005916121992149657
100,40.0,25,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.14790304980374142
100,40.0,50,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.29580609960748283
100,40.0,75,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.44370914941122425
100,40.0,100,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5916121992149657
100,40.0,125,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.739515249018707
100,40.0,150,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8874182988224485
100,40.0,175,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.0353213486261896
100,40.0,200,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1832243984299313
100,40.0,225,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
100,40.0,250,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.479030498037414
100,40.0,275,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.6269335478411557
100,40.0,300,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.774836597644897
100,40.0,325,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.9227396474486382
100,40.0,350,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.0706426972523793
100,40.0,375,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.218545747056121
100,40.0,400,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.3664487968598626
100,40.0,425,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.5143518466636037
100,40.0,450,#2,#8,1,277.0,40,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
100,50.0,1,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.00739515249018707
100,50.0,25,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.18487881225467676
100,50.0,50,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.3697576245093535
100,50.0,75,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5546364367640303
100,50.0,100,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.739515249018707
100,50.0,125,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.9243940612733836
100,50.0,150,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1092728735280606
100,50.0,175,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.294151685782737
100,50.0,200,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.479030498037414
100,50.0,225,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.6639093102920908
100,50.0,250,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.8487881225467673
100,50.0,275,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.033666934801444
100,50.0,300,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.218545747056121
100,50.0,325,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.403424559310798
100,50.0,350,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.588303371565474
100,50.0,375,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.7731821838201514
100,50.0,400,#2,#8,1,277.0,50,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.958060996074828
100,50.0,425,#1,#6,1,277.0,50,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.590593237932393
100,50.0,450,#1,#6,1,277.0,50,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
100,60.0,1,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.008874182988224484
100,60.0,25,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.22185457470561212
100,60.0,50,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.44370914941122425
100,60.0,75,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
100,60.0,100,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8874182988224485
100,60.0,125,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1092728735280606
100,60.0,150,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
100,60.0,175,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.5529820229392848
100,60.0,200,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.774836597644897
100,60.0,225,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.9966911723505085
100,60.0,250,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.218545747056121
100,60.0,275,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.440400321761733
100,60.0,300,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
100,60.0,325,#2,#8,1,277.0,60,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.884109471172957
100,60.0,350,#1,#6,1,277.0,60,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
100,60.0,375,#1,#6,1,277.0,60,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
100,60.0,400,#1,#6,1,277.0,60,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9258464804883495
100,60.0,425,#1/0,#4,1,277.0,60,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.4298451818278552
100,60.0,450,#1/0,#4,1,277.0,60,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471407
100,70.0,1,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.010353213486261899
100,70.0,25,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.2588303371565474
100,70.0,50,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5176606743130948
100,70.0,75,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.7764910114696424
100,70.0,100,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.0353213486261896
100,70.0,125,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.294151685782737
100,70.0,150,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.5529820229392848
100,70.0,175,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.811812360095832
100,70.0,200,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.0706426972523793
100,70.0,225,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.329473034408927
100,70.0,250,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.588303371565474
100,70.0,275,#2,#8,1,277.0,70,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.847133708722022
100,70.0,300,#1,#6,1,277.0,70,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.560115670427306
100,70.0,325,#1,#6,1,277.0,70,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.773458642962915
100,70.0,350,#1,#6,1,277.0,70,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.986801615498524
100,70.0,375,#1/0,#4,1,277.0,70,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5013112165874976
100,70.0,400,#1/0,#4,1,277.0,70,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6680652976933312
100,70.0,425,#1/0,#4,1,277.0,70,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.834819378799164
100,70.0,450,#2/0,#4,1,277.0,70,#2,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
100,80.0,1,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.011832243984299313
100,80.0,25,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.29580609960748283
100,80.0,50,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.5916121992149657
100,80.0,75,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,0.8874182988224485
100,80.0,100,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.1832243984299313
100,80.0,125,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.479030498037414
100,80.0,150,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,1.774836597644897
100,80.0,175,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.0706426972523793
100,80.0,200,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.3664487968598626
100,80.0,225,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
100,80.0,250,#2,#8,1,277.0,80,#2,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,115,2.958060996074828
100,80.0,275,#1,#6,1,277.0,80,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.682025940447654
100,80.0,300,#1,#6,1,277.0,80,#2,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9258464804883495
100,80.0,325,#1/0,#4,1,277.0,80,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.4774892050009503
100,80.0,350,#1/0,#4,1,277.0,80,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6680652976933312
100,80.0,375,#1/0,#4,1,277.0,80,#2,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8586413903857117
100,80.0,400,#2/0,#4,1,277.0,80,#2,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.623261904291573
100,80.0,425,#2/0,#4,1,277.0,80,#2,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.787215773309797
100,80.0,450,#2/0,#4,1,277.0,80,#2,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.95116964232802
100,90.0,1,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,0.013311274482336724
100,90.0,25,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,0.33278186205841814
100,90.0,50,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,0.6655637241168363
100,90.0,75,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,0.9983455861752543
100,90.0,100,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,1.3311274482336726
100,90.0,125,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,1.6639093102920908
100,90.0,150,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,1.9966911723505085
100,90.0,175,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,2.329473034408927
100,90.0,200,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,2.662254896467345
100,90.0,225,#2,#8,1,277.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,2.9950367585257633
100,90.0,250,#1,#6,1,277.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
100,90.0,275,#1/0,#4,1,277.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,150,2.358379147068212
100,90.0,300,#1/0,#4,1,277.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471407
100,90.0,325,#1/0,#4,1,277.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,150,2.787175355626069
100,90.0,350,#2/0,#4,1,277.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
100,90.0,375,#2/0,#4,1,277.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,175,2.7667215396825187
100,90.0,400,#2/0,#4,1,277.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,175,2.95116964232802
100,90.0,425,#3/0,#3,1,277.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,200,2.5895740071265263
100,90.0,450,#3/0,#3,1,277.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,200,2.741901889898675
100,100.0,1,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,0.01479030498037414
100,100.0,25,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,0.3697576245093535
100,100.0,50,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,0.739515249018707
100,100.0,75,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,1.1092728735280606
100,100.0,100,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,1.479030498037414
100,100.0,125,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,1.8487881225467673
100,100.0,150,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,2.218545747056121
100,100.0,175,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,2.588303371565474
100,100.0,200,#2,#8,1,277.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,115,2.958060996074828
100,100.0,225,#1,#6,1,277.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
100,100.0,250,#1/0,#4,1,277.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,150,2.38220115865476
100,100.0,275,#1/0,#4,1,277.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,150,2.6204212745202358
100,100.0,300,#1/0,#4,1,277.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,150,2.8586413903857117
100,100.0,325,#2/0,#4,1,277.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,175,2.664250371546129
100,100.0,350,#2/0,#4,1,277.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,175,2.8691927078189083
100,100.0,375,#3/0,#3,1,277.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,200,2.538798046202477
100,100.0,400,#3/0,#3,1,277.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,200,2.7080512492826423
100,100.0,425,#3/0,#3,1,277.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,200,2.8773044523628073
100,100.0,450,#4/0,#2,1,277.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
100,10.0,1,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.001969670422867133
100,10.0,25,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.049241760571678325
100,10.0,50,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.09848352114335665
100,10.0,75,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.14772528171503496
100,10.0,100,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.1969670422867133
100,10.0,125,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.24620880285839164
100,10.0,150,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.2954505634300699
100,10.0,175,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.34469232400174826
100,10.0,200,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.3939340845734266
100,10.0,225,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.44317584514510494
100,10.0,250,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.4924176057167833
100,10.0,275,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5416593662884616
100,10.0,300,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5909011268601398
100,10.0,325,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.6401428874318182
100,10.0,350,#2,#8,2,208.0,10,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.6893846480034965
100,20.0,1,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.003939340845734266
100,20.0,25,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.09848352114335665
100,20.0,50,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.1969670422867133
100,20.0,75,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.2954505634300699
100,20.0,100,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.3939340845734266
100,20.0,125,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.4924176057167833
100,20.0,150,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5909011268601398
100,20.0,175,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.6893846480034965
100,20.0,200,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.7878681691468532
100,20.0,225,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.8863516902902099
100,20.0,250,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.9848352114335666
100,20.0,275,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.0833187325769231
100,20.0,300,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.1818022537202797
100,20.0,325,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.2802857748636365
100,20.0,350,#2,#8,2,208.0,20,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.378769296006993
100,30.0,1,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.0059090112686013985
100,30.0,25,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.14772528171503496
100,30.0,50,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.2954505634300699
100,30.0,75,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.44317584514510494
100,30.0,100,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5909011268601398
100,30.0,125,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.7386264085751748
100,30.0,150,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.8863516902902099
100,30.0,175,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.034076972005245
100,30.0,200,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.1818022537202797
100,30.0,225,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.3295275354353147
100,30.0,250,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.4772528171503496
100,30.0,275,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.6249780988653848
100,30.0,300,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7727033805804198
100,30.0,325,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
100,30.0,350,#2,#8,2,208.0,30,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.06815394401049
100,40.0,1,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.007878681691468532
100,40.0,25,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.1969670422867133
100,40.0,50,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.3939340845734266
100,40.0,75,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5909011268601398
100,40.0,100,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.7878681691468532
100,40.0,125,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.9848352114335666
100,40.0,150,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.1818022537202797
100,40.0,175,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.378769296006993
100,40.0,200,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.5757363382937064
100,40.0,225,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7727033805804198
100,40.0,250,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.9696704228671331
100,40.0,275,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.1666374651538463
100,40.0,300,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.3636045074405594
100,40.0,325,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
100,40.0,350,#2,#8,2,208.0,40,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
100,50.0,1,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.009848352114335665
100,50.0,25,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.24620880285839164
100,50.0,50,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.4924176057167833
100,50.0,75,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.7386264085751748
100,50.0,100,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.9848352114335666
100,50.0,125,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.231044014291958
100,50.0,150,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.4772528171503496
100,50.0,175,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7234616200087414
100,50.0,200,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.9696704228671331
100,50.0,225,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.2158792257255246
100,50.0,250,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.462088028583916
100,50.0,275,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.708296831442308
100,50.0,300,#2,#8,2,208.0,50,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.9545056343006992
100,50.0,325,#1,#6,2,208.0,50,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.6382144371590917
100,50.0,350,#1,#6,2,208.0,50,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.841154009248253
100,60.0,1,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.011818022537202797
100,60.0,25,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.2954505634300699
100,60.0,50,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.5909011268601398
100,60.0,75,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.8863516902902099
100,60.0,100,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.1818022537202797
100,60.0,125,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.4772528171503496
100,60.0,150,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7727033805804198
100,60.0,175,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.06815394401049
100,60.0,200,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.3636045074405594
100,60.0,225,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706293
100,60.0,250,#2,#8,2,208.0,60,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.9545056343006992
100,60.0,275,#1,#6,2,208.0,60,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.6788023515769233
100,60.0,300,#1,#6,2,208.0,60,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
100,60.0,325,#1/0,#4,2,208.0,60,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.474511453552632
100,60.0,350,#1/0,#4,2,208.0,60,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.664858488441296
100,70.0,1,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.01378769296006993
100,70.0,25,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.34469232400174826
100,70.0,50,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.6893846480034965
100,70.0,75,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.034076972005245
100,70.0,100,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.378769296006993
100,70.0,125,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.7234616200087414
100,70.0,150,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.06815394401049
100,70.0,175,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.4128462680122382
100,70.0,200,#2,#8,2,208.0,70,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
100,70.0,225,#1,#6,2,208.0,70,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
100,70.0,250,#1,#6,2,208.0,70,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.841154009248252
100,70.0,275,#1/0,#4,2,208.0,70,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.442786947737854
100,70.0,300,#1/0,#4,2,208.0,70,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.6648584884412956
100,70.0,325,#1/0,#4,2,208.0,70,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
100,70.0,350,#2/0,#4,2,208.0,70,#2,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.6746945482984916
100,80.0,1,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.015757363382937064
100,80.0,25,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.3939340845734266
100,80.0,50,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,0.7878681691468532
100,80.0,75,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.1818022537202797
100,80.0,100,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.5757363382937064
100,80.0,125,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,1.9696704228671331
100,80.0,150,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.3636045074405594
100,80.0,175,#2,#8,2,208.0,80,#2,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,115,2.757538592013986
100,80.0,200,#1,#6,2,208.0,80,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.597626522741259
100,80.0,225,#1,#6,2,208.0,80,#2,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
100,80.0,250,#1/0,#4,2,208.0,80,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.5379604651821865
100,80.0,275,#1/0,#4,2,208.0,80,#2,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.791756511700405
100,80.0,300,#2/0,#4,2,208.0,80,#2,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.620108945271992
100,80.0,325,#2/0,#4,2,208.0,80,#2,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.8384513573779917
100,80.0,350,#3/0,#3,2,208.0,80,#2,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.5244766213264636
100,90.0,1,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,0.017727033805804197
100,90.0,25,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,0.44317584514510494
100,90.0,50,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,0.8863516902902099
100,90.0,75,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,1.3295275354353147
100,90.0,100,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,1.7727033805804198
100,90.0,125,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,2.2158792257255246
100,90.0,150,#2,#8,2,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,2.6590550708706293
100,90.0,175,#1,#6,2,208.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,130,2.557038608323427
100,90.0,200,#1,#6,2,208.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,130,2.9223298380839164
100,90.0,225,#1/0,#4,2,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,150,2.569684970996964
100,90.0,250,#1/0,#4,2,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
100,90.0,275,#2/0,#4,2,208.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,175,2.7019873498117417
100,90.0,300,#2/0,#4,2,208.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,175,2.9476225634309907
100,90.0,325,#3/0,#3,2,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
100,90.0,350,#3/0,#3,2,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922707
100,100.0,1,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,0.01969670422867133
100,100.0,25,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,0.4924176057167833
100,100.0,50,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,0.9848352114335666
100,100.0,75,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,1.4772528171503496
100,100.0,100,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,1.9696704228671331
100,100.0,125,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,2.462088028583916
100,100.0,150,#2,#8,2,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,115,2.9545056343006992
100,100.0,175,#1,#6,2,208.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,130,2.841154009248253
100,100.0,200,#1/0,#4,2,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,150,2.5379604651821865
100,100.0,225,#1/0,#4,2,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
100,100.0,250,#2/0,#4,2,208.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,175,2.729280151324992
100,100.0,275,#3/0,#3,2,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,200,2.479396681659919
100,100.0,300,#3/0,#3,2,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,200,2.704796379992639
100,100.0,325,#3/0,#3,2,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
100,100.0,350,#4/0,#2,2,208.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 2 pole,2,1,1,CU,75 C,230,2.6563110205980864
100,10.0,1,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.001705734586202937
100,10.0,25,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.04264336465507343
100,10.0,50,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.08528672931014686
100,10.0,75,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.1279300939652203
100,10.0,100,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.17057345862029372
100,10.0,125,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.21321682327536717
100,10.0,150,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.2558601879304406
100,10.0,175,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.29850355258551403
100,10.0,200,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.34114691724058743
100,10.0,225,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.38379028189566083
100,10.0,250,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.42643364655073435
100,10.0,275,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.46907701120580775
