Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
100,10.0,300,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5117203758608811
100,10.0,325,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5543637405159545
100,10.0,350,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5970071051710281
100,10.0,375,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6396504698261015
100,10.0,400,#2,#8,3,208.0,10,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6822938344811749
100,20.0,1,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.003411469172405874
100,20.0,25,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.08528672931014686
100,20.0,50,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.17057345862029372
100,20.0,75,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.2558601879304406
100,20.0,100,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.34114691724058743
100,20.0,125,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.42643364655073435
100,20.0,150,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5117203758608811
100,20.0,175,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5970071051710281
100,20.0,200,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6822938344811749
100,20.0,225,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.7675805637913217
100,20.0,250,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.8528672931014687
100,20.0,275,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.9381540224116155
100,20.0,300,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0234407517217623
100,20.0,325,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.108727481031909
100,20.0,350,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.1940142103420561
100,20.0,375,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.279300939652203
100,20.0,400,#2,#8,3,208.0,20,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.3645876689623497
100,30.0,1,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.005117203758608812
100,30.0,25,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.1279300939652203
100,30.0,50,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.2558601879304406
100,30.0,75,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.38379028189566083
100,30.0,100,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5117203758608811
100,30.0,125,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6396504698261015
100,30.0,150,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.7675805637913217
100,30.0,175,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.895510657756542
100,30.0,200,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0234407517217623
100,30.0,225,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.1513708456869827
100,30.0,250,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.279300939652203
100,30.0,275,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.4072310336174232
100,30.0,300,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.5351611275826433
100,30.0,325,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
100,30.0,350,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.791021315513084
100,30.0,375,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.9189514094783044
100,30.0,400,#2,#8,3,208.0,30,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.0468815034435246
100,40.0,1,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.006822938344811748
100,40.0,25,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.17057345862029372
100,40.0,50,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.34114691724058743
100,40.0,75,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5117203758608811
100,40.0,100,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6822938344811749
100,40.0,125,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.8528672931014687
100,40.0,150,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0234407517217623
100,40.0,175,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.1940142103420561
100,40.0,200,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.3645876689623497
100,40.0,225,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.5351611275826433
100,40.0,250,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.7057345862029374
100,40.0,275,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.876308044823231
100,40.0,300,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.0468815034435246
100,40.0,325,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.217454962063818
100,40.0,350,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.3880284206841123
100,40.0,375,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
100,40.0,400,#2,#8,3,208.0,40,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7291753379246995
100,50.0,1,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.008528672931014687
100,50.0,25,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.21321682327536717
100,50.0,50,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.42643364655073435
100,50.0,75,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6396504698261015
100,50.0,100,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.8528672931014687
100,50.0,125,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0660841163768358
100,50.0,150,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.279300939652203
100,50.0,175,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.4925177629275703
100,50.0,200,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.7057345862029374
100,50.0,225,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.9189514094783044
100,50.0,250,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.1321682327536715
100,50.0,275,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.3453850560290386
100,50.0,300,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
100,50.0,325,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7718187025797727
100,50.0,350,#2,#8,3,208.0,50,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.9850355258551406
100,50.0,375,#1,#6,3,208.0,50,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6361850414381993
100,50.0,400,#1,#6,3,208.0,50,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8119307108674128
100,60.0,1,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.010234407517217624
100,60.0,25,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.2558601879304406
100,60.0,50,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5117203758608811
100,60.0,75,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.7675805637913217
100,60.0,100,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0234407517217623
100,60.0,125,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.279300939652203
100,60.0,150,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.5351611275826433
100,60.0,175,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.791021315513084
100,60.0,200,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.0468815034435246
100,60.0,225,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.3027416913739653
100,60.0,250,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
100,60.0,275,#2,#8,3,208.0,60,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.8144620672348464
100,60.0,300,#1,#6,3,208.0,60,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.5307376397806722
100,60.0,325,#1,#6,3,208.0,60,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957277
100,60.0,350,#1,#6,3,208.0,60,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107837
100,60.0,375,#1/0,#4,3,208.0,60,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.4726079832037455
100,60.0,400,#1/0,#4,3,208.0,60,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.6374485154173284
100,70.0,1,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.011940142103420561
100,70.0,25,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.29850355258551403
100,70.0,50,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.5970071051710281
100,70.0,75,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.895510657756542
100,70.0,100,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.1940142103420561
100,70.0,125,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.4925177629275703
100,70.0,150,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.791021315513084
100,70.0,175,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.0895248680985983
100,70.0,200,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.3880284206841123
100,70.0,225,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
100,70.0,250,#2,#8,3,208.0,70,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.9850355258551406
100,70.0,275,#1,#6,3,208.0,70,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.706483309209885
100,70.0,300,#1,#6,3,208.0,70,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.9525272464107832
100,70.0,325,#1/0,#4,3,208.0,70,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
100,70.0,350,#1/0,#4,3,208.0,70,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.692395359488522
100,70.0,375,#1/0,#4,3,208.0,70,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.884709313737703
100,70.0,400,#2/0,#4,3,208.0,70,#2,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.647183404373136
100,80.0,1,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.013645876689623497
100,80.0,25,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.34114691724058743
100,80.0,50,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,0.6822938344811749
100,80.0,75,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.0234407517217623
100,80.0,100,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.3645876689623497
100,80.0,125,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,1.7057345862029374
100,80.0,150,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.0468815034435246
100,80.0,175,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.3880284206841123
100,80.0,200,#2,#8,3,208.0,80,#2,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,115,2.7291753379246995
100,80.0,225,#1,#6,3,208.0,80,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
100,80.0,250,#1,#6,3,208.0,80,#2,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8119307108674128
100,80.0,275,#1/0,#4,3,208.0,80,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.417661139132551
100,80.0,300,#1/0,#4,3,208.0,80,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.6374485154173284
100,80.0,325,#1/0,#4,3,208.0,80,#2,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
100,80.0,350,#2/0,#4,3,208.0,80,#2,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.647183404373136
100,80.0,375,#2/0,#4,3,208.0,80,#2,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.8362679332569316
100,80.0,400,#3/0,#3,3,208.0,80,#2,4,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.4985105760785338
100,90.0,1,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,0.015351611275826434
100,90.0,25,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,0.38379028189566083
100,90.0,50,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,0.7675805637913217
100,90.0,75,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,1.1513708456869827
100,90.0,100,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,1.5351611275826433
100,90.0,125,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,1.9189514094783044
100,90.0,150,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,2.3027416913739653
100,90.0,175,#2,#8,3,208.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,2.686531973269626
100,90.0,200,#1,#6,3,208.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,130,2.530737639780672
100,90.0,225,#1,#6,3,208.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,130,2.8470798447532553
100,90.0,250,#1/0,#4,3,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,150,2.472607983203745
100,90.0,275,#1/0,#4,3,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,150,2.71986878152412
100,90.0,300,#1/0,#4,3,208.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,150,2.967129579844494
100,90.0,325,#2/0,#4,3,208.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
100,90.0,350,#2/0,#4,3,208.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,175,2.9780813299197777
100,90.0,375,#3/0,#3,3,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,200,2.6351478732078286
100,90.0,400,#3/0,#3,3,208.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
100,100.0,1,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,0.017057345862029373
100,100.0,25,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,0.42643364655073435
100,100.0,50,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,0.8528672931014687
100,100.0,75,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,1.279300939652203
100,100.0,100,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,1.7057345862029374
100,100.0,125,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,2.1321682327536715
100,100.0,150,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,2.558601879304406
100,100.0,175,#2,#8,3,208.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,115,2.9850355258551406
100,100.0,200,#1,#6,3,208.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,130,2.8119307108674128
100,100.0,225,#1/0,#4,3,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,150,2.472607983203745
100,100.0,250,#1/0,#4,3,208.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,150,2.7473422035597164
100,100.0,275,#2/0,#4,3,208.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,175,2.599912272152187
100,100.0,300,#2/0,#4,3,208.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,175,2.836267933256931
100,100.0,325,#3/0,#3,3,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,200,2.5375498038297604
100,100.0,350,#3/0,#3,3,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,200,2.732745942585896
100,100.0,375,#3/0,#3,3,208.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,200,2.9279420813420316
100,100.0,400,#4/0,#2,3,208.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),208 V / 3 pole,3,1,1,CU,75 C,230,2.6289889643862203
100,10.0,1,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0008535238499090912
100,10.0,25,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.021338096247727277
100,10.0,50,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.042676192495454554
100,10.0,75,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.06401428874318182
100,10.0,100,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.08535238499090911
100,10.0,125,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.10669048123863638
100,10.0,150,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.12802857748636365
100,10.0,175,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1493666737340909
100,10.0,200,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.17070476998181822
100,10.0,225,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1920428662295455
100,10.0,250,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.21338096247727276
100,10.0,275,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.234719058725
100,10.0,300,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2560571549727273
100,10.0,325,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2773952512204546
100,10.0,350,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2987333474681818
100,10.0,375,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3200714437159091
100,10.0,400,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.34140953996363643
100,10.0,425,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.36274763621136363
100,10.0,450,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
100,10.0,475,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.40542382870681815
100,10.0,500,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4267619249545455
100,10.0,525,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4481000212022728
100,10.0,550,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.46943811745
100,10.0,575,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4907762136977274
100,10.0,600,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5121143099454546
100,10.0,625,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5334524061931818
100,10.0,650,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5547905024409092
100,10.0,675,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886364
100,10.0,700,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5974666949363636
100,10.0,725,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6188047911840909
100,10.0,750,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6401428874318182
100,10.0,775,#2,#8,2,480.0,10,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6614809836795456
100,20.0,1,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0017070476998181823
100,20.0,25,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.042676192495454554
100,20.0,50,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.08535238499090911
100,20.0,75,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.12802857748636365
100,20.0,100,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.17070476998181822
100,20.0,125,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.21338096247727276
100,20.0,150,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2560571549727273
100,20.0,175,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2987333474681818
100,20.0,200,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.34140953996363643
100,20.0,225,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
100,20.0,250,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4267619249545455
100,20.0,275,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.46943811745
100,20.0,300,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5121143099454546
100,20.0,325,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5547905024409092
100,20.0,350,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5974666949363636
100,20.0,375,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6401428874318182
100,20.0,400,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6828190799272729
100,20.0,425,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.7254952724227273
100,20.0,450,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
100,20.0,475,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8108476574136363
100,20.0,500,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.853523849909091
100,20.0,525,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8962000424045456
100,20.0,550,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9388762349
100,20.0,575,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9815524273954548
100,20.0,600,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0242286198909092
100,20.0,625,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0669048123863636
100,20.0,650,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1095810048818184
100,20.0,675,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1522571973772728
100,20.0,700,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1949333898727272
100,20.0,725,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2376095823681819
100,20.0,750,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2802857748636365
100,20.0,775,#2,#8,2,480.0,20,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.322961967359091
100,30.0,1,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.002560571549727273
100,30.0,25,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.06401428874318182
100,30.0,50,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.12802857748636365
100,30.0,75,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1920428662295455
100,30.0,100,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2560571549727273
100,30.0,125,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3200714437159091
100,30.0,150,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
100,30.0,175,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4481000212022728
100,30.0,200,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5121143099454546
100,30.0,225,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886364
100,30.0,250,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6401428874318182
100,30.0,275,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.7041571761750001
100,30.0,300,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
100,30.0,325,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8321857536613637
100,30.0,350,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8962000424045456
100,30.0,375,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9602143311477274
100,30.0,400,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0242286198909092
100,30.0,425,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.088242908634091
100,30.0,450,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1522571973772728
100,30.0,475,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2162714861204544
100,30.0,500,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2802857748636365
100,30.0,525,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3443000636068183
100,30.0,550,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4083143523500001
100,30.0,575,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.472328641093182
100,30.0,600,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
100,30.0,625,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.6003572185795456
100,30.0,650,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.6643715073227274
100,30.0,675,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.728385796065909
100,30.0,700,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.7924000848090913
100,30.0,725,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8564143735522727
100,30.0,750,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
100,30.0,775,#2,#8,2,480.0,30,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9844429510386365
100,40.0,1,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.0034140953996363646
100,40.0,25,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.08535238499090911
100,40.0,50,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.17070476998181822
100,40.0,75,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2560571549727273
100,40.0,100,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.34140953996363643
100,40.0,125,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4267619249545455
100,40.0,150,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5121143099454546
100,40.0,175,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5974666949363636
100,40.0,200,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6828190799272729
100,40.0,225,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
100,40.0,250,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.853523849909091
100,40.0,275,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9388762349
100,40.0,300,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0242286198909092
100,40.0,325,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1095810048818184
100,40.0,350,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1949333898727272
100,40.0,375,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2802857748636365
100,40.0,400,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3656381598545457
100,40.0,425,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4509905448454545
100,40.0,450,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
100,40.0,475,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.6216953148272726
100,40.0,500,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.707047699818182
100,40.0,525,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.7924000848090913
100,40.0,550,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8777524698
100,40.0,575,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9631048547909096
100,40.0,600,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.0484572397818184
100,40.0,625,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.133809624772727
100,40.0,650,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.219162009763637
100,40.0,675,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.3045143947545457
100,40.0,700,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.3898667797454545
100,40.0,725,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.4752191647363637
100,40.0,750,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
100,40.0,775,#2,#8,2,480.0,40,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.645923934718182
100,50.0,1,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.004267619249545455
100,50.0,25,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.10669048123863638
100,50.0,50,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.21338096247727276
100,50.0,75,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.3200714437159091
100,50.0,100,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4267619249545455
100,50.0,125,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5334524061931818
100,50.0,150,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6401428874318182
100,50.0,175,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.7468333686704546
100,50.0,200,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.853523849909091
100,50.0,225,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.9602143311477274
100,50.0,250,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0669048123863636
100,50.0,275,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.173595293625
100,50.0,300,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2802857748636365
100,50.0,325,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.386976256102273
100,50.0,350,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4936667373409092
100,50.0,375,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.6003572185795456
100,50.0,400,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.707047699818182
100,50.0,425,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8137381810568183
100,50.0,450,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
100,50.0,475,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.027119143534091
100,50.0,500,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.133809624772727
100,50.0,525,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.2405001060113636
100,50.0,550,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.34719058725
100,50.0,575,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.453881068488637
100,50.0,600,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
100,50.0,625,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6672620309659094
100,50.0,650,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.773952512204546
100,50.0,675,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8806429934431823
100,50.0,700,#2,#8,2,480.0,50,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
100,50.0,725,#1,#6,2,480.0,50,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.550273955920455
100,50.0,750,#1,#6,2,480.0,50,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
100,50.0,775,#1,#6,2,480.0,50,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.726154918397728
100,60.0,1,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.005121143099454546
100,60.0,25,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.12802857748636365
100,60.0,50,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2560571549727273
100,60.0,75,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
100,60.0,100,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5121143099454546
100,60.0,125,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6401428874318182
100,60.0,150,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
100,60.0,175,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8962000424045456
100,60.0,200,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0242286198909092
100,60.0,225,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1522571973772728
100,60.0,250,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.2802857748636365
100,60.0,275,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4083143523500001
100,60.0,300,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
100,60.0,325,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.6643715073227274
100,60.0,350,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.7924000848090913
100,60.0,375,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
100,60.0,400,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.0484572397818184
100,60.0,425,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.176485817268182
100,60.0,450,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.3045143947545457
100,60.0,475,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.432542972240909
100,60.0,500,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
100,60.0,525,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
100,60.0,550,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8166287047000003
100,60.0,575,#2,#8,2,480.0,60,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.944657282186364
100,60.0,600,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
100,60.0,625,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
100,60.0,650,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.743743014645455
100,60.0,675,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.849271592131818
100,60.0,700,#1,#6,2,480.0,60,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
100,60.0,725,#1/0,#4,2,480.0,60,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3920277384342112
100,60.0,750,#1/0,#4,2,480.0,60,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
100,60.0,775,#1/0,#4,2,480.0,60,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5569951686710533
100,70.0,1,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.005974666949363637
100,70.0,25,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.1493666737340909
100,70.0,50,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.2987333474681818
100,70.0,75,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.4481000212022728
100,70.0,100,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5974666949363636
100,70.0,125,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.7468333686704546
100,70.0,150,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.8962000424045456
100,70.0,175,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0455667161386366
100,70.0,200,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1949333898727272
100,70.0,225,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3443000636068183
100,70.0,250,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.4936667373409092
100,70.0,275,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.643033411075
100,70.0,300,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.7924000848090913
100,70.0,325,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.9417667585431821
100,70.0,350,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.091133432277273
100,70.0,375,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.2405001060113636
100,70.0,400,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.3898667797454545
100,70.0,425,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.5392334534795458
100,70.0,450,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
100,70.0,475,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.8379668009477275
100,70.0,500,#2,#8,2,480.0,70,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
100,70.0,525,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.585450148415909
100,70.0,550,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7085668221500008
100,70.0,575,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.831683495884091
100,70.0,600,#1,#6,2,480.0,70,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
100,70.0,625,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4057750242872813
100,70.0,650,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.502006025258772
100,70.0,675,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
100,70.0,700,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6944680272017543
100,70.0,725,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7906990281732456
100,70.0,750,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
100,70.0,775,#1/0,#4,2,480.0,70,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.983161030116228
100,80.0,1,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.006828190799272729
100,80.0,25,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.17070476998181822
100,80.0,50,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.34140953996363643
100,80.0,75,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.5121143099454546
100,80.0,100,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.6828190799272729
100,80.0,125,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,0.853523849909091
100,80.0,150,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.0242286198909092
100,80.0,175,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.1949333898727272
100,80.0,200,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.3656381598545457
100,80.0,225,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
100,80.0,250,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.707047699818182
100,80.0,275,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,1.8777524698
100,80.0,300,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.0484572397818184
100,80.0,325,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.219162009763637
100,80.0,350,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.3898667797454545
100,80.0,375,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
100,80.0,400,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.7312763197090915
100,80.0,425,#2,#8,2,480.0,80,#2,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,115,2.901981089690909
100,80.0,450,#1,#6,2,480.0,80,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
100,80.0,475,#1,#6,2,480.0,80,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.673390629654546
100,80.0,500,#1,#6,2,480.0,80,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.814095399636364
100,80.0,525,#1,#6,2,480.0,80,#2,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9548001696181823
100,80.0,550,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.419522310140351
100,80.0,575,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5295005969649127
100,80.0,600,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.639478883789474
100,80.0,625,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7494571706140354
100,80.0,650,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8594354574385967
100,80.0,675,#1/0,#4,2,480.0,80,#2,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
100,80.0,700,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.649221266886125
100,80.0,725,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.7438363121320584
100,80.0,750,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.838451357377991
100,80.0,775,#2/0,#4,2,480.0,80,#2,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.933066402623924
100,90.0,1,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.007681714649181818
100,90.0,25,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.1920428662295455
100,90.0,50,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.384085732459091
100,90.0,75,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.5761285986886364
100,90.0,100,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.768171464918182
100,90.0,125,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.9602143311477274
100,90.0,150,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.1522571973772728
100,90.0,175,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.3443000636068183
100,90.0,200,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.536342929836364
100,90.0,225,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.728385796065909
100,90.0,250,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
100,90.0,275,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.1124715285250004
100,90.0,300,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.3045143947545457
100,90.0,325,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.496557260984091
100,90.0,350,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.6886001272136366
100,90.0,375,#2,#8,2,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.8806429934431823
100,90.0,400,#1,#6,2,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,130,2.5326858596727275
100,90.0,425,#1,#6,2,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,130,2.690978725902273
100,90.0,450,#1,#6,2,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,130,2.849271592131818
100,90.0,475,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.3507858808750006
100,90.0,500,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
100,90.0,525,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
100,90.0,550,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.721962598907895
100,90.0,575,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.8456881715855262
