Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
100,90.0,600,#1/0,#4,2,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
100,90.0,625,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,175,2.661048147541867
100,90.0,650,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,175,2.7674900734435415
100,90.0,675,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,175,2.873931999345216
100,90.0,700,#2/0,#4,2,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,175,2.980373925246891
100,90.0,725,#3/0,#3,2,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,200,2.549270588143062
100,90.0,750,#3/0,#3,2,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
100,90.0,775,#3/0,#3,2,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,200,2.725082352842584
100,100.0,1,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.00853523849909091
100,100.0,25,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.21338096247727276
100,100.0,50,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.4267619249545455
100,100.0,75,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.6401428874318182
100,100.0,100,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,0.853523849909091
100,100.0,125,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.0669048123863636
100,100.0,150,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.2802857748636365
100,100.0,175,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.4936667373409092
100,100.0,200,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.707047699818182
100,100.0,225,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,1.9204286622954547
100,100.0,250,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.133809624772727
100,100.0,275,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.34719058725
100,100.0,300,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.560571549727273
100,100.0,325,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.773952512204546
100,100.0,350,#2,#8,2,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,115,2.9873334746818183
100,100.0,375,#1,#6,2,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
100,100.0,400,#1,#6,2,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,130,2.814095399636364
100,100.0,425,#1,#6,2,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,130,2.9899763621136373
100,100.0,450,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
100,100.0,475,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.6119843120833335
100,100.0,500,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.7494571706140354
100,100.0,525,#1/0,#4,2,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
100,100.0,550,#2/0,#4,2,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,175,2.6019137442631584
100,100.0,575,#2/0,#4,2,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,175,2.7201825508205753
100,100.0,600,#2/0,#4,2,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,175,2.838451357377991
100,100.0,625,#2/0,#4,2,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,175,2.9567201639354073
100,100.0,650,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,200,2.5395032678819778
100,100.0,675,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
100,100.0,700,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
100,100.0,725,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,200,2.8325228757145138
100,100.0,750,#3/0,#3,2,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
100,100.0,775,#4/0,#2,2,480.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 2 pole,2,1,1,CU,75 C,230,2.5487936697643545
100,10.0,1,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0007391516540212728
100,10.0,25,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.01847879135053182
100,10.0,50,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.03695758270106364
100,10.0,75,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.05543637405159547
100,10.0,100,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.07391516540212728
100,10.0,125,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0923939567526591
100,10.0,150,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.11087274810319094
100,10.0,175,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.12935153945372274
100,10.0,200,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.14783033080425456
100,10.0,225,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.16630912215478638
100,10.0,250,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.1847879135053182
100,10.0,275,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.20326670485585002
100,10.0,300,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.22174549620638187
100,10.0,325,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.24022428755691363
100,10.0,350,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2587030789074455
100,10.0,375,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2771818702579773
100,10.0,400,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2956606616085091
100,10.0,425,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.314139452959041
100,10.0,450,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
100,10.0,475,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.35109703566010453
100,10.0,500,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3695758270106364
100,10.0,525,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3880546183611682
100,10.0,550,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.40653340971170004
100,10.0,575,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.42501220106223186
100,10.0,600,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.44349099241276374
100,10.0,625,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.4619697837632955
100,10.0,650,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.48044857511382727
100,10.0,675,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
100,10.0,700,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.517406157814891
100,10.0,725,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5358849491654228
100,10.0,750,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5543637405159546
100,10.0,775,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5728425318664864
100,10.0,800,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5913213232170182
100,10.0,825,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6098001145675501
100,10.0,850,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.628278905918082
100,10.0,875,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6467576972686139
100,10.0,900,#2,#8,3,480.0,10,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
100,20.0,1,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0014783033080425455
100,20.0,25,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.03695758270106364
100,20.0,50,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.07391516540212728
100,20.0,75,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.11087274810319094
100,20.0,100,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.14783033080425456
100,20.0,125,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.1847879135053182
100,20.0,150,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.22174549620638187
100,20.0,175,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2587030789074455
100,20.0,200,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2956606616085091
100,20.0,225,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
100,20.0,250,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3695758270106364
100,20.0,275,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.40653340971170004
100,20.0,300,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.44349099241276374
100,20.0,325,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.48044857511382727
100,20.0,350,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.517406157814891
100,20.0,375,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5543637405159546
100,20.0,400,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5913213232170182
100,20.0,425,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.628278905918082
100,20.0,450,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
100,20.0,475,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7021940713202091
100,20.0,500,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7391516540212728
100,20.0,525,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7761092367223364
100,20.0,550,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8130668194234001
100,20.0,575,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8500244021244637
100,20.0,600,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8869819848255275
100,20.0,625,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.923939567526591
100,20.0,650,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9608971502276545
100,20.0,675,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
100,20.0,700,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.034812315629782
100,20.0,725,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0717698983308457
100,20.0,750,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1087274810319092
100,20.0,775,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1456850637329727
100,20.0,800,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1826426464340365
100,20.0,825,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2196002291351002
100,20.0,850,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.256557811836164
100,20.0,875,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2935153945372277
100,20.0,900,#2,#8,3,480.0,20,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
100,30.0,1,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0022174549620638186
100,30.0,25,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.05543637405159547
100,30.0,50,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.11087274810319094
100,30.0,75,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.16630912215478638
100,30.0,100,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.22174549620638187
100,30.0,125,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2771818702579773
100,30.0,150,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
100,30.0,175,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3880546183611682
100,30.0,200,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.44349099241276374
100,30.0,225,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
100,30.0,250,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5543637405159546
100,30.0,275,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6098001145675501
100,30.0,300,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
100,30.0,325,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7206728626707409
100,30.0,350,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7761092367223364
100,30.0,375,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.831545610773932
100,30.0,400,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8869819848255275
100,30.0,425,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9424183588771229
100,30.0,450,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
100,30.0,475,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.0532911069803137
100,30.0,500,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1087274810319092
100,30.0,525,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1641638550835047
100,30.0,550,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2196002291351002
100,30.0,575,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2750366031866955
100,30.0,600,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
100,30.0,625,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.3859093512898868
100,30.0,650,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4413457253414819
100,30.0,675,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4967820993930774
100,30.0,700,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.552218473444673
100,30.0,725,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.6076548474962684
100,30.0,750,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
100,30.0,775,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.7185275955994597
100,30.0,800,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.773963969651055
100,30.0,825,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8294003437026505
100,30.0,850,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8848367177542458
100,30.0,875,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9402730918058406
100,30.0,900,#2,#8,3,480.0,30,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
100,40.0,1,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.002956606616085091
100,40.0,25,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.07391516540212728
100,40.0,50,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.14783033080425456
100,40.0,75,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.22174549620638187
100,40.0,100,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2956606616085091
100,40.0,125,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3695758270106364
100,40.0,150,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.44349099241276374
100,40.0,175,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.517406157814891
100,40.0,200,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5913213232170182
100,40.0,225,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
100,40.0,250,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7391516540212728
100,40.0,275,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8130668194234001
100,40.0,300,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8869819848255275
100,40.0,325,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9608971502276545
100,40.0,350,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.034812315629782
100,40.0,375,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1087274810319092
100,40.0,400,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1826426464340365
100,40.0,425,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.256557811836164
100,40.0,450,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
100,40.0,475,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4043881426404181
100,40.0,500,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4783033080425456
100,40.0,525,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.552218473444673
100,40.0,550,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.6261336388468002
100,40.0,575,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.7000488042489275
100,40.0,600,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.773963969651055
100,40.0,625,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.847879135053182
100,40.0,650,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.921794300455309
100,40.0,675,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
100,40.0,700,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.069624631259564
100,40.0,725,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.1435397966616914
100,40.0,750,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.2174549620638184
100,40.0,775,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.2913701274659455
100,40.0,800,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.365285292868073
100,40.0,825,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4392004582702005
100,40.0,850,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.513115623672328
100,40.0,875,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
100,40.0,900,#2,#8,3,480.0,40,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
100,50.0,1,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0036957582701063643
100,50.0,25,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.0923939567526591
100,50.0,50,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.1847879135053182
100,50.0,75,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2771818702579773
100,50.0,100,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3695758270106364
100,50.0,125,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.4619697837632955
100,50.0,150,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5543637405159546
100,50.0,175,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6467576972686139
100,50.0,200,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7391516540212728
100,50.0,225,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.831545610773932
100,50.0,250,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.923939567526591
100,50.0,275,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.01633352427925
100,50.0,300,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1087274810319092
100,50.0,325,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2011214377845683
100,50.0,350,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2935153945372277
100,50.0,375,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.3859093512898868
100,50.0,400,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4783033080425456
100,50.0,425,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.5706972647952049
100,50.0,450,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
100,50.0,475,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.755485178300523
100,50.0,500,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.847879135053182
100,50.0,525,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9402730918058406
100,50.0,550,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.0326670485585
100,50.0,575,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.125061005311159
100,50.0,600,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.2174549620638184
100,50.0,625,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3098489188164772
100,50.0,650,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4022428755691365
100,50.0,675,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
100,50.0,700,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
100,50.0,725,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.679424745827114
100,50.0,750,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7718187025797736
100,50.0,775,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8642126593324324
100,50.0,800,#2,#8,3,480.0,50,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
100,50.0,825,#1,#6,3,480.0,50,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.51316307283775
100,50.0,850,#1,#6,3,480.0,50,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5893195295904095
100,50.0,875,#1,#6,3,480.0,50,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6654759863430684
100,50.0,900,#1,#6,3,480.0,50,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957273
100,60.0,1,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.004434909924127637
100,60.0,25,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.11087274810319094
100,60.0,50,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.22174549620638187
100,60.0,75,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
100,60.0,100,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.44349099241276374
100,60.0,125,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5543637405159546
100,60.0,150,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
100,60.0,175,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7761092367223364
100,60.0,200,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8869819848255275
100,60.0,225,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
100,60.0,250,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1087274810319092
100,60.0,275,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2196002291351002
100,60.0,300,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
100,60.0,325,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4413457253414819
100,60.0,350,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.552218473444673
100,60.0,375,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
100,60.0,400,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.773963969651055
100,60.0,425,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8848367177542458
100,60.0,450,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
100,60.0,475,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.1065822139606274
100,60.0,500,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.2174549620638184
100,60.0,525,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3283277101670095
100,60.0,550,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.4392004582702005
100,60.0,575,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.550073206373391
100,60.0,600,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
100,60.0,625,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.7718187025797736
100,60.0,650,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8826914506829637
100,60.0,675,#2,#8,3,480.0,60,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
100,60.0,700,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889346
100,60.0,725,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.650244694992537
100,60.0,750,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957277
100,60.0,775,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.833020191198919
100,60.0,800,#1,#6,3,480.0,60,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.92440793930211
100,60.0,825,#1/0,#4,3,480.0,60,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.357219610654237
100,60.0,850,#1/0,#4,3,480.0,60,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4286505079467897
100,60.0,875,#1/0,#4,3,480.0,60,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
100,60.0,900,#1/0,#4,3,480.0,60,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318953
100,70.0,1,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.00517406157814891
100,70.0,25,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.12935153945372274
100,70.0,50,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2587030789074455
100,70.0,75,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.3880546183611682
100,70.0,100,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.517406157814891
100,70.0,125,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.6467576972686139
100,70.0,150,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7761092367223364
100,70.0,175,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.9054607761760591
100,70.0,200,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.034812315629782
100,70.0,225,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1641638550835047
100,70.0,250,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.2935153945372277
100,70.0,275,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.42286693399095
100,70.0,300,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.552218473444673
100,70.0,325,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.681570012898396
100,70.0,350,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.8109215523521183
100,70.0,375,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.9402730918058406
100,70.0,400,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.069624631259564
100,70.0,425,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.198976170713286
100,70.0,450,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.3283277101670095
100,70.0,475,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.457679249620732
100,70.0,500,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
100,70.0,525,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.716382328528178
100,70.0,550,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8457338679819
100,70.0,575,#2,#8,3,480.0,70,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9750854074356234
100,70.0,600,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
100,70.0,625,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6654759863430684
100,70.0,650,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7720950257967907
100,70.0,675,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.878714065250514
100,70.0,700,#1,#6,3,480.0,70,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.985333104704236
100,70.0,725,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4167453583980305
100,70.0,750,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
100,70.0,775,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5834174520806537
100,70.0,800,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.666753498921965
100,70.0,825,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.750089545763277
100,70.0,850,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8334255926045877
100,70.0,875,#1/0,#4,3,480.0,70,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.916761639445899
100,70.0,900,#2/0,#4,3,480.0,70,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
100,80.0,1,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.005913213232170182
100,80.0,25,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.14783033080425456
100,80.0,50,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.2956606616085091
100,80.0,75,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.44349099241276374
100,80.0,100,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.5913213232170182
100,80.0,125,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.7391516540212728
100,80.0,150,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,0.8869819848255275
100,80.0,175,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.034812315629782
100,80.0,200,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.1826426464340365
100,80.0,225,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
100,80.0,250,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.4783033080425456
100,80.0,275,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.6261336388468002
100,80.0,300,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.773963969651055
100,80.0,325,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,1.921794300455309
100,80.0,350,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.069624631259564
100,80.0,375,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.2174549620638184
100,80.0,400,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.365285292868073
100,80.0,425,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.513115623672328
100,80.0,450,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
100,80.0,475,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.8087762852808362
100,80.0,500,#2,#8,3,480.0,80,#2,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
100,80.0,525,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.558856946889345
100,80.0,550,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6807072776936005
100,80.0,575,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8025576084978545
100,80.0,600,#1,#6,3,480.0,80,#2,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9244079393021094
100,80.0,625,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3810299097517547
100,80.0,650,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.476271106141825
100,80.0,675,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318953
100,80.0,700,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.666753498921965
100,80.0,725,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7619946953120356
100,80.0,750,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
100,80.0,775,#1/0,#4,3,480.0,80,#2,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.952477088092176
100,80.0,800,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.621972133855296
100,80.0,825,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.7039087630382745
100,80.0,850,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.7858453922212525
100,80.0,875,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.867782021404231
100,80.0,900,#2/0,#4,3,480.0,80,#2,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.9497186505872084
100,90.0,1,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.0066523648861914544
100,90.0,25,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.16630912215478638
100,90.0,50,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.33261824430957276
100,90.0,75,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.49892736646435915
100,90.0,100,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.6652364886191455
100,90.0,125,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.831545610773932
100,90.0,150,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.9978547329287183
100,90.0,175,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.1641638550835047
100,90.0,200,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.330472977238291
100,90.0,225,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.4967820993930774
100,90.0,250,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
100,90.0,275,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.8294003437026505
100,90.0,300,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.9957094658574366
100,90.0,325,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.1620185880122227
100,90.0,350,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.3283277101670095
100,90.0,375,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.494636832321796
100,90.0,400,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.660945954476582
100,90.0,425,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.8272550766313684
100,90.0,450,#2,#8,3,480.0,90,#2,0,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9935641987861548
100,90.0,475,#1,#6,3,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,130,2.604550820940941
100,90.0,500,#1,#6,3,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957277
100,90.0,525,#1,#6,3,480.0,90,#2,1,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,130,2.8787140652505143
100,90.0,550,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.357219610654237
100,90.0,575,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.464365956593066
100,90.0,600,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
100,90.0,625,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.6786586484707238
100,90.0,650,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.7858049944095526
100,90.0,675,#1/0,#4,3,480.0,90,#2,2,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8929513403483815
100,90.0,700,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
100,90.0,725,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.673182527094658
100,90.0,750,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
100,90.0,775,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.8575399427563584
100,90.0,800,#2/0,#4,3,480.0,90,#2,3,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.9497186505872084
100,90.0,825,#3/0,#3,3,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.512174305791463
100,90.0,850,#3/0,#3,3,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.588300799906356
100,90.0,875,#3/0,#3,3,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
100,90.0,900,#3/0,#3,3,480.0,90,#2,4,Coarse,OK - HIGH: Circuit load current (90.0A) is within 90.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.7405537881361415
100,100.0,1,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.007391516540212729
100,100.0,25,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.1847879135053182
100,100.0,50,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.3695758270106364
100,100.0,75,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.5543637405159546
100,100.0,100,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.7391516540212728
100,100.0,125,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,0.923939567526591
100,100.0,150,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.1087274810319092
100,100.0,175,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.2935153945372277
100,100.0,200,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.4783033080425456
100,100.0,225,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.663091221547864
100,100.0,250,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,1.847879135053182
100,100.0,275,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.0326670485585
100,100.0,300,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.2174549620638184
100,100.0,325,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.4022428755691365
100,100.0,350,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.5870307890744555
100,100.0,375,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.7718187025797736
100,100.0,400,#2,#8,3,480.0,100,#2,0,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,115,2.9566066160850912
100,100.0,425,#1,#6,3,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,130,2.5893195295904095
100,100.0,450,#1,#6,3,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957273
100,100.0,475,#1,#6,3,480.0,100,#2,1,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,130,2.8939453566010456
100,100.0,500,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.381029909751754
100,100.0,525,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.500081405239342
100,100.0,550,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.61913290072693
