Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
100,100.0,575,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.7381843962145176
100,100.0,600,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021052
100,100.0,625,#1/0,#4,3,480.0,100,#2,2,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,150,2.976287387189693
100,100.0,650,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.6629404484467853
100,100.0,675,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
100,100.0,700,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.8677820214042304
100,100.0,725,#2/0,#4,3,480.0,100,#2,3,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,175,2.970202807882953
100,100.0,750,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.5375498038297604
100,100.0,775,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.6221347972907525
100,100.0,800,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.7067197907517446
100,100.0,825,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.7913047842127368
100,100.0,850,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.8758897776737284
100,100.0,875,#3/0,#3,3,480.0,100,#2,4,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,200,2.9604747711347206
100,100.0,900,#4/0,#2,3,480.0,100,#2,5,Coarse,OK - HIGH: Circuit load current (100.0A) is within 100.0% of User-specified breaker rating (100A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
125,12.5,1,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.003517619249545455
125,12.5,25,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.08794048123863638
125,12.5,50,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.17588096247727275
125,12.5,75,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.26382144371590915
125,12.5,100,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.3517619249545455
125,12.5,125,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.4397024061931819
125,12.5,150,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.5276428874318183
125,12.5,175,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.6155833686704548
125,12.5,200,#1,#6,1,120.0,10,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.703523849909091
125,25.0,1,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.00703523849909091
125,25.0,25,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.17588096247727275
125,25.0,50,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.3517619249545455
125,25.0,75,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.5276428874318183
125,25.0,100,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.703523849909091
125,25.0,125,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.8794048123863638
125,25.0,150,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.0552857748636366
125,25.0,175,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.2311667373409096
125,25.0,200,#1,#6,1,120.0,20,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.407047699818182
125,37.5,1,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.010552857748636364
125,37.5,25,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.26382144371590915
125,37.5,50,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.5276428874318183
125,37.5,75,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.7914643311477274
125,37.5,100,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.0552857748636366
125,37.5,125,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.3191072185795456
125,37.5,150,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.5829286622954548
125,37.5,175,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.846750106011364
125,37.5,200,#1,#6,1,120.0,30,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.1105715497272732
125,50.0,1,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.01407047699818182
125,50.0,25,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.3517619249545455
125,50.0,50,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.703523849909091
125,50.0,75,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.0552857748636366
125,50.0,100,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.407047699818182
125,50.0,125,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.7588096247727276
125,50.0,150,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.1105715497272732
125,50.0,175,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.4623334746818193
125,50.0,200,#1,#6,1,120.0,40,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.814095399636364
125,62.5,1,#1,#6,1,120.0,50,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.017588096247727274
125,62.5,25,#1,#6,1,120.0,50,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.4397024061931819
125,62.5,50,#1,#6,1,120.0,50,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.8794048123863638
125,62.5,75,#1,#6,1,120.0,50,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.3191072185795456
125,62.5,100,#1,#6,1,120.0,50,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.7588096247727276
125,62.5,125,#1,#6,1,120.0,50,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.1985120309659094
125,62.5,150,#1,#6,1,120.0,50,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.638214437159091
125,62.5,175,#1/0,#4,1,120.0,50,#1,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.405775024287281
125,62.5,200,#1/0,#4,1,120.0,50,#1,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.749457170614035
125,75.0,1,#1,#6,1,120.0,60,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.021105715497272727
125,75.0,25,#1,#6,1,120.0,60,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.5276428874318183
125,75.0,50,#1,#6,1,120.0,60,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.0552857748636366
125,75.0,75,#1,#6,1,120.0,60,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.5829286622954548
125,75.0,100,#1,#6,1,120.0,60,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.1105715497272732
125,75.0,125,#1,#6,1,120.0,60,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.638214437159091
125,75.0,150,#1/0,#4,1,120.0,60,#1,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.474511453552632
125,75.0,175,#1/0,#4,1,120.0,60,#1,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.8869300291447373
125,75.0,200,#2/0,#4,1,120.0,60,#1,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.838451357377991
125,87.5,1,#1,#6,1,120.0,70,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.024623334746818187
125,87.5,25,#1,#6,1,120.0,70,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.6155833686704546
125,87.5,50,#1,#6,1,120.0,70,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.2311667373409092
125,87.5,75,#1,#6,1,120.0,70,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.846750106011364
125,87.5,100,#1,#6,1,120.0,70,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.4623334746818184
125,87.5,125,#1/0,#4,1,120.0,70,#1,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.4057750242872813
125,87.5,150,#1/0,#4,1,120.0,70,#1,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.8869300291447373
125,87.5,175,#2/0,#4,1,120.0,70,#1,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.8975857606566997
125,87.5,200,#3/0,#3,1,120.0,70,#1,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.7348496731036684
125,100.0,1,#1,#6,1,120.0,80,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.02814095399636364
125,100.0,25,#1,#6,1,120.0,80,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,0.703523849909091
125,100.0,50,#1,#6,1,120.0,80,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,1.407047699818182
125,100.0,75,#1,#6,1,120.0,80,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.1105715497272732
125,100.0,100,#1,#6,1,120.0,80,#1,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,130,2.814095399636364
125,100.0,125,#1/0,#4,1,120.0,80,#1,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.7494571706140354
125,100.0,150,#2/0,#4,1,120.0,80,#1,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.838451357377991
125,100.0,175,#3/0,#3,1,120.0,80,#1,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.7348496731036684
125,100.0,200,#4/0,#2,1,120.0,80,#1,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.631012820401914
125,112.5,1,#1,#6,1,120.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,130,0.031658573245909094
125,112.5,25,#1,#6,1,120.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,130,0.7914643311477274
125,112.5,50,#1,#6,1,120.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,130,1.5829286622954548
125,112.5,75,#1,#6,1,120.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,130,2.374392993443182
125,112.5,100,#1/0,#4,1,120.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,150,2.4745114535526316
125,112.5,125,#2/0,#4,1,120.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,175,2.661048147541867
125,112.5,150,#3/0,#3,1,120.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,200,2.637176470492823
125,112.5,175,#4/0,#2,1,120.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,230,2.589903245083134
125,112.5,200,#4/0,#2,1,120.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
125,125.0,1,#1,#6,1,120.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,130,0.03517619249545455
125,125.0,25,#1,#6,1,120.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,130,0.8794048123863638
125,125.0,50,#1,#6,1,120.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,130,1.7588096247727276
125,125.0,75,#1,#6,1,120.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,130,2.638214437159091
125,125.0,100,#1/0,#4,1,120.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,150,2.749457170614035
125,125.0,125,#2/0,#4,1,120.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,175,2.9567201639354073
125,125.0,150,#3/0,#3,1,120.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,200,2.930196078325359
125,125.0,175,#4/0,#2,1,120.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,230,2.8776702723145937
125,125.0,200,#250,#1,1,120.0,100,#1,5,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),120 V / 1 pole,1,1,1,CU,75 C,255,2.9694281044338124
125,12.5,1,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.0015238783752543489
125,12.5,25,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.03809695938135872
125,12.5,50,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.07619391876271744
125,12.5,75,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.11429087814407617
125,12.5,100,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.1523878375254349
125,12.5,125,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.19048479690679362
125,12.5,150,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.22858175628815233
125,12.5,175,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.26667871566951107
125,12.5,200,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.3047756750508698
125,12.5,225,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.3428726344322285
125,12.5,250,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.38096959381358725
125,12.5,275,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.419066553194946
125,12.5,300,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.45716351257630466
125,12.5,325,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.4952604719576635
125,12.5,350,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.5333574313390221
125,12.5,375,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.5714543907203807
125,12.5,400,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.6095513501017396
125,12.5,425,#1,#6,1,277.0,10,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.6476483094830983
125,25.0,1,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.0030477567505086977
125,25.0,25,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.07619391876271744
125,25.0,50,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.1523878375254349
125,25.0,75,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.22858175628815233
125,25.0,100,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.3047756750508698
125,25.0,125,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.38096959381358725
125,25.0,150,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.45716351257630466
125,25.0,175,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.5333574313390221
125,25.0,200,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.6095513501017396
125,25.0,225,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.685745268864457
125,25.0,250,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.7619391876271745
125,25.0,275,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.838133106389892
125,25.0,300,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.9143270251526093
125,25.0,325,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.990520943915327
125,25.0,350,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.0667148626780443
125,25.0,375,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.1429087814407615
125,25.0,400,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.219102700203479
125,25.0,425,#1,#6,1,277.0,20,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.2952966189661965
125,37.5,1,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.004571635125763046
125,37.5,25,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.11429087814407617
125,37.5,50,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.22858175628815233
125,37.5,75,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.3428726344322285
125,37.5,100,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.45716351257630466
125,37.5,125,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.5714543907203807
125,37.5,150,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.685745268864457
125,37.5,175,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.8000361470085331
125,37.5,200,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.9143270251526093
125,37.5,225,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.0286179032966853
125,37.5,250,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.1429087814407615
125,37.5,275,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.2571996595848378
125,37.5,300,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.371490537728914
125,37.5,325,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.4857814158729898
125,37.5,350,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.6000722940170662
125,37.5,375,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.7143631721611423
125,37.5,400,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.8286540503052187
125,37.5,425,#1,#6,1,277.0,30,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.9429449284492948
125,50.0,1,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.006095513501017395
125,50.0,25,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.1523878375254349
125,50.0,50,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.3047756750508698
125,50.0,75,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.45716351257630466
125,50.0,100,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.6095513501017396
125,50.0,125,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.7619391876271745
125,50.0,150,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.9143270251526093
125,50.0,175,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.0667148626780443
125,50.0,200,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.219102700203479
125,50.0,225,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.371490537728914
125,50.0,250,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.523878375254349
125,50.0,275,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.676266212779784
125,50.0,300,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.8286540503052187
125,50.0,325,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.981041887830654
125,50.0,350,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.1334297253560885
125,50.0,375,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.285817562881523
125,50.0,400,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.438205400406958
125,50.0,425,#1,#6,1,277.0,40,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.590593237932393
125,62.5,1,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.007619391876271744
125,62.5,25,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.19048479690679362
125,62.5,50,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.38096959381358725
125,62.5,75,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.5714543907203807
125,62.5,100,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.7619391876271745
125,62.5,125,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.9524239845339679
125,62.5,150,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.1429087814407615
125,62.5,175,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.3333935783475552
125,62.5,200,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.523878375254349
125,62.5,225,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.7143631721611423
125,62.5,250,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.9048479690679359
125,62.5,275,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.0953327659747294
125,62.5,300,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.285817562881523
125,62.5,325,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.4763023597883165
125,62.5,350,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6667871566951105
125,62.5,375,#1,#6,1,277.0,50,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.857271953601904
125,62.5,400,#1/0,#4,1,277.0,50,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.38220115865476
125,62.5,425,#1/0,#4,1,277.0,50,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.531088731070682
125,75.0,1,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.009143270251526092
125,75.0,25,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.22858175628815233
125,75.0,50,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.45716351257630466
125,75.0,75,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.685745268864457
125,75.0,100,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.9143270251526093
125,75.0,125,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.1429087814407615
125,75.0,150,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.371490537728914
125,75.0,175,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.6000722940170662
125,75.0,200,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.8286540503052187
125,75.0,225,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.0572358065933707
125,75.0,250,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.285817562881523
125,75.0,275,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.5143993191696756
125,75.0,300,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
125,75.0,325,#1,#6,1,277.0,60,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.9715628317459797
125,75.0,350,#1/0,#4,1,277.0,60,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.501311216587498
125,75.0,375,#1/0,#4,1,277.0,60,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.679976303486605
125,75.0,400,#1/0,#4,1,277.0,60,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.858641390385712
125,75.0,425,#2/0,#4,1,277.0,60,#1,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.613014787477934
125,87.5,1,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.010667148626780441
125,87.5,25,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.266678715669511
125,87.5,50,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.533357431339022
125,87.5,75,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.8000361470085331
125,87.5,100,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.066714862678044
125,87.5,125,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.3333935783475552
125,87.5,150,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.6000722940170662
125,87.5,175,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.8667510096865774
125,87.5,200,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.133429725356088
125,87.5,225,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.4001084410255995
125,87.5,250,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.6667871566951105
125,87.5,275,#1,#6,1,277.0,70,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.933465872364622
125,87.5,300,#1/0,#4,1,277.0,70,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.501311216587498
125,87.5,325,#1/0,#4,1,277.0,70,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.7097538179697898
125,87.5,350,#1/0,#4,1,277.0,70,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.918196419352081
125,87.5,375,#2/0,#4,1,277.0,70,#1,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.6898681635802264
125,87.5,400,#2/0,#4,1,277.0,70,#1,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.8691927078189083
125,87.5,425,#3/0,#3,1,277.0,70,#1,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.517641395817457
125,100.0,1,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.01219102700203479
125,100.0,25,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.3047756750508698
125,100.0,50,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.6095513501017396
125,100.0,75,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,0.9143270251526093
125,100.0,100,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.219102700203479
125,100.0,125,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.523878375254349
125,100.0,150,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,1.8286540503052187
125,100.0,175,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.1334297253560885
125,100.0,200,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.438205400406958
125,100.0,225,#1,#6,1,277.0,80,#1,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
125,100.0,250,#1/0,#4,1,277.0,80,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.38220115865476
125,100.0,275,#1/0,#4,1,277.0,80,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.6204212745202358
125,100.0,300,#1/0,#4,1,277.0,80,#1,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8586413903857117
125,100.0,325,#2/0,#4,1,277.0,80,#1,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.664250371546129
125,100.0,350,#2/0,#4,1,277.0,80,#1,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.8691927078189083
125,100.0,375,#3/0,#3,1,277.0,80,#1,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.538798046202477
125,100.0,400,#3/0,#3,1,277.0,80,#1,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.7080512492826423
125,100.0,425,#3/0,#3,1,277.0,80,#1,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8773044523628073
125,112.5,1,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,0.01371490537728914
125,112.5,25,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,0.3428726344322285
125,112.5,50,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,0.685745268864457
125,112.5,75,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,1.0286179032966853
125,112.5,100,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,1.371490537728914
125,112.5,125,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,1.7143631721611423
125,112.5,150,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,2.0572358065933707
125,112.5,175,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,2.400108441025599
125,112.5,200,#1,#6,1,277.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,2.742981075457828
125,112.5,225,#1/0,#4,1,277.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,150,2.411978673137944
125,112.5,250,#1/0,#4,1,277.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,150,2.6799763034866046
125,112.5,275,#1/0,#4,1,277.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,150,2.947973933835265
125,112.5,300,#2/0,#4,1,277.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,175,2.7667215396825187
125,112.5,325,#2/0,#4,1,277.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,175,2.997281667989395
125,112.5,350,#3/0,#3,1,277.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,200,2.665737948512601
125,112.5,375,#3/0,#3,1,277.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,200,2.8561478019777864
125,112.5,400,#4/0,#2,1,277.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996993
125,112.5,425,#4/0,#2,1,277.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,230,2.7248079525371804
125,125.0,1,#1,#6,1,277.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,0.015238783752543488
125,125.0,25,#1,#6,1,277.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,0.38096959381358725
125,125.0,50,#1,#6,1,277.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,0.7619391876271745
125,125.0,75,#1,#6,1,277.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,1.1429087814407615
125,125.0,100,#1,#6,1,277.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,1.523878375254349
125,125.0,125,#1,#6,1,277.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,1.9048479690679359
125,125.0,150,#1,#6,1,277.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,2.285817562881523
125,125.0,175,#1,#6,1,277.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,130,2.6667871566951105
125,125.0,200,#1/0,#4,1,277.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,150,2.38220115865476
125,125.0,225,#1/0,#4,1,277.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,150,2.6799763034866046
125,125.0,250,#1/0,#4,1,277.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,150,2.9777514483184495
125,125.0,275,#2/0,#4,1,277.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,175,2.817957123750713
125,125.0,300,#3/0,#3,1,277.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,200,2.538798046202477
125,125.0,325,#3/0,#3,1,277.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,200,2.750364550052684
125,125.0,350,#3/0,#3,1,277.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,200,2.9619310539028905
125,125.0,375,#4/0,#2,1,277.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,230,2.671380345624687
125,125.0,400,#4/0,#2,1,277.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,230,2.849472368666333
125,125.0,425,#250,#1,1,277.0,100,#1,5,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),277 V / 1 pole,1,1,1,CU,75 C,255,2.733589049208022
125,12.5,1,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.002029395720891609
125,12.5,25,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.05073489302229022
125,12.5,50,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.10146978604458044
125,12.5,75,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.15220467906687069
125,12.5,100,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.20293957208916089
125,12.5,125,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.2536744651114511
125,12.5,150,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.30440935813374137
125,12.5,175,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.3551442511560316
125,12.5,200,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.40587914417832177
125,12.5,225,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.456614037200612
125,12.5,250,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.5073489302229022
125,12.5,275,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.5580838232451925
125,12.5,300,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.6088187162674827
125,12.5,325,#1,#6,2,208.0,10,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.6595536092897729
125,25.0,1,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.004058791441783218
125,25.0,25,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.10146978604458044
125,25.0,50,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.20293957208916089
125,25.0,75,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.30440935813374137
125,25.0,100,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.40587914417832177
125,25.0,125,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.5073489302229022
125,25.0,150,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.6088187162674827
125,25.0,175,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.7102885023120632
125,25.0,200,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.8117582883566435
125,25.0,225,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.913228074401224
125,25.0,250,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.0146978604458043
125,25.0,275,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.116167646490385
125,25.0,300,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.2176374325349655
125,25.0,325,#1,#6,2,208.0,20,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.3191072185795458
125,37.5,1,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.006088187162674826
125,37.5,25,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.15220467906687069
125,37.5,50,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.30440935813374137
125,37.5,75,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.45661403720061194
125,37.5,100,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.6088187162674827
125,37.5,125,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.7610233953343533
125,37.5,150,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.9132280744012239
125,37.5,175,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.0654327534680947
125,37.5,200,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.2176374325349655
125,37.5,225,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.3698421116018358
125,37.5,250,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.5220467906687065
125,37.5,275,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.6742514697355775
125,37.5,300,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.8264561488024478
125,37.5,325,#1,#6,2,208.0,30,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.9786608278693183
125,50.0,1,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.008117582883566435
125,50.0,25,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.20293957208916089
125,50.0,50,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.40587914417832177
125,50.0,75,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.6088187162674827
125,50.0,100,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.8117582883566435
125,50.0,125,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.0146978604458043
125,50.0,150,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.2176374325349655
125,50.0,175,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.4205770046241264
125,50.0,200,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.623516576713287
125,50.0,225,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.826456148802448
125,50.0,250,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.0293957208916087
125,50.0,275,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.23233529298077
125,50.0,300,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.435274865069931
125,50.0,325,#1,#6,2,208.0,40,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.6382144371590917
125,62.5,1,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.010146978604458044
125,62.5,25,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.2536744651114511
125,62.5,50,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.5073489302229022
125,62.5,75,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.7610233953343531
125,62.5,100,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.0146978604458043
125,62.5,125,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.2683723255572554
125,62.5,150,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.5220467906687063
125,62.5,175,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.7757212557801574
125,62.5,200,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.0293957208916087
125,62.5,225,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.2830701860030596
125,62.5,250,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.536744651114511
125,62.5,275,#1,#6,2,208.0,50,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7904191162259617
125,62.5,300,#1/0,#4,2,208.0,50,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.3793379361083
125,62.5,325,#1/0,#4,2,208.0,50,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.5776160974506577
125,75.0,1,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.012176374325349652
125,75.0,25,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.30440935813374137
125,75.0,50,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.6088187162674827
125,75.0,75,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.9132280744012239
125,75.0,100,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.2176374325349655
125,75.0,125,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.5220467906687065
125,75.0,150,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.8264561488024478
125,75.0,175,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.1308655069361895
125,75.0,200,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.435274865069931
125,75.0,225,#1,#6,2,208.0,60,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.7396842232036716
125,75.0,250,#1/0,#4,2,208.0,60,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.3793379361083002
125,75.0,275,#1/0,#4,2,208.0,60,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.61727172971913
125,75.0,300,#1/0,#4,2,208.0,60,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
125,75.0,325,#2/0,#4,2,208.0,60,#1,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.661048147541867
125,87.5,1,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.014205770046241262
125,87.5,25,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.3551442511560315
125,87.5,50,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.710288502312063
125,87.5,75,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.0654327534680947
125,87.5,100,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.420577004624126
125,87.5,125,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.7757212557801578
125,87.5,150,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.1308655069361895
125,87.5,175,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.4860097580922207
125,87.5,200,#1,#6,2,208.0,70,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.841154009248252
125,87.5,225,#1/0,#4,2,208.0,70,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.498304832913715
125,87.5,250,#1/0,#4,2,208.0,70,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.7758942587930164
125,87.5,275,#2/0,#4,2,208.0,70,#1,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.6269321456503048
125,87.5,300,#2/0,#4,2,208.0,70,#1,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.865744158891241
125,87.5,325,#3/0,#3,2,208.0,70,#1,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.5639215685346897
125,100.0,1,#1,#6,2,208.0,80,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.01623516576713287
125,100.0,25,#1,#6,2,208.0,80,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.40587914417832177
125,100.0,50,#1,#6,2,208.0,80,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,0.8117582883566435
125,100.0,75,#1,#6,2,208.0,80,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.2176374325349655
125,100.0,100,#1,#6,2,208.0,80,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,1.623516576713287
125,100.0,125,#1,#6,2,208.0,80,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.0293957208916087
125,100.0,150,#1,#6,2,208.0,80,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.435274865069931
125,100.0,175,#1,#6,2,208.0,80,#1,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,130,2.841154009248253
125,100.0,200,#1/0,#4,2,208.0,80,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.5379604651821865
125,100.0,225,#1/0,#4,2,208.0,80,#1,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
125,100.0,250,#2/0,#4,2,208.0,80,#1,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.729280151324992
125,100.0,275,#3/0,#3,2,208.0,80,#1,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.479396681659919
125,100.0,300,#3/0,#3,2,208.0,80,#1,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.704796379992639
125,100.0,325,#3/0,#3,2,208.0,80,#1,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
125,112.5,1,#1,#6,2,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,0.018264561488024477
125,112.5,25,#1,#6,2,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,0.45661403720061194
125,112.5,50,#1,#6,2,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,0.9132280744012239
125,112.5,75,#1,#6,2,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,1.3698421116018358
125,112.5,100,#1,#6,2,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,1.8264561488024478
125,112.5,125,#1,#6,2,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,2.2830701860030596
125,112.5,150,#1,#6,2,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,2.7396842232036716
125,112.5,175,#1/0,#4,2,208.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,150,2.498304832913715
125,112.5,200,#1/0,#4,2,208.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
125,112.5,225,#2/0,#4,2,208.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,175,2.763396153216554
125,112.5,250,#3/0,#3,2,208.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,200,2.5357466062430993
125,112.5,275,#3/0,#3,2,208.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,200,2.789321266867409
125,112.5,300,#4/0,#2,2,208.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,230,2.56144276986244
125,112.5,325,#4/0,#2,2,208.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,230,2.774896334017644
125,125.0,1,#1,#6,2,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,0.020293957208916087
