Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
125,125.0,25,#1,#6,2,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,0.5073489302229022
125,125.0,50,#1,#6,2,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,1.0146978604458043
125,125.0,75,#1,#6,2,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,1.5220467906687063
125,125.0,100,#1,#6,2,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,2.0293957208916087
125,125.0,125,#1,#6,2,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,130,2.536744651114511
125,125.0,150,#1/0,#4,2,208.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,150,2.3793379361083
125,125.0,175,#1/0,#4,2,208.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,150,2.775894258793016
125,125.0,200,#2/0,#4,2,208.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,175,2.729280151324992
125,125.0,225,#3/0,#3,2,208.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,200,2.5357466062430993
125,125.0,250,#3/0,#3,2,208.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,200,2.817496229158999
125,125.0,275,#4/0,#2,2,208.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,230,2.6088768952302632
125,125.0,300,#4/0,#2,2,208.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,230,2.8460475220693784
125,125.0,325,#250,#1,2,208.0,100,#1,5,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 2 pole,2,1,1,CU,75 C,255,2.7838388479066993
125,12.5,1,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.0017574566942921328
125,12.5,25,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.043936417357303324
125,12.5,50,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.08787283471460665
125,12.5,75,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.13180925207190997
125,12.5,100,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.1757456694292133
125,12.5,125,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.21968208678651663
125,12.5,150,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.26361850414381993
125,12.5,175,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.3075549215011233
125,12.5,200,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.3514913388584266
125,12.5,225,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.3954277562157299
125,12.5,250,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.43936417357303326
125,12.5,275,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.48330059093033656
125,12.5,300,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.5272370082876399
125,12.5,325,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.5711734256449432
125,12.5,350,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.6151098430022466
125,12.5,375,#1,#6,3,208.0,10,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.6590462603595498
125,25.0,1,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.0035149133885842656
125,25.0,25,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.08787283471460665
125,25.0,50,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.1757456694292133
125,25.0,75,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.26361850414381993
125,25.0,100,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.3514913388584266
125,25.0,125,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.43936417357303326
125,25.0,150,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.5272370082876399
125,25.0,175,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.6151098430022466
125,25.0,200,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.7029826777168532
125,25.0,225,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.7908555124314598
125,25.0,250,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.8787283471460665
125,25.0,275,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.9666011818606731
125,25.0,300,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.0544740165752797
125,25.0,325,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.1423468512898864
125,25.0,350,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.2302196860044932
125,25.0,375,#1,#6,3,208.0,20,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.3180925207190997
125,37.5,1,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.005272370082876399
125,37.5,25,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.13180925207190997
125,37.5,50,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.26361850414381993
125,37.5,75,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.39542775621573
125,37.5,100,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.5272370082876399
125,37.5,125,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.6590462603595499
125,37.5,150,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.79085551243146
125,37.5,175,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.92266476450337
125,37.5,200,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.0544740165752797
125,37.5,225,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.1862832686471898
125,37.5,250,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.3180925207190999
125,37.5,275,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.4499017727910097
125,37.5,300,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.58171102486292
125,37.5,325,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.71352027693483
125,37.5,350,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.84532952900674
125,37.5,375,#1,#6,3,208.0,30,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.9771387810786498
125,50.0,1,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.007029826777168531
125,50.0,25,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.1757456694292133
125,50.0,50,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.3514913388584266
125,50.0,75,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.5272370082876399
125,50.0,100,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.7029826777168532
125,50.0,125,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.8787283471460665
125,50.0,150,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.0544740165752797
125,50.0,175,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.2302196860044932
125,50.0,200,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.4059653554337064
125,50.0,225,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.5817110248629196
125,50.0,250,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.757456694292133
125,50.0,275,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.9332023637213462
125,50.0,300,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.1089480331505595
125,50.0,325,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.284693702579773
125,50.0,350,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.4604393720089863
125,50.0,375,#1,#6,3,208.0,40,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6361850414381993
125,62.5,1,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.008787283471460666
125,62.5,25,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.21968208678651663
125,62.5,50,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.43936417357303326
125,62.5,75,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.6590462603595498
125,62.5,100,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.8787283471460665
125,62.5,125,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.098410433932583
125,62.5,150,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.3180925207190997
125,62.5,175,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.5377746075056165
125,62.5,200,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.757456694292133
125,62.5,225,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.9771387810786492
125,62.5,250,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.196820867865166
125,62.5,275,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.4165029546516834
125,62.5,300,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6361850414381993
125,62.5,325,#1,#6,3,208.0,50,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8558671282247157
125,62.5,350,#1/0,#4,3,208.0,50,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.4039244281147525
125,62.5,375,#1/0,#4,3,208.0,50,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.575633315837235
125,75.0,1,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.010544740165752797
125,75.0,25,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.26361850414381993
125,75.0,50,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.5272370082876399
125,75.0,75,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.79085551243146
125,75.0,100,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.0544740165752797
125,75.0,125,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.3180925207190999
125,75.0,150,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.58171102486292
125,75.0,175,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.84532952900674
125,75.0,200,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.1089480331505595
125,75.0,225,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.3725665372943796
125,75.0,250,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.6361850414381998
125,75.0,275,#1,#6,3,208.0,60,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8998035455820195
125,75.0,300,#1/0,#4,3,208.0,60,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.4726079832037455
125,75.0,325,#1/0,#4,3,208.0,60,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.678658648470724
125,75.0,350,#1/0,#4,3,208.0,60,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.884709313737703
125,75.0,375,#2/0,#4,3,208.0,60,#1,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.659001187428373
125,87.5,1,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.012302196860044932
125,87.5,25,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.3075549215011233
125,87.5,50,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.6151098430022466
125,87.5,75,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.92266476450337
125,87.5,100,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.2302196860044932
125,87.5,125,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.5377746075056165
125,87.5,150,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.84532952900674
125,87.5,175,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.1528844505078633
125,87.5,200,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.4604393720089863
125,87.5,225,#1,#6,3,208.0,70,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.76799429351011
125,87.5,250,#1/0,#4,3,208.0,70,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.4039244281147525
125,87.5,275,#1/0,#4,3,208.0,70,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.6443168709262275
125,87.5,300,#1/0,#4,3,208.0,70,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.884709313737703
125,87.5,325,#2/0,#4,3,208.0,70,#1,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.6885456450664664
125,87.5,350,#2/0,#4,3,208.0,70,#1,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.895356848533117
125,87.5,375,#3/0,#3,3,208.0,70,#1,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.561949321174278
125,100.0,1,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.014059653554337062
125,100.0,25,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.3514913388584266
125,100.0,50,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,0.7029826777168532
125,100.0,75,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.0544740165752797
125,100.0,100,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.4059653554337064
125,100.0,125,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,1.757456694292133
125,100.0,150,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.1089480331505595
125,100.0,175,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.4604393720089863
125,100.0,200,#1,#6,3,208.0,80,#1,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,130,2.8119307108674128
125,100.0,225,#1/0,#4,3,208.0,80,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.472607983203745
125,100.0,250,#1/0,#4,3,208.0,80,#1,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.7473422035597164
125,100.0,275,#2/0,#4,3,208.0,80,#1,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.599912272152187
125,100.0,300,#2/0,#4,3,208.0,80,#1,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.836267933256931
125,100.0,325,#3/0,#3,3,208.0,80,#1,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.5375498038297604
125,100.0,350,#3/0,#3,3,208.0,80,#1,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.732745942585896
125,100.0,375,#3/0,#3,3,208.0,80,#1,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.9279420813420316
125,112.5,1,#1,#6,3,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,0.015817110248629196
125,112.5,25,#1,#6,3,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,0.3954277562157299
125,112.5,50,#1,#6,3,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,0.7908555124314598
125,112.5,75,#1,#6,3,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,1.1862832686471898
125,112.5,100,#1,#6,3,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,1.5817110248629196
125,112.5,125,#1,#6,3,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,1.9771387810786498
125,112.5,150,#1,#6,3,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,2.3725665372943796
125,112.5,175,#1,#6,3,208.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,2.76799429351011
125,112.5,200,#1/0,#4,3,208.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,150,2.472607983203745
125,112.5,225,#1/0,#4,3,208.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,150,2.7816839811042127
125,112.5,250,#2/0,#4,3,208.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,175,2.6590011874283728
125,112.5,275,#2/0,#4,3,208.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,175,2.9249013061712104
125,112.5,300,#3/0,#3,3,208.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,200,2.6351478732078286
125,112.5,325,#3/0,#3,3,208.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,200,2.854743529308481
125,112.5,350,#4/0,#2,3,208.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,230,2.5879110118176856
125,112.5,375,#4/0,#2,3,208.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,230,2.772761798376092
125,125.0,1,#1,#6,3,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,0.01757456694292133
125,125.0,25,#1,#6,3,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,0.43936417357303326
125,125.0,50,#1,#6,3,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,0.8787283471460665
125,125.0,75,#1,#6,3,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,1.3180925207190997
125,125.0,100,#1,#6,3,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,1.757456694292133
125,125.0,125,#1,#6,3,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,2.196820867865166
125,125.0,150,#1,#6,3,208.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,130,2.6361850414381993
125,125.0,175,#1/0,#4,3,208.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,150,2.4039244281147525
125,125.0,200,#1/0,#4,3,208.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,150,2.747342203559717
125,125.0,225,#2/0,#4,3,208.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,175,2.659001187428373
125,125.0,250,#2/0,#4,3,208.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,175,2.954445763809303
125,125.0,275,#3/0,#3,3,208.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,200,2.6839469078968627
125,125.0,300,#3/0,#3,3,208.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,200,2.9279420813420316
125,125.0,325,#4/0,#2,3,208.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,230,2.670066916954755
125,125.0,350,#4/0,#2,3,208.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,230,2.875456679797429
125,125.0,375,#250,#1,3,208.0,100,#1,5,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),208 V / 3 pole,3,1,1,CU,75 C,255,2.7816974334083087
125,12.5,1,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.0008794048123863638
125,12.5,25,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.021985120309659094
125,12.5,50,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.04397024061931819
125,12.5,75,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.06595536092897729
125,12.5,100,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.08794048123863638
125,12.5,125,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.10992560154829548
125,12.5,150,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.13191072185795458
125,12.5,175,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.1538958421676137
125,12.5,200,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.17588096247727275
125,12.5,225,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.19786608278693188
125,12.5,250,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.21985120309659095
125,12.5,275,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.24183632340625005
125,12.5,300,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.26382144371590915
125,12.5,325,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.28580656402556825
125,12.5,350,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3077916843352274
125,12.5,375,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3297768046448864
125,12.5,400,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3517619249545455
125,12.5,425,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.37374704526420466
125,12.5,450,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.39573216557386376
125,12.5,475,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.41771728588352286
125,12.5,500,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.4397024061931819
125,12.5,525,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.461687526502841
125,12.5,550,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.4836726468125001
125,12.5,575,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5056577671221593
125,12.5,600,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5276428874318183
125,12.5,625,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5496280077414775
125,12.5,650,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5716131280511365
125,12.5,675,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5935982483607956
125,12.5,700,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6155833686704548
125,12.5,725,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6375684889801138
125,12.5,750,#1,#6,2,480.0,10,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6595536092897728
125,25.0,1,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.0017588096247727275
125,25.0,25,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.04397024061931819
125,25.0,50,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.08794048123863638
125,25.0,75,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.13191072185795458
125,25.0,100,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.17588096247727275
125,25.0,125,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.21985120309659095
125,25.0,150,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.26382144371590915
125,25.0,175,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3077916843352274
125,25.0,200,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3517619249545455
125,25.0,225,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.39573216557386376
125,25.0,250,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.4397024061931819
125,25.0,275,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.4836726468125001
125,25.0,300,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5276428874318183
125,25.0,325,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5716131280511365
125,25.0,350,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6155833686704548
125,25.0,375,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6595536092897728
125,25.0,400,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.703523849909091
125,25.0,425,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.7474940905284093
125,25.0,450,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.7914643311477275
125,25.0,475,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.8354345717670457
125,25.0,500,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.8794048123863638
125,25.0,525,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.923375053005682
125,25.0,550,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.9673452936250002
125,25.0,575,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.0113155342443185
125,25.0,600,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.0552857748636366
125,25.0,625,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.099256015482955
125,25.0,650,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.143226256102273
125,25.0,675,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.187196496721591
125,25.0,700,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.2311667373409096
125,25.0,725,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.2751369779602275
125,25.0,750,#1,#6,2,480.0,20,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.3191072185795456
125,37.5,1,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.002638214437159091
125,37.5,25,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.06595536092897729
125,37.5,50,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.13191072185795458
125,37.5,75,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.19786608278693185
125,37.5,100,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.26382144371590915
125,37.5,125,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3297768046448864
125,37.5,150,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3957321655738637
125,37.5,175,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.461687526502841
125,37.5,200,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5276428874318183
125,37.5,225,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5935982483607956
125,37.5,250,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6595536092897728
125,37.5,275,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.72550897021875
125,37.5,300,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.7914643311477274
125,37.5,325,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.8574196920767047
125,37.5,350,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.923375053005682
125,37.5,375,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.9893304139346591
125,37.5,400,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.0552857748636366
125,37.5,425,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.121241135792614
125,37.5,450,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.187196496721591
125,37.5,475,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.2531518576505685
125,37.5,500,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.3191072185795456
125,37.5,525,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.385062579508523
125,37.5,550,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.4510179404375
125,37.5,575,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.5169733013664775
125,37.5,600,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.5829286622954548
125,37.5,625,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.6488840232244322
125,37.5,650,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.7148393841534093
125,37.5,675,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.7807947450823869
125,37.5,700,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.846750106011364
125,37.5,725,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.9127054669403412
125,37.5,750,#1,#6,2,480.0,30,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.9786608278693183
125,50.0,1,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.003517619249545455
125,50.0,25,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.08794048123863638
125,50.0,50,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.17588096247727275
125,50.0,75,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.26382144371590915
125,50.0,100,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3517619249545455
125,50.0,125,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.4397024061931819
125,50.0,150,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5276428874318183
125,50.0,175,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6155833686704548
125,50.0,200,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.703523849909091
125,50.0,225,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.7914643311477275
125,50.0,250,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.8794048123863638
125,50.0,275,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.9673452936250002
125,50.0,300,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.0552857748636366
125,50.0,325,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.143226256102273
125,50.0,350,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.2311667373409096
125,50.0,375,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.3191072185795456
125,50.0,400,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.407047699818182
125,50.0,425,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.4949881810568186
125,50.0,450,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.582928662295455
125,50.0,475,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.6708691435340914
125,50.0,500,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.7588096247727276
125,50.0,525,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.846750106011364
125,50.0,550,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.9346905872500004
125,50.0,575,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.022631068488637
125,50.0,600,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.1105715497272732
125,50.0,625,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.19851203096591
125,50.0,650,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.286452512204546
125,50.0,675,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.374392993443182
125,50.0,700,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.4623334746818193
125,50.0,725,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.550273955920455
125,50.0,750,#1,#6,2,480.0,40,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
125,62.5,1,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.004397024061931818
125,62.5,25,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.10992560154829548
125,62.5,50,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.21985120309659095
125,62.5,75,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3297768046448864
125,62.5,100,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.4397024061931819
125,62.5,125,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5496280077414774
125,62.5,150,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6595536092897728
125,62.5,175,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.7694792108380683
125,62.5,200,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.8794048123863638
125,62.5,225,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.9893304139346591
125,62.5,250,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.0992560154829547
125,62.5,275,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.20918161703125
125,62.5,300,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.3191072185795456
125,62.5,325,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.429032820127841
125,62.5,350,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.5389584216761365
125,62.5,375,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.648884023224432
125,62.5,400,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.7588096247727276
125,62.5,425,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.8687352263210228
125,62.5,450,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.9786608278693183
125,62.5,475,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.0885864294176137
125,62.5,500,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.1985120309659094
125,62.5,525,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.308437632514205
125,62.5,550,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.4183632340625
125,62.5,575,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.528288835610796
125,62.5,600,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
125,62.5,625,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.7481400387073864
125,62.5,650,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.858065640255682
125,62.5,675,#1,#6,2,480.0,50,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9679912418039778
125,62.5,700,#1/0,#4,2,480.0,50,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.405775024287281
125,62.5,725,#1/0,#4,2,480.0,50,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4916955608689695
125,62.5,750,#1/0,#4,2,480.0,50,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.577616097450658
125,75.0,1,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.005276428874318182
125,75.0,25,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.13191072185795458
125,75.0,50,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.26382144371590915
125,75.0,75,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3957321655738637
125,75.0,100,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5276428874318183
125,75.0,125,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6595536092897728
125,75.0,150,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.7914643311477274
125,75.0,175,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.923375053005682
125,75.0,200,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.0552857748636366
125,75.0,225,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.187196496721591
125,75.0,250,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.3191072185795456
125,75.0,275,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.4510179404375
125,75.0,300,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.5829286622954548
125,75.0,325,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.7148393841534093
125,75.0,350,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.846750106011364
125,75.0,375,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.9786608278693183
125,75.0,400,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.1105715497272732
125,75.0,425,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.242482271585228
125,75.0,450,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.374392993443182
125,75.0,475,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.506303715301137
125,75.0,500,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
125,75.0,525,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.770125159017046
125,75.0,550,#1,#6,2,480.0,60,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.902035880875
125,75.0,575,#1/0,#4,2,480.0,60,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.371406809654606
125,75.0,600,#1/0,#4,2,480.0,60,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.474511453552632
125,75.0,625,#1/0,#4,2,480.0,60,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5776160974506586
125,75.0,650,#1/0,#4,2,480.0,60,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6807207413486847
125,75.0,675,#1/0,#4,2,480.0,60,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.783825385246711
125,75.0,700,#1/0,#4,2,480.0,60,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8869300291447373
125,75.0,725,#1/0,#4,2,480.0,60,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.990034673042764
125,75.0,750,#2/0,#4,2,480.0,60,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.661048147541867
125,87.5,1,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.006155833686704547
125,87.5,25,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.15389584216761365
125,87.5,50,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3077916843352273
125,87.5,75,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.461687526502841
125,87.5,100,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.6155833686704546
125,87.5,125,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.7694792108380684
125,87.5,150,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.923375053005682
125,87.5,175,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.0772708951732957
125,87.5,200,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.2311667373409092
125,87.5,225,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.385062579508523
125,87.5,250,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.5389584216761367
125,87.5,275,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.6928542638437505
125,87.5,300,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.846750106011364
125,87.5,325,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.0006459481789776
125,87.5,350,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.1545417903465913
125,87.5,375,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.308437632514205
125,87.5,400,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.4623334746818184
125,87.5,425,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.616229316849432
125,87.5,450,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.770125159017046
125,87.5,475,#1,#6,2,480.0,70,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.92402100118466
125,87.5,500,#1/0,#4,2,480.0,70,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4057750242872813
125,87.5,525,#1/0,#4,2,480.0,70,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5260637755016453
125,87.5,550,#1/0,#4,2,480.0,70,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6463525267160093
125,87.5,575,#1/0,#4,2,480.0,70,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.766641277930373
125,87.5,600,#1/0,#4,2,480.0,70,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8869300291447373
125,87.5,625,#2/0,#4,2,480.0,70,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.5871301434434817
125,87.5,650,#2/0,#4,2,480.0,70,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.6906153491812206
125,87.5,675,#2/0,#4,2,480.0,70,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.79410055491896
125,87.5,700,#2/0,#4,2,480.0,70,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.8975857606566997
125,87.5,725,#3/0,#3,2,480.0,70,#1,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.4784575162501996
125,87.5,750,#3/0,#3,2,480.0,70,#1,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.563921568534689
125,100.0,1,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.00703523849909091
125,100.0,25,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.17588096247727275
125,100.0,50,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.3517619249545455
125,100.0,75,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.5276428874318183
125,100.0,100,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.703523849909091
125,100.0,125,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,0.8794048123863638
125,100.0,150,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.0552857748636366
125,100.0,175,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.2311667373409096
125,100.0,200,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.407047699818182
125,100.0,225,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.582928662295455
125,100.0,250,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.7588096247727276
125,100.0,275,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,1.9346905872500004
125,100.0,300,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.1105715497272732
125,100.0,325,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.286452512204546
125,100.0,350,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.4623334746818193
125,100.0,375,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
125,100.0,400,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.814095399636364
125,100.0,425,#1,#6,2,480.0,80,#1,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,130,2.9899763621136373
125,100.0,450,#1/0,#4,2,480.0,80,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
125,100.0,475,#1/0,#4,2,480.0,80,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6119843120833335
125,100.0,500,#1/0,#4,2,480.0,80,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7494571706140354
125,100.0,525,#1/0,#4,2,480.0,80,#1,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
125,100.0,550,#2/0,#4,2,480.0,80,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.6019137442631584
125,100.0,575,#2/0,#4,2,480.0,80,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.7201825508205753
125,100.0,600,#2/0,#4,2,480.0,80,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.838451357377991
125,100.0,625,#2/0,#4,2,480.0,80,#1,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.9567201639354073
125,100.0,650,#3/0,#3,2,480.0,80,#1,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5395032678819778
125,100.0,675,#3/0,#3,2,480.0,80,#1,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
125,100.0,700,#3/0,#3,2,480.0,80,#1,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
125,100.0,725,#3/0,#3,2,480.0,80,#1,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.8325228757145138
125,100.0,750,#3/0,#3,2,480.0,80,#1,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
125,112.5,1,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.007914643311477274
125,112.5,25,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.19786608278693185
125,112.5,50,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.3957321655738637
125,112.5,75,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.5935982483607956
125,112.5,100,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.7914643311477274
125,112.5,125,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.9893304139346591
125,112.5,150,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.187196496721591
125,112.5,175,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.385062579508523
125,112.5,200,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.5829286622954548
125,112.5,225,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.7807947450823869
125,112.5,250,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.9786608278693183
125,112.5,275,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.1765269106562504
125,112.5,300,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.374392993443182
125,112.5,325,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.572259076230114
