Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
125,112.5,350,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.770125159017046
125,112.5,375,#1,#6,2,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.9679912418039778
125,112.5,400,#1/0,#4,2,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
125,112.5,425,#1/0,#4,2,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,150,2.6291684193996714
125,112.5,450,#1/0,#4,2,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,150,2.7838253852467107
125,112.5,475,#1/0,#4,2,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,150,2.9384823510937506
125,112.5,500,#2/0,#4,2,480.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,175,2.661048147541867
125,112.5,525,#2/0,#4,2,480.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,175,2.79410055491896
125,112.5,550,#2/0,#4,2,480.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,175,2.9271529622960535
125,112.5,575,#3/0,#3,2,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.527294117555622
125,112.5,600,#3/0,#3,2,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
125,112.5,625,#3/0,#3,2,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.747058823430024
125,112.5,650,#3/0,#3,2,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.8569411763672248
125,112.5,675,#3/0,#3,2,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.966823529304426
125,112.5,700,#4/0,#2,2,480.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,230,2.589903245083134
125,112.5,725,#4/0,#2,2,480.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,230,2.682399789550389
125,112.5,750,#4/0,#2,2,480.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,230,2.774896334017644
125,125.0,1,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.008794048123863637
125,125.0,25,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.21985120309659095
125,125.0,50,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.4397024061931819
125,125.0,75,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.6595536092897728
125,125.0,100,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,0.8794048123863638
125,125.0,125,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.0992560154829547
125,125.0,150,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.3191072185795456
125,125.0,175,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.5389584216761365
125,125.0,200,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.7588096247727276
125,125.0,225,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,1.9786608278693183
125,125.0,250,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.1985120309659094
125,125.0,275,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.4183632340625
125,125.0,300,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.638214437159091
125,125.0,325,#1,#6,2,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,130,2.858065640255682
125,125.0,350,#1/0,#4,2,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,150,2.405775024287281
125,125.0,375,#1/0,#4,2,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,150,2.577616097450658
125,125.0,400,#1/0,#4,2,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,150,2.749457170614035
125,125.0,425,#1/0,#4,2,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,150,2.9212982437774127
125,125.0,450,#2/0,#4,2,480.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,175,2.661048147541867
125,125.0,475,#2/0,#4,2,480.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,175,2.8088841557386375
125,125.0,500,#2/0,#4,2,480.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,175,2.9567201639354073
125,125.0,525,#3/0,#3,2,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.563921568534689
125,125.0,550,#3/0,#3,2,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.6860130717982456
125,125.0,575,#3/0,#3,2,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.8081045750618028
125,125.0,600,#3/0,#3,2,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
125,125.0,625,#4/0,#2,2,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,230,2.569348457423744
125,125.0,650,#4/0,#2,2,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,230,2.6721223957206943
125,125.0,675,#4/0,#2,2,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,230,2.7748963340176442
125,125.0,700,#4/0,#2,2,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,230,2.8776702723145937
125,125.0,725,#4/0,#2,2,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,230,2.980444210611543
125,125.0,750,#250,#1,2,480.0,100,#1,5,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 2 pole,2,1,1,CU,75 C,255,2.783838847906699
125,12.5,1,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.0007615645675265909
125,12.5,25,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.019039114188164775
125,12.5,50,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.03807822837632955
125,12.5,75,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.057117342564494314
125,12.5,100,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.0761564567526591
125,12.5,125,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.09519557094082386
125,12.5,150,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.11423468512898863
125,12.5,175,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.1332737993171534
125,12.5,200,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.1523129135053182
125,12.5,225,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.17135202769348296
125,12.5,250,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.1903911418816477
125,12.5,275,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.20943025606981253
125,12.5,300,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.22846937025797726
125,12.5,325,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.24750848444614207
125,12.5,350,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.2665475986343068
125,12.5,375,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.28558671282247156
125,12.5,400,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3046258270106364
125,12.5,425,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3236649411988012
125,12.5,450,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3427040553869659
125,12.5,475,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3617431695751307
125,12.5,500,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3807822837632954
125,12.5,525,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.39982139795146027
125,12.5,550,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.41886051213962505
125,12.5,575,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.43789962632778984
125,12.5,600,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.4569387405159545
125,12.5,625,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.47597785470411935
125,12.5,650,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.49501696889228414
125,12.5,675,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5140560830804488
125,12.5,700,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5330951972686137
125,12.5,725,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5521343114567785
125,12.5,750,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5711734256449431
125,12.5,775,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5902125398331081
125,12.5,800,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6092516540212728
125,12.5,825,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6282907682094375
125,12.5,850,#1,#6,3,480.0,10,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6473298823976024
125,25.0,1,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.0015231291350531818
125,25.0,25,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.03807822837632955
125,25.0,50,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.0761564567526591
125,25.0,75,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.11423468512898863
125,25.0,100,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.1523129135053182
125,25.0,125,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.1903911418816477
125,25.0,150,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.22846937025797726
125,25.0,175,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.2665475986343068
125,25.0,200,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3046258270106364
125,25.0,225,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3427040553869659
125,25.0,250,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3807822837632954
125,25.0,275,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.41886051213962505
125,25.0,300,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.4569387405159545
125,25.0,325,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.49501696889228414
125,25.0,350,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5330951972686137
125,25.0,375,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5711734256449431
125,25.0,400,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6092516540212728
125,25.0,425,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6473298823976024
125,25.0,450,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6854081107739318
125,25.0,475,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7234863391502614
125,25.0,500,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7615645675265909
125,25.0,525,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7996427959029205
125,25.0,550,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.8377210242792501
125,25.0,575,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.8757992526555797
125,25.0,600,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.913877481031909
125,25.0,625,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.9519557094082387
125,25.0,650,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.9900339377845683
125,25.0,675,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.0281121661608976
125,25.0,700,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.0661903945372273
125,25.0,725,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.104268622913557
125,25.0,750,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.1423468512898862
125,25.0,775,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.1804250796662161
125,25.0,800,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.2185033080425456
125,25.0,825,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.256581536418875
125,25.0,850,#1,#6,3,480.0,20,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.2946597647952047
125,37.5,1,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.002284693702579773
125,37.5,25,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.057117342564494314
125,37.5,50,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.11423468512898863
125,37.5,75,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.17135202769348298
125,37.5,100,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.22846937025797726
125,37.5,125,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.2855867128224716
125,37.5,150,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.34270405538696597
125,37.5,175,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3998213979514604
125,37.5,200,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.4569387405159545
125,37.5,225,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5140560830804489
125,37.5,250,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5711734256449432
125,37.5,275,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6282907682094375
125,37.5,300,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6854081107739319
125,37.5,325,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7425254533384263
125,37.5,350,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7996427959029208
125,37.5,375,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.856760138467415
125,37.5,400,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.913877481031909
125,37.5,425,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.9709948235964034
125,37.5,450,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.0281121661608978
125,37.5,475,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.085229508725392
125,37.5,500,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.1423468512898864
125,37.5,525,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.1994641938543806
125,37.5,550,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.256581536418875
125,37.5,575,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.3136988789833695
125,37.5,600,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.3708162215478639
125,37.5,625,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.4279335641123583
125,37.5,650,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.4850509066768527
125,37.5,675,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.5421682492413469
125,37.5,700,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.5992855918058415
125,37.5,725,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.6564029343703355
125,37.5,750,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.71352027693483
125,37.5,775,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.7706376194993243
125,37.5,800,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.827754962063818
125,37.5,825,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.8848723046283125
125,37.5,850,#1,#6,3,480.0,30,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.9419896471928069
125,50.0,1,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.0030462582701063635
125,50.0,25,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.0761564567526591
125,50.0,50,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.1523129135053182
125,50.0,75,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.22846937025797726
125,50.0,100,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3046258270106364
125,50.0,125,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3807822837632954
125,50.0,150,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.4569387405159545
125,50.0,175,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5330951972686137
125,50.0,200,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6092516540212728
125,50.0,225,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6854081107739318
125,50.0,250,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7615645675265909
125,50.0,275,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.8377210242792501
125,50.0,300,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.913877481031909
125,50.0,325,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.9900339377845683
125,50.0,350,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.0661903945372273
125,50.0,375,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.1423468512898862
125,50.0,400,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.2185033080425456
125,50.0,425,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.2946597647952047
125,50.0,450,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.3708162215478636
125,50.0,475,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.4469726783005228
125,50.0,500,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.5231291350531817
125,50.0,525,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.599285591805841
125,50.0,550,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.6754420485585002
125,50.0,575,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.7515985053111593
125,50.0,600,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.827754962063818
125,50.0,625,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.9039114188164774
125,50.0,650,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.9800678755691365
125,50.0,675,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.0562243323217952
125,50.0,700,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.1323807890744546
125,50.0,725,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.208537245827114
125,50.0,750,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.2846937025797724
125,50.0,775,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.3608501593324323
125,50.0,800,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.437006616085091
125,50.0,825,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.51316307283775
125,50.0,850,#1,#6,3,480.0,40,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5893195295904095
125,62.5,1,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.003807822837632955
125,62.5,25,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.09519557094082386
125,62.5,50,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.1903911418816477
125,62.5,75,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.28558671282247156
125,62.5,100,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3807822837632954
125,62.5,125,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.47597785470411935
125,62.5,150,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5711734256449431
125,62.5,175,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6663689965857671
125,62.5,200,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7615645675265909
125,62.5,225,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.8567601384674146
125,62.5,250,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.9519557094082387
125,62.5,275,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.0471512803490628
125,62.5,300,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.1423468512898862
125,62.5,325,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.2375424222307103
125,62.5,350,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.3327379931715342
125,62.5,375,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.4279335641123583
125,62.5,400,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.5231291350531817
125,62.5,425,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.6183247059940058
125,62.5,450,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.7135202769348292
125,62.5,475,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.8087158478756538
125,62.5,500,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.9039114188164774
125,62.5,525,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.9991069897573008
125,62.5,550,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.0943025606981256
125,62.5,575,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.189498131638949
125,62.5,600,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.2846937025797724
125,62.5,625,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.3798892735205968
125,62.5,650,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.4750848444614206
125,62.5,675,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5702804154022445
125,62.5,700,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.6654759863430684
125,62.5,725,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7606715572838922
125,62.5,750,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8558671282247166
125,62.5,775,#1,#6,3,480.0,50,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.95106269916554
125,62.5,800,#1/0,#4,3,480.0,50,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3810299097517547
125,62.5,825,#1/0,#4,3,480.0,50,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4554370944314967
125,62.5,850,#1/0,#4,3,480.0,50,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.529844279111239
125,75.0,1,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.004569387405159546
125,75.0,25,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.11423468512898863
125,75.0,50,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.22846937025797726
125,75.0,75,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.34270405538696597
125,75.0,100,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.4569387405159545
125,75.0,125,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5711734256449432
125,75.0,150,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6854081107739319
125,75.0,175,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7996427959029208
125,75.0,200,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.913877481031909
125,75.0,225,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.0281121661608978
125,75.0,250,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.1423468512898864
125,75.0,275,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.256581536418875
125,75.0,300,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.3708162215478639
125,75.0,325,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.4850509066768527
125,75.0,350,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.5992855918058415
125,75.0,375,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.71352027693483
125,75.0,400,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.827754962063818
125,75.0,425,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.9419896471928069
125,75.0,450,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.0562243323217957
125,75.0,475,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.170459017450784
125,75.0,500,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.284693702579773
125,75.0,525,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.3989283877087613
125,75.0,550,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.51316307283775
125,75.0,575,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.627397757966739
125,75.0,600,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957277
125,75.0,625,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8558671282247166
125,75.0,650,#1,#6,3,480.0,60,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.9701018133537054
125,75.0,675,#1/0,#4,3,480.0,60,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4107927836236516
125,75.0,700,#1/0,#4,3,480.0,60,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393427
125,75.0,725,#1/0,#4,3,480.0,60,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5893700268550335
125,75.0,750,#1/0,#4,3,480.0,60,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.678658648470724
125,75.0,775,#1/0,#4,3,480.0,60,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.767947270086415
125,75.0,800,#1/0,#4,3,480.0,60,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
125,75.0,825,#1/0,#4,3,480.0,60,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.9465245133177964
125,75.0,850,#2/0,#4,3,480.0,60,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.6117300552074245
125,87.5,1,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.005330951972686138
125,87.5,25,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.13327379931715344
125,87.5,50,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.2665475986343069
125,87.5,75,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3998213979514604
125,87.5,100,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.5330951972686138
125,87.5,125,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6663689965857672
125,87.5,150,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7996427959029208
125,87.5,175,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.9329165952200741
125,87.5,200,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.0661903945372275
125,87.5,225,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.1994641938543809
125,87.5,250,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.3327379931715344
125,87.5,275,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.466011792488688
125,87.5,300,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.5992855918058415
125,87.5,325,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.7325593911229948
125,87.5,350,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.8658331904401482
125,87.5,375,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.9991069897573013
125,87.5,400,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.132380789074455
125,87.5,425,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.265654588391609
125,87.5,450,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.3989283877087617
125,87.5,475,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5322021870259155
125,87.5,500,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.665475986343069
125,87.5,525,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.798749785660222
125,87.5,550,#1,#6,3,480.0,70,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.932023584977376
125,87.5,575,#1/0,#4,3,480.0,70,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.395911346687703
125,87.5,600,#1/0,#4,3,480.0,70,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393423
125,87.5,625,#1/0,#4,3,480.0,70,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6042514637909813
125,87.5,650,#1/0,#4,3,480.0,70,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7084215223426207
125,87.5,675,#1/0,#4,3,480.0,70,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.81259158089426
125,87.5,700,#1/0,#4,3,480.0,70,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.916761639445899
125,87.5,725,#2/0,#4,3,480.0,70,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.598927456897584
125,87.5,750,#2/0,#4,3,480.0,70,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.688545645066466
125,87.5,775,#2/0,#4,3,480.0,70,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.7781638332353484
125,87.5,800,#2/0,#4,3,480.0,70,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.867782021404231
125,87.5,825,#2/0,#4,3,480.0,70,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.957400209573113
125,87.5,850,#3/0,#3,3,480.0,70,#1,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5164035554645134
125,100.0,1,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.006092516540212727
125,100.0,25,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.1523129135053182
125,100.0,50,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.3046258270106364
125,100.0,75,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.4569387405159545
125,100.0,100,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.6092516540212728
125,100.0,125,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.7615645675265909
125,100.0,150,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,0.913877481031909
125,100.0,175,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.0661903945372273
125,100.0,200,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.2185033080425456
125,100.0,225,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.3708162215478636
125,100.0,250,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.5231291350531817
125,100.0,275,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.6754420485585002
125,100.0,300,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.827754962063818
125,100.0,325,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,1.9800678755691365
125,100.0,350,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.1323807890744546
125,100.0,375,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.2846937025797724
125,100.0,400,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.437006616085091
125,100.0,425,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.5893195295904095
125,100.0,450,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957273
125,100.0,475,#1,#6,3,480.0,80,#1,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,130,2.8939453566010456
125,100.0,500,#1/0,#4,3,480.0,80,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.381029909751754
125,100.0,525,#1/0,#4,3,480.0,80,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.500081405239342
125,100.0,550,#1/0,#4,3,480.0,80,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.61913290072693
125,100.0,575,#1/0,#4,3,480.0,80,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7381843962145176
125,100.0,600,#1/0,#4,3,480.0,80,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021052
125,100.0,625,#1/0,#4,3,480.0,80,#1,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.976287387189693
125,100.0,650,#2/0,#4,3,480.0,80,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.6629404484467853
125,100.0,675,#2/0,#4,3,480.0,80,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
125,100.0,700,#2/0,#4,3,480.0,80,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.8677820214042304
125,100.0,725,#2/0,#4,3,480.0,80,#1,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.970202807882953
125,100.0,750,#3/0,#3,3,480.0,80,#1,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5375498038297604
125,100.0,775,#3/0,#3,3,480.0,80,#1,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.6221347972907525
125,100.0,800,#3/0,#3,3,480.0,80,#1,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7067197907517446
125,100.0,825,#3/0,#3,3,480.0,80,#1,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7913047842127368
125,100.0,850,#3/0,#3,3,480.0,80,#1,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8758897776737284
125,112.5,1,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.006854081107739319
125,112.5,25,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.17135202769348296
125,112.5,50,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.3427040553869659
125,112.5,75,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.5140560830804488
125,112.5,100,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.6854081107739318
125,112.5,125,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.856760138467415
125,112.5,150,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.0281121661608976
125,112.5,175,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.1994641938543806
125,112.5,200,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.3708162215478636
125,112.5,225,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.5421682492413469
125,112.5,250,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.71352027693483
125,112.5,275,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.8848723046283125
125,112.5,300,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.0562243323217952
125,112.5,325,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.2275763600152785
125,112.5,350,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.3989283877087613
125,112.5,375,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.5702804154022445
125,112.5,400,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.7416324430957273
125,112.5,425,#1,#6,3,480.0,90,#1,0,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.912984470789211
125,112.5,450,#1/0,#4,3,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.410792783623651
125,112.5,475,#1/0,#4,3,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5447257160471874
125,112.5,500,#1/0,#4,3,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.6786586484707238
125,112.5,525,#1/0,#4,3,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8125915808942596
125,112.5,550,#1/0,#4,3,480.0,90,#1,1,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.946524513317796
125,112.5,575,#2/0,#4,3,480.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,175,2.6501378501369453
125,112.5,600,#2/0,#4,3,480.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
125,112.5,625,#2/0,#4,3,480.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,175,2.880584619714071
125,112.5,650,#2/0,#4,3,480.0,90,#1,2,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,175,2.9958080045026336
125,112.5,675,#3/0,#3,3,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.569269176377633
125,112.5,700,#3/0,#3,3,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
125,112.5,725,#3/0,#3,3,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.7595854116648653
125,112.5,750,#3/0,#3,3,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.854743529308481
125,112.5,775,#3/0,#3,3,480.0,90,#1,3,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.9499016469520973
125,112.5,800,#4/0,#2,3,480.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
125,112.5,825,#4/0,#2,3,480.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,230,2.6433662477852073
125,112.5,850,#4/0,#2,3,480.0,90,#1,4,Coarse,OK - HIGH: Circuit load current (112.5A) is within 90.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,230,2.72346825529385
125,125.0,1,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.00761564567526591
125,125.0,25,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.1903911418816477
125,125.0,50,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.3807822837632954
125,125.0,75,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.5711734256449431
125,125.0,100,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.7615645675265909
125,125.0,125,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,0.9519557094082387
125,125.0,150,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.1423468512898862
125,125.0,175,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.3327379931715342
125,125.0,200,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.5231291350531817
125,125.0,225,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.7135202769348292
125,125.0,250,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,1.9039114188164774
125,125.0,275,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.0943025606981256
125,125.0,300,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.2846937025797724
125,125.0,325,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.4750848444614206
125,125.0,350,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.6654759863430684
125,125.0,375,#1,#6,3,480.0,100,#1,0,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,130,2.8558671282247166
125,125.0,400,#1/0,#4,3,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.3810299097517547
125,125.0,425,#1/0,#4,3,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.529844279111239
125,125.0,450,#1/0,#4,3,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.6786586484707238
125,125.0,475,#1/0,#4,3,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8274730178302083
125,125.0,500,#1/0,#4,3,480.0,100,#1,1,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,150,2.9762873871896933
125,125.0,525,#2/0,#4,3,480.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,175,2.688545645066466
125,125.0,550,#2/0,#4,3,480.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,175,2.8165716281648696
125,125.0,575,#2/0,#4,3,480.0,100,#1,2,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,175,2.9445976112632724
