Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
125,125.0,600,#3/0,#3,3,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.5375498038297604
125,125.0,625,#3/0,#3,3,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.6432810456560007
125,125.0,650,#3/0,#3,3,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.7490122874822402
125,125.0,675,#3/0,#3,3,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.8547435293084806
125,125.0,700,#3/0,#3,3,480.0,100,#1,3,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,200,2.9604747711347206
125,125.0,725,#4/0,#2,3,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5810646863895967
125,125.0,750,#4/0,#2,3,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,230,2.670066916954755
125,125.0,775,#4/0,#2,3,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,230,2.7590691475199143
125,125.0,800,#4/0,#2,3,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,230,2.848071378085072
125,125.0,825,#4/0,#2,3,480.0,100,#1,4,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,230,2.937073608650231
125,125.0,850,#250,#1,3,480.0,100,#1,5,Coarse,OK - HIGH: Circuit load current (125.0A) is within 100.0% of User-specified breaker rating (125A),480 V / 3 pole,3,1,1,CU,75 C,255,2.7322450345921614
150,15.0,1,#1/0,#6,1,120.0,10,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.0032993486047368423
150,15.0,25,#1/0,#6,1,120.0,10,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.08248371511842106
150,15.0,50,#1/0,#6,1,120.0,10,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.16496743023684213
150,15.0,75,#1/0,#6,1,120.0,10,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.24745114535526316
150,15.0,100,#1/0,#6,1,120.0,10,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.32993486047368425
150,15.0,125,#1/0,#6,1,120.0,10,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.4124185755921053
150,15.0,150,#1/0,#6,1,120.0,10,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.4949022907105263
150,15.0,175,#1/0,#6,1,120.0,10,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.5773860058289475
150,30.0,1,#1/0,#6,1,120.0,20,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.006598697209473685
150,30.0,25,#1/0,#6,1,120.0,20,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.16496743023684213
150,30.0,50,#1/0,#6,1,120.0,20,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.32993486047368425
150,30.0,75,#1/0,#6,1,120.0,20,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.4949022907105263
150,30.0,100,#1/0,#6,1,120.0,20,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.6598697209473685
150,30.0,125,#1/0,#6,1,120.0,20,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.8248371511842106
150,30.0,150,#1/0,#6,1,120.0,20,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.9898045814210527
150,30.0,175,#1/0,#6,1,120.0,20,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.154772011657895
150,45.0,1,#1/0,#6,1,120.0,30,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.009898045814210527
150,45.0,25,#1/0,#6,1,120.0,30,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.24745114535526316
150,45.0,50,#1/0,#6,1,120.0,30,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.4949022907105263
150,45.0,75,#1/0,#6,1,120.0,30,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.7423534360657896
150,45.0,100,#1/0,#6,1,120.0,30,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.9898045814210527
150,45.0,125,#1/0,#6,1,120.0,30,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.2372557267763158
150,45.0,150,#1/0,#6,1,120.0,30,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.4847068721315793
150,45.0,175,#1/0,#6,1,120.0,30,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.732158017486842
150,60.0,1,#1/0,#6,1,120.0,40,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.01319739441894737
150,60.0,25,#1/0,#6,1,120.0,40,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.32993486047368425
150,60.0,50,#1/0,#6,1,120.0,40,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.6598697209473685
150,60.0,75,#1/0,#6,1,120.0,40,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.9898045814210527
150,60.0,100,#1/0,#6,1,120.0,40,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.319739441894737
150,60.0,125,#1/0,#6,1,120.0,40,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.6496743023684213
150,60.0,150,#1/0,#6,1,120.0,40,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.9796091628421053
150,60.0,175,#1/0,#6,1,120.0,40,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.30954402331579
150,75.0,1,#1/0,#6,1,120.0,50,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.016496743023684212
150,75.0,25,#1/0,#6,1,120.0,50,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.4124185755921054
150,75.0,50,#1/0,#6,1,120.0,50,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.8248371511842107
150,75.0,75,#1/0,#6,1,120.0,50,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.237255726776316
150,75.0,100,#1/0,#6,1,120.0,50,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.6496743023684215
150,75.0,125,#1/0,#6,1,120.0,50,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.0620928779605268
150,75.0,150,#1/0,#6,1,120.0,50,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.474511453552632
150,75.0,175,#1/0,#6,1,120.0,50,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.8869300291447373
150,90.0,1,#1/0,#6,1,120.0,60,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.019796091628421053
150,90.0,25,#1/0,#6,1,120.0,60,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.4949022907105263
150,90.0,50,#1/0,#6,1,120.0,60,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.9898045814210527
150,90.0,75,#1/0,#6,1,120.0,60,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.4847068721315793
150,90.0,100,#1/0,#6,1,120.0,60,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.9796091628421053
150,90.0,125,#1/0,#6,1,120.0,60,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.4745114535526316
150,90.0,150,#1/0,#6,1,120.0,60,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.9694137442631585
150,90.0,175,#2/0,#4,1,120.0,60,#1/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.980373925246891
150,105.0,1,#1/0,#6,1,120.0,70,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.023095440233157894
150,105.0,25,#1/0,#6,1,120.0,70,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.5773860058289474
150,105.0,50,#1/0,#6,1,120.0,70,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.1547720116578948
150,105.0,75,#1/0,#6,1,120.0,70,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.732158017486842
150,105.0,100,#1/0,#6,1,120.0,70,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.3095440233157896
150,105.0,125,#1/0,#6,1,120.0,70,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.886930029144737
150,105.0,150,#2/0,#4,1,120.0,70,#1/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.980373925246891
150,105.0,175,#3/0,#4,1,120.0,70,#1/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.871592156758852
150,120.0,1,#1/0,#6,1,120.0,80,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.02639478883789474
150,120.0,25,#1/0,#6,1,120.0,80,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,0.6598697209473685
150,120.0,50,#1/0,#6,1,120.0,80,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.319739441894737
150,120.0,75,#1/0,#6,1,120.0,80,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,1.9796091628421053
150,120.0,100,#1/0,#6,1,120.0,80,#1/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,150,2.639478883789474
150,120.0,125,#2/0,#4,1,120.0,80,#1/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.838451357377991
150,120.0,150,#3/0,#4,1,120.0,80,#1/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.812988235192345
150,120.0,175,#4/0,#3,1,120.0,80,#1/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.7625634614220096
150,135.0,1,#1/0,#6,1,120.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,0.029694137442631587
150,135.0,25,#1/0,#6,1,120.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,0.7423534360657896
150,135.0,50,#1/0,#6,1,120.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,1.4847068721315793
150,135.0,75,#1/0,#6,1,120.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,2.2270603081973688
150,135.0,100,#1/0,#6,1,120.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,2.9694137442631585
150,135.0,125,#3/0,#4,1,120.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,200,2.637176470492823
150,135.0,150,#4/0,#3,1,120.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,230,2.663900480656938
150,135.0,175,#250,#2,1,120.0,90,#1/0,4,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,255,2.806109558689952
150,150.0,1,#1/0,#6,1,120.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,0.032993486047368424
150,150.0,25,#1/0,#6,1,120.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,0.8248371511842107
150,150.0,50,#1/0,#6,1,120.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,1.6496743023684215
150,150.0,75,#1/0,#6,1,120.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,150,2.474511453552632
150,150.0,100,#2/0,#4,1,120.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,175,2.838451357377991
150,150.0,125,#3/0,#4,1,120.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,200,2.930196078325359
150,150.0,150,#4/0,#3,1,120.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
150,150.0,175,#300,#1,1,120.0,100,#1/0,5,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),120 V / 1 pole,1,1,1,CU,75 C,285,2.7444543267775128
150,15.0,1,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.001429320695192856
150,15.0,25,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.0357330173798214
150,15.0,50,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.0714660347596428
150,15.0,75,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.1071990521394642
150,15.0,100,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.1429320695192856
150,15.0,125,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.17866508689910698
150,15.0,150,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.2143981042789284
150,15.0,175,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.25013112165874984
150,15.0,200,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.2858641390385712
150,15.0,225,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.3215971564183926
150,15.0,250,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.35733017379821397
150,15.0,275,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.3930631911780354
150,15.0,300,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.4287962085578568
150,15.0,325,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.4645292259376782
150,15.0,350,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.5002622433174997
150,15.0,375,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.535995260697321
150,15.0,400,#1/0,#6,1,277.0,10,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.5717282780771424
150,30.0,1,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.002858641390385712
150,30.0,25,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.0714660347596428
150,30.0,50,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.1429320695192856
150,30.0,75,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.2143981042789284
150,30.0,100,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.2858641390385712
150,30.0,125,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.35733017379821397
150,30.0,150,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.4287962085578568
150,30.0,175,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.5002622433174997
150,30.0,200,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.5717282780771424
150,30.0,225,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.6431943128367852
150,30.0,250,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.7146603475964279
150,30.0,275,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.7861263823560708
150,30.0,300,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.8575924171157135
150,30.0,325,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.9290584518753564
150,30.0,350,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.0005244866349994
150,30.0,375,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.071990521394642
150,30.0,400,#1/0,#6,1,277.0,20,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.1434565561542849
150,45.0,1,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.004287962085578568
150,45.0,25,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.1071990521394642
150,45.0,50,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.2143981042789284
150,45.0,75,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.3215971564183926
150,45.0,100,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.4287962085578568
150,45.0,125,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.535995260697321
150,45.0,150,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.6431943128367852
150,45.0,175,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.7503933649762494
150,45.0,200,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.8575924171157135
150,45.0,225,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.9647914692551777
150,45.0,250,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.071990521394642
150,45.0,275,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.179189573534106
150,45.0,300,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.2863886256735704
150,45.0,325,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.3935876778130345
150,45.0,350,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.5007867299524988
150,45.0,375,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.607985782091963
150,45.0,400,#1/0,#6,1,277.0,30,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.715184834231427
150,60.0,1,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.005717282780771424
150,60.0,25,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.1429320695192856
150,60.0,50,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.2858641390385712
150,60.0,75,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.4287962085578568
150,60.0,100,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.5717282780771424
150,60.0,125,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.7146603475964279
150,60.0,150,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.8575924171157135
150,60.0,175,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.0005244866349994
150,60.0,200,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.1434565561542849
150,60.0,225,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.2863886256735704
150,60.0,250,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.4293206951928559
150,60.0,275,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.5722527647121416
150,60.0,300,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.715184834231427
150,60.0,325,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.8581169037507128
150,60.0,350,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.0010489732699988
150,60.0,375,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.143981042789284
150,60.0,400,#1/0,#6,1,277.0,40,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.2869131123085698
150,75.0,1,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.007146603475964281
150,75.0,25,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.178665086899107
150,75.0,50,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.357330173798214
150,75.0,75,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.5359952606973211
150,75.0,100,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.714660347596428
150,75.0,125,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.8933254344955353
150,75.0,150,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.0719905213946421
150,75.0,175,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.250655608293749
150,75.0,200,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.429320695192856
150,75.0,225,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.607985782091963
150,75.0,250,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.7866508689910705
150,75.0,275,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.9653159558901772
150,75.0,300,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.1439810427892843
150,75.0,325,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.322646129688391
150,75.0,350,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.501311216587498
150,75.0,375,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.679976303486605
150,75.0,400,#1/0,#6,1,277.0,50,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.858641390385712
150,90.0,1,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.008575924171157136
150,90.0,25,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.2143981042789284
150,90.0,50,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.4287962085578568
150,90.0,75,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.6431943128367852
150,90.0,100,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.8575924171157135
150,90.0,125,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.071990521394642
150,90.0,150,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.2863886256735704
150,90.0,175,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.5007867299524988
150,90.0,200,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.715184834231427
150,90.0,225,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.9295829385103553
150,90.0,250,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.143981042789284
150,90.0,275,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.358379147068212
150,90.0,300,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471407
150,90.0,325,#1/0,#6,1,277.0,60,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.787175355626069
150,90.0,350,#2/0,#4,1,277.0,60,#1/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
150,90.0,375,#2/0,#4,1,277.0,60,#1/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.7667215396825187
150,90.0,400,#2/0,#4,1,277.0,60,#1/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.95116964232802
150,105.0,1,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.01000524486634999
150,105.0,25,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.25013112165874973
150,105.0,50,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.5002622433174995
150,105.0,75,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.7503933649762494
150,105.0,100,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.000524486634999
150,105.0,125,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.2506556082937488
150,105.0,150,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.5007867299524988
150,105.0,175,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.7509178516112487
150,105.0,200,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.001048973269998
150,105.0,225,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.251180094928748
150,105.0,250,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5013112165874976
150,105.0,275,#1/0,#6,1,277.0,70,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.751442338246248
150,105.0,300,#2/0,#4,1,277.0,70,#1/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
150,105.0,325,#2/0,#4,1,277.0,70,#1/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.7974628901234357
150,105.0,350,#3/0,#4,1,277.0,70,#1/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.488022085278428
150,105.0,375,#3/0,#4,1,277.0,70,#1/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.665737948512601
150,105.0,400,#3/0,#4,1,277.0,70,#1/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
150,120.0,1,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.011434565561542848
150,120.0,25,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.2858641390385712
150,120.0,50,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.5717282780771424
150,120.0,75,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,0.8575924171157135
150,120.0,100,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.1434565561542849
150,120.0,125,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.4293206951928559
150,120.0,150,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,1.715184834231427
150,120.0,175,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.0010489732699988
150,120.0,200,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.2869131123085698
150,120.0,225,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471407
150,120.0,250,#1/0,#6,1,277.0,80,#1/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,150,2.8586413903857117
150,120.0,275,#2/0,#4,1,277.0,80,#1/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.705238838800685
150,120.0,300,#2/0,#4,1,277.0,80,#1/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.95116964232802
150,120.0,325,#3/0,#4,1,277.0,80,#1/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.640349968050576
150,120.0,350,#3/0,#4,1,277.0,80,#1/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
150,120.0,375,#4/0,#3,1,277.0,80,#1/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
150,120.0,400,#4/0,#3,1,277.0,80,#1/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.73549347391968
150,135.0,1,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,0.012863886256735704
150,135.0,25,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,0.3215971564183926
150,135.0,50,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,0.6431943128367852
150,135.0,75,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,0.9647914692551779
150,135.0,100,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,1.2863886256735704
150,135.0,125,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,1.607985782091963
150,135.0,150,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,1.9295829385103558
150,135.0,175,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,2.2511800949287486
150,135.0,200,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,2.5727772513471407
150,135.0,225,#1/0,#6,1,277.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,2.894374407765533
150,135.0,250,#2/0,#4,1,277.0,90,#1/0,1,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,175,2.7667215396825187
150,135.0,275,#3/0,#4,1,277.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,200,2.513410065740452
150,135.0,300,#3/0,#4,1,277.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,200,2.7419018898986756
150,135.0,325,#3/0,#4,1,277.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,200,2.970393714056899
150,135.0,350,#4/0,#3,1,277.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,230,2.6927513883896848
150,135.0,375,#4/0,#3,1,277.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,230,2.885090773274662
150,135.0,400,#250,#2,1,277.0,90,#1/0,4,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,255,2.778612868842036
150,150.0,1,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,0.014293206951928561
150,150.0,25,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,0.357330173798214
150,150.0,50,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,0.714660347596428
150,150.0,75,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,1.0719905213946421
150,150.0,100,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,1.429320695192856
150,150.0,125,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,1.7866508689910705
150,150.0,150,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,2.1439810427892843
150,150.0,175,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,2.501311216587498
150,150.0,200,#1/0,#6,1,277.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,150,2.858641390385712
150,150.0,225,#2/0,#4,1,277.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,175,2.7667215396825187
150,150.0,250,#3/0,#4,1,277.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,200,2.5387980462024773
150,150.0,275,#3/0,#4,1,277.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,200,2.792677850822725
150,150.0,300,#4/0,#3,1,277.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
150,150.0,325,#4/0,#3,1,277.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,230,2.7782355594496746
150,150.0,350,#4/0,#3,1,277.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,230,2.9919459870996494
150,150.0,375,#250,#2,1,277.0,100,#1/0,4,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,255,2.894388405043788
150,150.0,400,#300,#1,1,277.0,100,#1/0,5,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479757
150,15.0,1,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.0019034703488866398
150,15.0,25,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.047586758722166
150,15.0,50,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.095173517444332
150,15.0,75,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.14276027616649797
150,15.0,100,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.190347034888664
150,15.0,125,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.23793379361082997
150,15.0,150,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.28552055233299595
150,15.0,175,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.333107311055162
150,15.0,200,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.380694069777328
150,15.0,225,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.428280828499494
150,15.0,250,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.47586758722165995
150,15.0,275,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.5234543459438259
150,15.0,300,#1/0,#6,2,208.0,10,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.5710411046659919
150,30.0,1,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.0038069406977732797
150,30.0,25,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.095173517444332
150,30.0,50,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.190347034888664
150,30.0,75,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.28552055233299595
150,30.0,100,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.380694069777328
150,30.0,125,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.47586758722165995
150,30.0,150,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.5710411046659919
150,30.0,175,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.666214622110324
150,30.0,200,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.761388139554656
150,30.0,225,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.856561656998988
150,30.0,250,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.9517351744433199
150,30.0,275,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.0469086918876518
150,30.0,300,#1/0,#6,2,208.0,20,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.1420822093319838
150,45.0,1,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.005710411046659919
150,45.0,25,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.14276027616649797
150,45.0,50,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.28552055233299595
150,45.0,75,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.428280828499494
150,45.0,100,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.5710411046659919
150,45.0,125,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.71380138083249
150,45.0,150,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.856561656998988
150,45.0,175,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.9993219331654859
150,45.0,200,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.1420822093319838
150,45.0,225,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.284842485498482
150,45.0,250,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.42760276166498
150,45.0,275,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.570363037831478
150,45.0,300,#1/0,#6,2,208.0,30,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.713123313997976
150,60.0,1,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.007613881395546559
150,60.0,25,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.190347034888664
150,60.0,50,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.380694069777328
150,60.0,75,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.5710411046659919
150,60.0,100,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.761388139554656
150,60.0,125,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.9517351744433199
150,60.0,150,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.1420822093319838
150,60.0,175,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.332429244220648
150,60.0,200,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.522776279109312
150,60.0,225,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.713123313997976
150,60.0,250,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.9034703488866398
150,60.0,275,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.0938173837753036
150,60.0,300,#1/0,#6,2,208.0,40,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.2841644186639676
150,75.0,1,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.0095173517444332
150,75.0,25,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.23793379361083003
150,75.0,50,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.47586758722166006
150,75.0,75,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.71380138083249
150,75.0,100,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.9517351744433201
150,75.0,125,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.1896689680541501
150,75.0,150,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.42760276166498
150,75.0,175,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.6655365552758101
150,75.0,200,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.9034703488866402
150,75.0,225,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.14140414249747
150,75.0,250,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.3793379361083002
150,75.0,275,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.61727172971913
150,75.0,300,#1/0,#6,2,208.0,50,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
150,90.0,1,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.011420822093319839
150,90.0,25,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.28552055233299595
150,90.0,50,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.5710411046659919
150,90.0,75,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.856561656998988
150,90.0,100,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.1420822093319838
150,90.0,125,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.42760276166498
150,90.0,150,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.713123313997976
150,90.0,175,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.9986438663309718
150,90.0,200,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.2841644186639676
150,90.0,225,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.569684970996964
150,90.0,250,#1/0,#6,2,208.0,60,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
150,90.0,275,#2/0,#4,2,208.0,60,#1/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.7019873498117417
150,90.0,300,#2/0,#4,2,208.0,60,#1/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.9476225634309907
150,105.0,1,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.013324292442206478
150,105.0,25,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.33310731105516195
150,105.0,50,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.6662146221103239
150,105.0,75,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.9993219331654859
150,105.0,100,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.3324292442206478
150,105.0,125,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.66553655527581
150,105.0,150,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.9986438663309718
150,105.0,175,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.331751177386134
150,105.0,200,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.6648584884412956
150,105.0,225,#1/0,#6,2,208.0,70,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.997965799496458
150,105.0,250,#2/0,#4,2,208.0,70,#1/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.865744158891241
150,105.0,275,#3/0,#4,2,208.0,70,#1/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.6033665157429158
150,105.0,300,#3/0,#4,2,208.0,70,#1/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922707
150,120.0,1,#1/0,#6,2,208.0,80,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.015227762791093119
150,120.0,25,#1/0,#6,2,208.0,80,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.380694069777328
150,120.0,50,#1/0,#6,2,208.0,80,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,0.761388139554656
150,120.0,75,#1/0,#6,2,208.0,80,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.1420822093319838
150,120.0,100,#1/0,#6,2,208.0,80,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.522776279109312
150,120.0,125,#1/0,#6,2,208.0,80,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,1.9034703488866398
150,120.0,150,#1/0,#6,2,208.0,80,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.2841644186639676
150,120.0,175,#1/0,#6,2,208.0,80,#1/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,150,2.664858488441296
150,120.0,200,#2/0,#4,2,208.0,80,#1/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.620108945271992
150,120.0,225,#2/0,#4,2,208.0,80,#1/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.9476225634309907
150,120.0,250,#3/0,#4,2,208.0,80,#1/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.7047963799926396
150,120.0,275,#3/0,#4,2,208.0,80,#1/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.9752760179919036
150,120.0,300,#4/0,#3,2,208.0,80,#1/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
150,135.0,1,#1/0,#6,2,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,0.017131233139979763
150,135.0,25,#1/0,#6,2,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,0.428280828499494
150,135.0,50,#1/0,#6,2,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,0.856561656998988
150,135.0,75,#1/0,#6,2,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,1.284842485498482
150,135.0,100,#1/0,#6,2,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,1.713123313997976
150,135.0,125,#1/0,#6,2,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,2.14140414249747
150,135.0,150,#1/0,#6,2,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,2.569684970996964
150,135.0,175,#1/0,#6,2,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,2.997965799496458
150,135.0,200,#2/0,#4,2,208.0,90,#1/0,1,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,175,2.9476225634309907
150,135.0,225,#3/0,#4,2,208.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,200,2.7386063347425473
150,135.0,250,#4/0,#3,2,208.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,230,2.561442769862441
150,135.0,275,#4/0,#3,2,208.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,230,2.817587046848685
150,135.0,300,#250,#2,2,208.0,90,#1/0,4,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,255,2.7752731899131393
150,150.0,1,#1/0,#6,2,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,0.0190347034888664
150,150.0,25,#1/0,#6,2,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,0.47586758722166006
150,150.0,50,#1/0,#6,2,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,0.9517351744433201
150,150.0,75,#1/0,#6,2,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,1.42760276166498
150,150.0,100,#1/0,#6,2,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,1.9034703488866402
150,150.0,125,#1/0,#6,2,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,2.3793379361083002
150,150.0,150,#1/0,#6,2,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,150,2.85520552332996
150,150.0,175,#2/0,#4,2,208.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,175,2.865744158891241
150,150.0,200,#3/0,#4,2,208.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,200,2.704796379992639
150,150.0,225,#4/0,#3,2,208.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,230,2.56144276986244
150,150.0,250,#4/0,#3,2,208.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,230,2.8460475220693784
150,150.0,275,#250,#2,2,208.0,100,#1/0,4,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,255,2.826667137874494
150,150.0,300,#300,#1,2,208.0,100,#1/0,5,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
150,15.0,1,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.0016484053221358303
150,15.0,25,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.041210133053395756
150,15.0,50,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.08242026610679151
