Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
150,15.0,75,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.12363039916018727
150,15.0,100,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.16484053221358302
150,15.0,125,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.20605066526697877
150,15.0,150,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.24726079832037454
150,15.0,175,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.2884709313737703
150,15.0,200,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.32968106442716605
150,15.0,225,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.37089119748056176
150,15.0,250,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.41210133053395753
150,15.0,275,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.4533114635873533
150,15.0,300,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.4945215966407491
150,15.0,325,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.5357317296941448
150,15.0,350,#1/0,#6,3,208.0,10,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.5769418627475406
150,30.0,1,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.0032968106442716606
150,30.0,25,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.08242026610679151
150,30.0,50,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.16484053221358302
150,30.0,75,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.24726079832037454
150,30.0,100,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.32968106442716605
150,30.0,125,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.41210133053395753
150,30.0,150,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.4945215966407491
150,30.0,175,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.5769418627475406
150,30.0,200,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.6593621288543321
150,30.0,225,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.7417823949611235
150,30.0,250,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.8242026610679151
150,30.0,275,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.9066229271747066
150,30.0,300,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.9890431932814981
150,30.0,325,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.0714634593882897
150,30.0,350,#1/0,#6,3,208.0,20,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.1538837254950811
150,45.0,1,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.00494521596640749
150,45.0,25,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.12363039916018727
150,45.0,50,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.24726079832037454
150,45.0,75,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.37089119748056176
150,45.0,100,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.4945215966407491
150,45.0,125,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.6181519958009363
150,45.0,150,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.7417823949611235
150,45.0,175,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.8654127941213109
150,45.0,200,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.9890431932814981
150,45.0,225,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.112673592441685
150,45.0,250,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.2363039916018725
150,45.0,275,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.35993439076206
150,45.0,300,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.483564789922247
150,45.0,325,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.6071951890824343
150,45.0,350,#1/0,#6,3,208.0,30,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.7308255882426218
150,60.0,1,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.006593621288543321
150,60.0,25,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.16484053221358302
150,60.0,50,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.32968106442716605
150,60.0,75,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.4945215966407491
150,60.0,100,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.6593621288543321
150,60.0,125,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.8242026610679151
150,60.0,150,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.9890431932814981
150,60.0,175,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.1538837254950811
150,60.0,200,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.3187242577086642
150,60.0,225,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.483564789922247
150,60.0,250,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.6484053221358301
150,60.0,275,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.8132458543494132
150,60.0,300,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.9780863865629963
150,60.0,325,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.1429269187765794
150,60.0,350,#1/0,#6,3,208.0,40,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.3077674509901622
150,75.0,1,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.00824202661067915
150,75.0,25,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.20605066526697882
150,75.0,50,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.41210133053395764
150,75.0,75,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.6181519958009364
150,75.0,100,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.8242026610679153
150,75.0,125,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.0302533263348939
150,75.0,150,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.2363039916018728
150,75.0,175,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.4423546568688514
150,75.0,200,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.6484053221358306
150,75.0,225,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.8544559874028093
150,75.0,250,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.0605066526697877
150,75.0,275,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.266557317936767
150,75.0,300,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.4726079832037455
150,75.0,325,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.678658648470724
150,75.0,350,#1/0,#6,3,208.0,50,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.884709313737703
150,90.0,1,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.00989043193281498
150,90.0,25,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.24726079832037454
150,90.0,50,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.4945215966407491
150,90.0,75,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.7417823949611235
150,90.0,100,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.9890431932814981
150,90.0,125,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.2363039916018725
150,90.0,150,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.483564789922247
150,90.0,175,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.7308255882426218
150,90.0,200,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.9780863865629963
150,90.0,225,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.22534718488337
150,90.0,250,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.472607983203745
150,90.0,275,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.71986878152412
150,90.0,300,#1/0,#6,3,208.0,60,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.967129579844494
150,90.0,325,#2/0,#4,3,208.0,60,#1/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
150,90.0,350,#2/0,#4,3,208.0,60,#1/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.9780813299197777
150,105.0,1,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.011538837254950808
150,105.0,25,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.2884709313737702
150,105.0,50,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.5769418627475404
150,105.0,75,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.8654127941213107
150,105.0,100,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.153883725495081
150,105.0,125,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.4423546568688512
150,105.0,150,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.7308255882426213
150,105.0,175,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.019296519616392
150,105.0,200,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.307767450990162
150,105.0,225,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.596238382363932
150,105.0,250,#1/0,#6,3,208.0,70,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.8847093137377025
150,105.0,275,#2/0,#4,3,208.0,70,#1/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.7299078857597965
150,105.0,300,#2/0,#4,3,208.0,70,#1/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.9780813299197777
150,105.0,325,#3/0,#4,3,208.0,70,#1/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
150,105.0,350,#3/0,#4,3,208.0,70,#1/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8693832397151913
150,120.0,1,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.013187242577086642
150,120.0,25,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.32968106442716605
150,120.0,50,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.6593621288543321
150,120.0,75,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,0.9890431932814981
150,120.0,100,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.3187242577086642
150,120.0,125,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.6484053221358301
150,120.0,150,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,1.9780863865629963
150,120.0,175,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.3077674509901622
150,120.0,200,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.6374485154173284
150,120.0,225,#1/0,#6,3,208.0,80,#1/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,150,2.967129579844494
150,120.0,250,#2/0,#4,3,208.0,80,#1/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.836267933256931
150,120.0,275,#3/0,#4,3,208.0,80,#1/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.5765890315809883
150,120.0,300,#3/0,#4,3,208.0,80,#1/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8108243980883505
150,120.0,325,#4/0,#3,3,208.0,80,#1/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
150,120.0,350,#4/0,#3,3,208.0,80,#1/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.7604384126055317
150,135.0,1,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,0.01483564789922247
150,135.0,25,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,0.37089119748056176
150,135.0,50,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,0.7417823949611235
150,135.0,75,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,1.112673592441685
150,135.0,100,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,1.483564789922247
150,135.0,125,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,1.8544559874028088
150,135.0,150,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,2.22534718488337
150,135.0,175,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,2.596238382363932
150,135.0,200,#1/0,#6,3,208.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,2.967129579844494
150,135.0,225,#2/0,#4,3,208.0,90,#1/0,1,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,175,2.8717212824226426
150,135.0,250,#3/0,#4,3,208.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,200,2.6351478732078286
150,135.0,275,#3/0,#4,3,208.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,200,2.898662660528611
150,135.0,300,#4/0,#3,3,208.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,230,2.6618513264410484
150,135.0,325,#4/0,#3,3,208.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
150,135.0,350,#250,#2,3,208.0,90,#1/0,4,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,255,2.803951012875576
150,150.0,1,#1/0,#6,3,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,0.0164840532213583
150,150.0,25,#1/0,#6,3,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,0.41210133053395764
150,150.0,50,#1/0,#6,3,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,0.8242026610679153
150,150.0,75,#1/0,#6,3,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,1.2363039916018728
150,150.0,100,#1/0,#6,3,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,1.6484053221358306
150,150.0,125,#1/0,#6,3,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,2.0605066526697877
150,150.0,150,#1/0,#6,3,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,2.4726079832037455
150,150.0,175,#1/0,#6,3,208.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,150,2.884709313737703
150,150.0,200,#2/0,#4,3,208.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,175,2.8362679332569316
150,150.0,225,#3/0,#4,3,208.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,200,2.6351478732078286
150,150.0,250,#3/0,#4,3,208.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,200,2.9279420813420316
150,150.0,275,#4/0,#3,3,208.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,230,2.7111448695232903
150,150.0,300,#4/0,#3,3,208.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,230,2.957612584934498
150,150.0,325,#250,#2,3,208.0,100,#1/0,4,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,255,2.892965330744641
150,150.0,350,#300,#1,3,208.0,100,#1/0,5,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),208 V / 3 pole,3,1,1,CU,75 C,285,2.7423432080646073
150,15.0,1,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.0008248371511842106
150,15.0,25,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.020620928779605266
150,15.0,50,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.04124185755921053
150,15.0,75,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.06186278633881579
150,15.0,100,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.08248371511842106
150,15.0,125,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.10310464389802633
150,15.0,150,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.12372557267763158
150,15.0,175,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.14434650145723688
150,15.0,200,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.16496743023684213
150,15.0,225,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.1855883590164474
150,15.0,250,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.20620928779605266
150,15.0,275,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.22683021657565794
150,15.0,300,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.24745114535526316
150,15.0,325,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.26807207413486844
150,15.0,350,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.28869300291447375
150,15.0,375,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.30931393169407895
150,15.0,400,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.32993486047368425
150,15.0,425,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.35055578925328956
150,15.0,450,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.3711767180328948
150,15.0,475,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.39179764681250007
150,15.0,500,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4124185755921053
150,15.0,525,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4330395043717105
150,15.0,550,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4536604331513159
150,15.0,575,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4742813619309212
150,15.0,600,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4949022907105263
150,15.0,625,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5155232194901316
150,15.0,650,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5361441482697369
150,15.0,675,#1/0,#6,2,480.0,10,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5567650770493422
150,30.0,1,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.0016496743023684212
150,30.0,25,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.04124185755921053
150,30.0,50,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.08248371511842106
150,30.0,75,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.12372557267763158
150,30.0,100,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.16496743023684213
150,30.0,125,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.20620928779605266
150,30.0,150,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.24745114535526316
150,30.0,175,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.28869300291447375
150,30.0,200,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.32993486047368425
150,30.0,225,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.3711767180328948
150,30.0,250,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4124185755921053
150,30.0,275,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4536604331513159
150,30.0,300,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4949022907105263
150,30.0,325,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5361441482697369
150,30.0,350,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5773860058289475
150,30.0,375,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.6186278633881579
150,30.0,400,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.6598697209473685
150,30.0,425,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.7011115785065791
150,30.0,450,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.7423534360657896
150,30.0,475,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.7835952936250001
150,30.0,500,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.8248371511842106
150,30.0,525,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.866079008743421
150,30.0,550,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9073208663026318
150,30.0,575,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9485627238618424
150,30.0,600,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9898045814210527
150,30.0,625,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.0310464389802632
150,30.0,650,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.0722882965394738
150,30.0,675,#1/0,#6,2,480.0,20,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.1135301540986844
150,45.0,1,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.0024745114535526316
150,45.0,25,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.06186278633881579
150,45.0,50,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.12372557267763158
150,45.0,75,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.1855883590164474
150,45.0,100,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.24745114535526316
150,45.0,125,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.30931393169407895
150,45.0,150,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.3711767180328948
150,45.0,175,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4330395043717105
150,45.0,200,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4949022907105263
150,45.0,225,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5567650770493421
150,45.0,250,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.6186278633881579
150,45.0,275,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.6804906497269737
150,45.0,300,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.7423534360657896
150,45.0,325,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.8042162224046053
150,45.0,350,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.866079008743421
150,45.0,375,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9279417950822371
150,45.0,400,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9898045814210527
150,45.0,425,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.0516673677598685
150,45.0,450,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.1135301540986842
150,45.0,475,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.1753929404375003
150,45.0,500,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.2372557267763158
150,45.0,525,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.2991185131151317
150,45.0,550,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.3609812994539474
150,45.0,575,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.4228440857927631
150,45.0,600,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.4847068721315793
150,45.0,625,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.546569658470395
150,45.0,650,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.6084324448092107
150,45.0,675,#1/0,#6,2,480.0,30,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.6702952311480266
150,60.0,1,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.0032993486047368423
150,60.0,25,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.08248371511842106
150,60.0,50,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.16496743023684213
150,60.0,75,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.24745114535526316
150,60.0,100,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.32993486047368425
150,60.0,125,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4124185755921053
150,60.0,150,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4949022907105263
150,60.0,175,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5773860058289475
150,60.0,200,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.6598697209473685
150,60.0,225,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.7423534360657896
150,60.0,250,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.8248371511842106
150,60.0,275,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9073208663026318
150,60.0,300,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9898045814210527
150,60.0,325,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.0722882965394738
150,60.0,350,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.154772011657895
150,60.0,375,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.2372557267763158
150,60.0,400,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.319739441894737
150,60.0,425,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.4022231570131583
150,60.0,450,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.4847068721315793
150,60.0,475,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.5671905872500003
150,60.0,500,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.6496743023684213
150,60.0,525,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.732158017486842
150,60.0,550,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.8146417326052635
150,60.0,575,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.8971254477236847
150,60.0,600,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.9796091628421053
150,60.0,625,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.0620928779605263
150,60.0,650,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.1445765930789475
150,60.0,675,#1/0,#6,2,480.0,40,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.2270603081973688
150,75.0,1,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.004124185755921053
150,75.0,25,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.10310464389802634
150,75.0,50,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.2062092877960527
150,75.0,75,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.309313931694079
150,75.0,100,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4124185755921054
150,75.0,125,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5155232194901317
150,75.0,150,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.618627863388158
150,75.0,175,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.7217325072861843
150,75.0,200,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.8248371511842107
150,75.0,225,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9279417950822371
150,75.0,250,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.0310464389802634
150,75.0,275,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.1341510828782897
150,75.0,300,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.237255726776316
150,75.0,325,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.3403603706743423
150,75.0,350,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.4434650145723686
150,75.0,375,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.5465696584703952
150,75.0,400,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.6496743023684215
150,75.0,425,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.7527789462664474
150,75.0,450,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.8558835901644741
150,75.0,475,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.9589882340625
150,75.0,500,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.0620928779605268
150,75.0,525,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.1651975218585533
150,75.0,550,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.2683021657565794
150,75.0,575,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.371406809654606
150,75.0,600,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.474511453552632
150,75.0,625,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5776160974506586
150,75.0,650,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.6807207413486847
150,75.0,675,#1/0,#6,2,480.0,50,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.783825385246711
150,90.0,1,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.004949022907105263
150,90.0,25,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.12372557267763158
150,90.0,50,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.24745114535526316
150,90.0,75,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.3711767180328948
150,90.0,100,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4949022907105263
150,90.0,125,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.6186278633881579
150,90.0,150,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.7423534360657896
150,90.0,175,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.866079008743421
150,90.0,200,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9898045814210527
150,90.0,225,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.1135301540986842
150,90.0,250,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.2372557267763158
150,90.0,275,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.3609812994539474
150,90.0,300,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.4847068721315793
150,90.0,325,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.6084324448092107
150,90.0,350,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.732158017486842
150,90.0,375,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.8558835901644741
150,90.0,400,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.9796091628421053
150,90.0,425,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.103334735519737
150,90.0,450,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.2270603081973683
150,90.0,475,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3507858808750006
150,90.0,500,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
150,90.0,525,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
150,90.0,550,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.721962598907895
150,90.0,575,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8456881715855262
150,90.0,600,#1/0,#6,2,480.0,60,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
150,90.0,625,#2/0,#4,2,480.0,60,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.661048147541867
150,90.0,650,#2/0,#4,2,480.0,60,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.7674900734435415
150,90.0,675,#2/0,#4,2,480.0,60,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.873931999345216
150,105.0,1,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.0057738600582894735
150,105.0,25,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.14434650145723685
150,105.0,50,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.2886930029144737
150,105.0,75,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4330395043717105
150,105.0,100,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.5773860058289474
150,105.0,125,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.7217325072861842
150,105.0,150,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.866079008743421
150,105.0,175,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.010425510200658
150,105.0,200,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.1547720116578948
150,105.0,225,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.2991185131151317
150,105.0,250,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.4434650145723684
150,105.0,275,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.5878115160296056
150,105.0,300,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.732158017486842
150,105.0,325,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.876504518944079
150,105.0,350,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.020851020401316
150,105.0,375,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.165197521858553
150,105.0,400,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.3095440233157896
150,105.0,425,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4538905247730267
150,105.0,450,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.5982370262302634
150,105.0,475,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.7425835276875
150,105.0,500,#1/0,#6,2,480.0,70,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.886930029144737
150,105.0,525,#2/0,#4,2,480.0,70,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.6078271845910295
150,105.0,550,#2/0,#4,2,480.0,70,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.7320094314763166
150,105.0,575,#2/0,#4,2,480.0,70,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.8561916783616037
150,105.0,600,#2/0,#4,2,480.0,70,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.980373925246891
150,105.0,625,#3/0,#4,2,480.0,70,#1/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.563921568534689
150,105.0,650,#3/0,#4,2,480.0,70,#1/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6664784312760768
150,105.0,675,#3/0,#4,2,480.0,70,#1/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7690352940174643
150,120.0,1,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.006598697209473685
150,120.0,25,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.16496743023684213
150,120.0,50,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.32993486047368425
150,120.0,75,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.4949022907105263
150,120.0,100,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.6598697209473685
150,120.0,125,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.8248371511842106
150,120.0,150,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,0.9898045814210527
150,120.0,175,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.154772011657895
150,120.0,200,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.319739441894737
150,120.0,225,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.4847068721315793
150,120.0,250,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.6496743023684213
150,120.0,275,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.8146417326052635
150,120.0,300,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,1.9796091628421053
150,120.0,325,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.1445765930789475
150,120.0,350,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.30954402331579
150,120.0,375,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.4745114535526316
150,120.0,400,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.639478883789474
150,120.0,425,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.8044463140263165
150,120.0,450,#1/0,#6,2,480.0,80,#1/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
150,120.0,475,#2/0,#4,2,480.0,80,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.6965287895090917
150,120.0,500,#2/0,#4,2,480.0,80,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.838451357377991
150,120.0,525,#2/0,#4,2,480.0,80,#1/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.980373925246891
150,120.0,550,#3/0,#4,2,480.0,80,#1/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5785725489263163
150,120.0,575,#3/0,#4,2,480.0,80,#1/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6957803920593304
150,120.0,600,#3/0,#4,2,480.0,80,#1/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.812988235192345
150,120.0,625,#3/0,#4,2,480.0,80,#1/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
150,120.0,650,#4/0,#3,2,480.0,80,#1/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5652374998918663
150,120.0,675,#4/0,#3,2,480.0,80,#1/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
150,135.0,1,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.007423534360657897
150,135.0,25,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.1855883590164474
150,135.0,50,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.3711767180328948
150,135.0,75,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.5567650770493422
150,135.0,100,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.7423534360657896
150,135.0,125,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.9279417950822371
150,135.0,150,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.1135301540986844
150,135.0,175,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.299118513115132
150,135.0,200,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.4847068721315793
150,135.0,225,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.6702952311480266
150,135.0,250,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.8558835901644741
150,135.0,275,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.0414719491809215
150,135.0,300,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.2270603081973688
150,135.0,325,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.4126486672138165
150,135.0,350,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.598237026230264
150,135.0,375,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.783825385246711
150,135.0,400,#1/0,#6,2,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.9694137442631585
150,135.0,425,#2/0,#4,2,480.0,90,#1/0,1,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,175,2.714269110492704
150,135.0,450,#2/0,#4,2,480.0,90,#1/0,1,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,175,2.873931999345216
150,135.0,475,#3/0,#4,2,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,200,2.505317646968182
150,135.0,500,#3/0,#4,2,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
150,135.0,525,#3/0,#4,2,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,200,2.7690352940174643
150,135.0,550,#3/0,#4,2,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,200,2.9008941175421055
150,135.0,575,#4/0,#3,2,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.552904627296232
150,135.0,600,#4/0,#3,2,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.663900480656938
150,135.0,625,#4/0,#3,2,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.7748963340176442
150,135.0,650,#4/0,#3,2,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.8858921873783494
150,135.0,675,#4/0,#3,2,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.9968880407390555
150,150.0,1,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.008248371511842106
150,150.0,25,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.2062092877960527
150,150.0,50,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.4124185755921054
150,150.0,75,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.618627863388158
150,150.0,100,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,0.8248371511842107
150,150.0,125,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.0310464389802634
150,150.0,150,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.237255726776316
150,150.0,175,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.4434650145723686
150,150.0,200,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.6496743023684215
150,150.0,225,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,1.8558835901644741
