Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
150,150.0,250,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.0620928779605268
150,150.0,275,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.2683021657565794
150,150.0,300,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.474511453552632
150,150.0,325,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.6807207413486847
150,150.0,350,#1/0,#6,2,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,150,2.8869300291447373
150,150.0,375,#2/0,#4,2,480.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,175,2.661048147541867
150,150.0,400,#2/0,#4,2,480.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,175,2.838451357377991
150,150.0,425,#3/0,#4,2,480.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,200,2.4906666665765553
150,150.0,450,#3/0,#4,2,480.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,200,2.637176470492823
150,150.0,475,#3/0,#4,2,480.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,200,2.7836862744090913
150,150.0,500,#3/0,#4,2,480.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
150,150.0,525,#4/0,#3,2,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.5899032450831343
150,150.0,550,#4/0,#3,2,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.7132319710394737
150,150.0,575,#4/0,#3,2,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.8365606969958135
150,150.0,600,#4/0,#3,2,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
150,150.0,625,#250,#2,2,480.0,100,#1/0,4,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,255,2.7838388479066984
150,150.0,650,#250,#2,2,480.0,100,#1/0,4,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,255,2.8951924018229667
150,150.0,675,#300,#1,2,480.0,100,#1/0,5,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 2 pole,2,1,1,CU,75 C,285,2.646438100821173
150,15.0,1,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.0007143089729255264
150,15.0,25,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.01785772432313816
150,15.0,50,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.03571544864627632
150,15.0,75,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.05357317296941449
150,15.0,100,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.07143089729255264
150,15.0,125,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.0892886216156908
150,15.0,150,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.10714634593882898
150,15.0,175,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.1250040702619671
150,15.0,200,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.14286179458510528
150,15.0,225,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.16071951890824346
150,15.0,250,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.1785772432313816
150,15.0,275,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.19643496755451978
150,15.0,300,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.21429269187765795
150,15.0,325,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.23215041620079607
150,15.0,350,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.2500081405239342
150,15.0,375,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.2678658648470724
150,15.0,400,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.28572358917021057
150,15.0,425,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3035813134933487
150,15.0,450,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3214390378164869
150,15.0,475,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.33929676213962506
150,15.0,500,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3571544864627632
150,15.0,525,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3750122107859014
150,15.0,550,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.39286993510903956
150,15.0,575,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.41072765943217765
150,15.0,600,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.4285853837553159
150,15.0,625,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.446443108078454
150,15.0,650,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.46430083240159215
150,15.0,675,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.48215855672473035
150,15.0,700,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5000162810478684
150,15.0,725,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5178740053710066
150,15.0,750,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5357317296941448
150,15.0,775,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5535894540172831
150,15.0,800,#1/0,#6,3,480.0,10,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5714471783404211
150,30.0,1,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.0014286179458510527
150,30.0,25,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.03571544864627632
150,30.0,50,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.07143089729255264
150,30.0,75,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.10714634593882898
150,30.0,100,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.14286179458510528
150,30.0,125,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.1785772432313816
150,30.0,150,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.21429269187765795
150,30.0,175,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.2500081405239342
150,30.0,200,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.28572358917021057
150,30.0,225,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3214390378164869
150,30.0,250,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3571544864627632
150,30.0,275,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.39286993510903956
150,30.0,300,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.4285853837553159
150,30.0,325,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.46430083240159215
150,30.0,350,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5000162810478684
150,30.0,375,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5357317296941448
150,30.0,400,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5714471783404211
150,30.0,425,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6071626269866974
150,30.0,450,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6428780756329738
150,30.0,475,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6785935242792501
150,30.0,500,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7143089729255264
150,30.0,525,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7500244215718028
150,30.0,550,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7857398702180791
150,30.0,575,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8214553188643553
150,30.0,600,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8571707675106318
150,30.0,625,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.892886216156908
150,30.0,650,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.9286016648031843
150,30.0,675,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.9643171134494607
150,30.0,700,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0000325620957369
150,30.0,725,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0357480107420132
150,30.0,750,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0714634593882897
150,30.0,775,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.1071789080345662
150,30.0,800,#1/0,#6,3,480.0,20,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.1428943566808423
150,45.0,1,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.002142926918776579
150,45.0,25,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.05357317296941449
150,45.0,50,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.10714634593882898
150,45.0,75,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.1607195189082434
150,45.0,100,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.21429269187765795
150,45.0,125,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.26786586484707237
150,45.0,150,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3214390378164868
150,45.0,175,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.37501221078590136
150,45.0,200,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.4285853837553159
150,45.0,225,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.4821585567247303
150,45.0,250,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5357317296941447
150,45.0,275,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5893049026635593
150,45.0,300,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6428780756329736
150,45.0,325,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6964512486023882
150,45.0,350,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7500244215718027
150,45.0,375,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8035975945412172
150,45.0,400,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8571707675106318
150,45.0,425,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.910743940480046
150,45.0,450,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.9643171134494606
150,45.0,475,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.017890286418875
150,45.0,500,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0714634593882895
150,45.0,525,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.125036632357704
150,45.0,550,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.1786098053271186
150,45.0,575,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.232182978296533
150,45.0,600,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.2857561512659472
150,45.0,625,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.3393293242353619
150,45.0,650,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.3929024972047763
150,45.0,675,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.4464756701741908
150,45.0,700,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.5000488431436054
150,45.0,725,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.5536220161130199
150,45.0,750,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.6071951890824343
150,45.0,775,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.660768362051849
150,45.0,800,#1/0,#6,3,480.0,30,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.7143415350212636
150,60.0,1,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.0028572358917021055
150,60.0,25,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.07143089729255264
150,60.0,50,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.14286179458510528
150,60.0,75,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.21429269187765795
150,60.0,100,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.28572358917021057
150,60.0,125,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3571544864627632
150,60.0,150,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.4285853837553159
150,60.0,175,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5000162810478684
150,60.0,200,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5714471783404211
150,60.0,225,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6428780756329738
150,60.0,250,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7143089729255264
150,60.0,275,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7857398702180791
150,60.0,300,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8571707675106318
150,60.0,325,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.9286016648031843
150,60.0,350,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0000325620957369
150,60.0,375,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0714634593882897
150,60.0,400,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.1428943566808423
150,60.0,425,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.2143252539733949
150,60.0,450,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.2857561512659477
150,60.0,475,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.3571870485585003
150,60.0,500,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.4286179458510528
150,60.0,525,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.5000488431436056
150,60.0,550,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.5714797404361582
150,60.0,575,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.6429106377287106
150,60.0,600,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.7143415350212636
150,60.0,625,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.785772432313816
150,60.0,650,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.8572033296063686
150,60.0,675,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.9286342268989214
150,60.0,700,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.0000651241914738
150,60.0,725,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.0714960214840263
150,60.0,750,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.1429269187765794
150,60.0,775,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.2143578160691324
150,60.0,800,#1/0,#6,3,480.0,40,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.2857887133616845
150,75.0,1,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.0035715448646276324
150,75.0,25,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.0892886216156908
150,75.0,50,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.1785772432313816
150,75.0,75,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.2678658648470724
150,75.0,100,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3571544864627632
150,75.0,125,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.446443108078454
150,75.0,150,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5357317296941448
150,75.0,175,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6250203513098357
150,75.0,200,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7143089729255264
150,75.0,225,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8035975945412173
150,75.0,250,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.892886216156908
150,75.0,275,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.982174837772599
150,75.0,300,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0714634593882897
150,75.0,325,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.1607520810039804
150,75.0,350,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.2500407026196714
150,75.0,375,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.339329324235362
150,75.0,400,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.4286179458510528
150,75.0,425,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.5179065674667436
150,75.0,450,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.6071951890824345
150,75.0,475,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.6964838106981253
150,75.0,500,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.785772432313816
150,75.0,525,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.8750610539295067
150,75.0,550,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.964349675545198
150,75.0,575,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.053638297160888
150,75.0,600,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.1429269187765794
150,75.0,625,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.23221554039227
150,75.0,650,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.321504162007961
150,75.0,675,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4107927836236516
150,75.0,700,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393427
150,75.0,725,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5893700268550335
150,75.0,750,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.678658648470724
150,75.0,775,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.767947270086415
150,75.0,800,#1/0,#6,3,480.0,50,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
150,90.0,1,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.004285853837553158
150,90.0,25,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.10714634593882898
150,90.0,50,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.21429269187765795
150,90.0,75,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3214390378164868
150,90.0,100,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.4285853837553159
150,90.0,125,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5357317296941447
150,90.0,150,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6428780756329736
150,90.0,175,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7500244215718027
150,90.0,200,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8571707675106318
150,90.0,225,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.9643171134494606
150,90.0,250,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0714634593882895
150,90.0,275,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.1786098053271186
150,90.0,300,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.2857561512659472
150,90.0,325,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.3929024972047763
150,90.0,350,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.5000488431436054
150,90.0,375,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.6071951890824343
150,90.0,400,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.7143415350212636
150,90.0,425,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.821487880960092
150,90.0,450,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.9286342268989212
150,90.0,475,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.03578057283775
150,90.0,500,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.142926918776579
150,90.0,525,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.250073264715408
150,90.0,550,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.357219610654237
150,90.0,575,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.464365956593066
150,90.0,600,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
150,90.0,625,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.6786586484707238
150,90.0,650,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7858049944095526
150,90.0,675,#1/0,#6,3,480.0,60,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8929513403483815
150,90.0,700,#2/0,#4,3,480.0,60,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
150,90.0,725,#2/0,#4,3,480.0,60,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.673182527094658
150,90.0,750,#2/0,#4,3,480.0,60,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
150,90.0,775,#2/0,#4,3,480.0,60,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.8575399427563584
150,90.0,800,#2/0,#4,3,480.0,60,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.9497186505872084
150,105.0,1,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.005000162810478684
150,105.0,25,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.1250040702619671
150,105.0,50,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.2500081405239342
150,105.0,75,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.3750122107859013
150,105.0,100,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5000162810478684
150,105.0,125,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.6250203513098355
150,105.0,150,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7500244215718026
150,105.0,175,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8750284918337699
150,105.0,200,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0000325620957369
150,105.0,225,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.125036632357704
150,105.0,250,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.250040702619671
150,105.0,275,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.3750447728816384
150,105.0,300,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.5000488431436052
150,105.0,325,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.625052913405572
150,105.0,350,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.7500569836675397
150,105.0,375,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.8750610539295065
150,105.0,400,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.0000651241914738
150,105.0,425,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.125069194453441
150,105.0,450,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.250073264715408
150,105.0,475,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.3750773349773753
150,105.0,500,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.500081405239342
150,105.0,525,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.625085475501309
150,105.0,550,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.750089545763277
150,105.0,575,#1/0,#6,3,480.0,70,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8750936160252434
150,105.0,600,#2/0,#4,3,480.0,70,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
150,105.0,625,#2/0,#4,3,480.0,70,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.6885456450664655
150,105.0,650,#2/0,#4,3,480.0,70,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.796087470869125
150,105.0,675,#2/0,#4,3,480.0,70,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.903629296671783
150,105.0,700,#3/0,#4,3,480.0,70,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4867988077531655
150,105.0,725,#3/0,#4,3,480.0,70,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5756130508872066
150,105.0,750,#3/0,#4,3,480.0,70,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
150,105.0,775,#3/0,#4,3,480.0,70,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.75324153715529
150,105.0,800,#3/0,#4,3,480.0,70,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.842055780289332
150,120.0,1,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.005714471783404211
150,120.0,25,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.14286179458510528
150,120.0,50,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.28572358917021057
150,120.0,75,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.4285853837553159
150,120.0,100,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.5714471783404211
150,120.0,125,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.7143089729255264
150,120.0,150,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,0.8571707675106318
150,120.0,175,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.0000325620957369
150,120.0,200,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.1428943566808423
150,120.0,225,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.2857561512659477
150,120.0,250,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.4286179458510528
150,120.0,275,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.5714797404361582
150,120.0,300,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.7143415350212636
150,120.0,325,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,1.8572033296063686
150,120.0,350,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.0000651241914738
150,120.0,375,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.1429269187765794
150,120.0,400,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.2857887133616845
150,120.0,425,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.4286505079467897
150,120.0,450,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318953
150,120.0,475,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.7143740971170005
150,120.0,500,#1/0,#6,3,480.0,80,#1/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
150,120.0,525,#2/0,#4,3,480.0,80,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
150,120.0,550,#2/0,#4,3,480.0,80,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.7039087630382745
150,120.0,575,#2/0,#4,3,480.0,80,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.8268137068127417
150,120.0,600,#2/0,#4,3,480.0,80,#1/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.9497186505872084
150,120.0,625,#3/0,#4,3,480.0,80,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.537549803829761
150,120.0,650,#3/0,#4,3,480.0,80,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.6390517959829514
150,120.0,675,#3/0,#4,3,480.0,80,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.740553788136142
150,120.0,700,#3/0,#4,3,480.0,80,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.8420557802893325
150,120.0,725,#3/0,#4,3,480.0,80,#1/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.943557772442523
150,120.0,750,#4/0,#3,3,480.0,80,#1/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
150,120.0,775,#4/0,#3,3,480.0,80,#1/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.648706381619117
150,120.0,800,#4/0,#3,3,480.0,80,#1/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7341485229616693
150,135.0,1,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.006428780756329736
150,135.0,25,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.1607195189082434
150,135.0,50,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.3214390378164868
150,135.0,75,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.4821585567247303
150,135.0,100,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.6428780756329736
150,135.0,125,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.8035975945412172
150,135.0,150,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.9643171134494606
150,135.0,175,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.125036632357704
150,135.0,200,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.2857561512659472
150,135.0,225,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.4464756701741908
150,135.0,250,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.6071951890824343
150,135.0,275,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.7679147079906774
150,135.0,300,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.9286342268989212
150,135.0,325,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.0893537458071645
150,135.0,350,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.250073264715408
150,135.0,375,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.410792783623651
150,135.0,400,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5715123025318944
150,135.0,425,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.732231821440138
150,135.0,450,#1/0,#6,3,480.0,90,#1/0,0,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8929513403483815
150,135.0,475,#2/0,#4,3,480.0,90,#1/0,1,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,175,2.6270931731792326
150,135.0,500,#2/0,#4,3,480.0,90,#1/0,1,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
150,135.0,525,#2/0,#4,3,480.0,90,#1/0,1,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,175,2.903629296671783
150,135.0,550,#3/0,#4,3,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.512174305791463
150,135.0,575,#3/0,#4,3,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.6263640469638028
150,135.0,600,#3/0,#4,3,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.740553788136142
150,135.0,625,#3/0,#4,3,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.854743529308481
150,135.0,650,#3/0,#4,3,480.0,90,#1/0,2,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.9689332704808202
150,135.0,675,#4/0,#3,3,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.595305043280022
150,135.0,700,#4/0,#3,3,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903936
150,135.0,725,#4/0,#3,3,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.7875498613007648
150,135.0,750,#4/0,#3,3,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311135
150,135.0,775,#4/0,#3,3,480.0,90,#1/0,3,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.9797946793215067
150,135.0,800,#250,#2,3,480.0,90,#1/0,4,Coarse,OK - HIGH: Circuit load current (135.0A) is within 90.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,255,2.7772467175148554
150,150.0,1,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.007143089729255265
150,150.0,25,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.1785772432313816
150,150.0,50,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.3571544864627632
150,150.0,75,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.5357317296941448
150,150.0,100,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.7143089729255264
150,150.0,125,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,0.892886216156908
150,150.0,150,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.0714634593882897
150,150.0,175,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.2500407026196714
150,150.0,200,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.4286179458510528
150,150.0,225,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.6071951890824345
150,150.0,250,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.785772432313816
150,150.0,275,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,1.964349675545198
150,150.0,300,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.1429269187765794
150,150.0,325,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.321504162007961
150,150.0,350,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.5000814052393427
150,150.0,375,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.678658648470724
150,150.0,400,#1/0,#6,3,480.0,100,#1/0,0,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,150,2.8572358917021057
150,150.0,425,#2/0,#4,3,480.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,175,2.6117300552074245
150,150.0,450,#2/0,#4,3,480.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,175,2.765361234925508
150,150.0,475,#2/0,#4,3,480.0,100,#1/0,1,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,175,2.9189924146435917
150,150.0,500,#3/0,#4,3,480.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.537549803829761
150,150.0,525,#3/0,#4,3,480.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
150,150.0,550,#3/0,#4,3,480.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.791304784212737
150,150.0,575,#3/0,#4,3,480.0,100,#1/0,2,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,200,2.918182274404225
150,150.0,600,#4/0,#3,3,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5632642402765646
150,150.0,625,#4/0,#3,3,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.670066916954755
150,150.0,650,#4/0,#3,3,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.7768695936329455
150,150.0,675,#4/0,#3,3,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.883672270311136
150,150.0,700,#4/0,#3,3,480.0,100,#1/0,3,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,230,2.990474946989326
150,150.0,725,#250,#2,3,480.0,100,#1/0,4,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,255,2.796533153053153
150,150.0,750,#250,#2,3,480.0,100,#1/0,4,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,255,2.8929653307446412
150,150.0,775,#250,#2,3,480.0,100,#1/0,4,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,255,2.989397508436129
150,150.0,800,#300,#1,3,480.0,100,#1/0,5,Coarse,OK - HIGH: Circuit load current (150.0A) is within 100.0% of User-specified breaker rating (150A),480 V / 3 pole,3,1,1,CU,75 C,285,2.7162256537020872
175,17.5,1,#2/0,#6,1,120.0,10,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.0033115265836076565
175,17.5,25,#2/0,#6,1,120.0,10,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.08278816459019141
175,17.5,50,#2/0,#6,1,120.0,10,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.16557632918038281
175,17.5,75,#2/0,#6,1,120.0,10,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.2483644937705742
175,17.5,100,#2/0,#6,1,120.0,10,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.33115265836076563
175,17.5,125,#2/0,#6,1,120.0,10,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.4139408229509571
175,17.5,150,#2/0,#6,1,120.0,10,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.4967289875411484
175,17.5,175,#2/0,#6,1,120.0,10,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.5795171521313399
175,35.0,1,#2/0,#6,1,120.0,20,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.006623053167215313
175,35.0,25,#2/0,#6,1,120.0,20,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.16557632918038281
175,35.0,50,#2/0,#6,1,120.0,20,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.33115265836076563
175,35.0,75,#2/0,#6,1,120.0,20,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.4967289875411484
175,35.0,100,#2/0,#6,1,120.0,20,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.6623053167215313
175,35.0,125,#2/0,#6,1,120.0,20,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.8278816459019142
175,35.0,150,#2/0,#6,1,120.0,20,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.9934579750822968
175,35.0,175,#2/0,#6,1,120.0,20,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.1590343042626798
175,52.5,1,#2/0,#6,1,120.0,30,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.009934579750822969
175,52.5,25,#2/0,#6,1,120.0,30,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.2483644937705742
175,52.5,50,#2/0,#6,1,120.0,30,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.4967289875411484
175,52.5,75,#2/0,#6,1,120.0,30,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.7450934813117227
175,52.5,100,#2/0,#6,1,120.0,30,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.9934579750822968
175,52.5,125,#2/0,#6,1,120.0,30,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.2418224688528712
175,52.5,150,#2/0,#6,1,120.0,30,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.4901869626234454
175,52.5,175,#2/0,#6,1,120.0,30,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.7385514563940199
175,70.0,1,#2/0,#6,1,120.0,40,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.013246106334430626
175,70.0,25,#2/0,#6,1,120.0,40,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.33115265836076563
175,70.0,50,#2/0,#6,1,120.0,40,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.6623053167215313
175,70.0,75,#2/0,#6,1,120.0,40,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.9934579750822968
175,70.0,100,#2/0,#6,1,120.0,40,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.3246106334430625
175,70.0,125,#2/0,#6,1,120.0,40,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.6557632918038283
175,70.0,150,#2/0,#6,1,120.0,40,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.9869159501645937
175,70.0,175,#2/0,#6,1,120.0,40,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.3180686085253597
175,87.5,1,#2/0,#6,1,120.0,50,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.01655763291803828
175,87.5,25,#2/0,#6,1,120.0,50,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.4139408229509571
175,87.5,50,#2/0,#6,1,120.0,50,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.8278816459019142
175,87.5,75,#2/0,#6,1,120.0,50,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.2418224688528712
175,87.5,100,#2/0,#6,1,120.0,50,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.6557632918038283
175,87.5,125,#2/0,#6,1,120.0,50,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.069704114754785
175,87.5,150,#2/0,#6,1,120.0,50,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.4836449377057424
175,87.5,175,#2/0,#6,1,120.0,50,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.8975857606566997
175,105.0,1,#2/0,#6,1,120.0,60,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.019869159501645937
175,105.0,25,#2/0,#6,1,120.0,60,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.4967289875411484
175,105.0,50,#2/0,#6,1,120.0,60,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.9934579750822968
175,105.0,75,#2/0,#6,1,120.0,60,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.4901869626234454
175,105.0,100,#2/0,#6,1,120.0,60,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.9869159501645937
175,105.0,125,#2/0,#6,1,120.0,60,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.4836449377057424
175,105.0,150,#2/0,#6,1,120.0,60,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.980373925246891
