Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
175,105.0,175,#3/0,#4,1,120.0,60,#2/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.871592156758852
175,122.5,1,#2/0,#6,1,120.0,70,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.0231806860852536
175,122.5,25,#2/0,#6,1,120.0,70,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.5795171521313399
175,122.5,50,#2/0,#6,1,120.0,70,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.1590343042626798
175,122.5,75,#2/0,#6,1,120.0,70,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.7385514563940199
175,122.5,100,#2/0,#6,1,120.0,70,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.3180686085253597
175,122.5,125,#2/0,#6,1,120.0,70,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.8975857606566997
175,122.5,150,#3/0,#4,1,120.0,70,#2/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.871592156758852
175,122.5,175,#4/0,#4,1,120.0,70,#2/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.8201168668683017
175,140.0,1,#2/0,#6,1,120.0,80,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.026492212668861252
175,140.0,25,#2/0,#6,1,120.0,80,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,0.6623053167215313
175,140.0,50,#2/0,#6,1,120.0,80,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.3246106334430625
175,140.0,75,#2/0,#6,1,120.0,80,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,1.9869159501645937
175,140.0,100,#2/0,#6,1,120.0,80,#2/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,175,2.649221266886125
175,140.0,125,#3/0,#4,1,120.0,80,#2/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.7348496731036684
175,140.0,150,#4/0,#4,1,120.0,80,#2/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.7625634614220105
175,140.0,175,#250,#3,1,120.0,80,#2/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.9100395423451353
175,157.5,1,#2/0,#6,1,120.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,0.02980373925246891
175,157.5,25,#2/0,#6,1,120.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,0.7450934813117227
175,157.5,50,#2/0,#6,1,120.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,1.4901869626234454
175,157.5,75,#2/0,#6,1,120.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,2.235280443935168
175,157.5,100,#2/0,#6,1,120.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,2.980373925246891
175,157.5,125,#4/0,#4,1,120.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,230,2.5899032450831343
175,157.5,150,#250,#3,1,120.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,255,2.8061095586899523
175,157.5,175,#300,#2,1,120.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,285,2.881677043116388
175,175.0,1,#2/0,#6,1,120.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,0.03311526583607656
175,175.0,25,#2/0,#6,1,120.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,0.8278816459019142
175,175.0,50,#2/0,#6,1,120.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,1.6557632918038283
175,175.0,75,#2/0,#6,1,120.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,175,2.4836449377057424
175,175.0,100,#3/0,#4,1,120.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,200,2.7348496731036684
175,175.0,125,#4/0,#4,1,120.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,230,2.8776702723145937
175,175.0,150,#300,#2,1,120.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,285,2.7444543267775128
175,175.0,175,#350,#1,1,120.0,100,#2/0,5,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),120 V / 1 pole,1,1,1,CU,75 C,310,2.903989834549442
175,17.5,1,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.001434596353909454
175,17.5,25,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.035864908847736354
175,17.5,50,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.07172981769547271
175,17.5,75,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.10759472654320906
175,17.5,100,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.14345963539094542
175,17.5,125,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.17932454423868177
175,17.5,150,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.21518945308641813
175,17.5,175,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.2510543619341545
175,17.5,200,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.28691927078189083
175,17.5,225,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.32278417962962713
175,17.5,250,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.35864908847736354
175,17.5,275,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.39451399732509984
175,17.5,300,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.43037890617283625
175,17.5,325,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.4662438150205726
175,17.5,350,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.502108723868309
175,17.5,375,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.5379736327160453
175,17.5,400,#2/0,#6,1,277.0,10,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.5738385415637817
175,35.0,1,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.002869192707818908
175,35.0,25,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.07172981769547271
175,35.0,50,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.14345963539094542
175,35.0,75,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.21518945308641813
175,35.0,100,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.28691927078189083
175,35.0,125,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.35864908847736354
175,35.0,150,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.43037890617283625
175,35.0,175,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.502108723868309
175,35.0,200,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.5738385415637817
175,35.0,225,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.6455683592592543
175,35.0,250,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.7172981769547271
175,35.0,275,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.7890279946501997
175,35.0,300,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.8607578123456725
175,35.0,325,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.9324876300411452
175,35.0,350,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.004217447736618
175,35.0,375,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.0759472654320905
175,35.0,400,#2/0,#6,1,277.0,20,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.1476770831275633
175,52.5,1,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.004303789061728363
175,52.5,25,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.10759472654320906
175,52.5,50,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.21518945308641813
175,52.5,75,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.32278417962962713
175,52.5,100,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.43037890617283625
175,52.5,125,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.5379736327160453
175,52.5,150,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.6455683592592543
175,52.5,175,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.7531630858024634
175,52.5,200,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.8607578123456725
175,52.5,225,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.9683525388888815
175,52.5,250,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.0759472654320905
175,52.5,275,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.1835419919752996
175,52.5,300,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.2911367185185085
175,52.5,325,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.3987314450617179
175,52.5,350,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.5063261716049268
175,52.5,375,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.6139208981481357
175,52.5,400,#2/0,#6,1,277.0,30,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.721515624691345
175,70.0,1,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.005738385415637816
175,70.0,25,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.14345963539094542
175,70.0,50,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.28691927078189083
175,70.0,75,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.43037890617283625
175,70.0,100,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.5738385415637817
175,70.0,125,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.7172981769547271
175,70.0,150,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.8607578123456725
175,70.0,175,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.004217447736618
175,70.0,200,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.1476770831275633
175,70.0,225,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.2911367185185085
175,70.0,250,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.4345963539094542
175,70.0,275,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.5780559893003994
175,70.0,300,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.721515624691345
175,70.0,325,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.8649752600822904
175,70.0,350,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.008434895473236
175,70.0,375,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.151894530864181
175,70.0,400,#2/0,#6,1,277.0,40,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.2953541662551267
175,87.5,1,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.00717298176954727
175,87.5,25,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.17932454423868177
175,87.5,50,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.35864908847736354
175,87.5,75,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.5379736327160453
175,87.5,100,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.7172981769547271
175,87.5,125,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.8966227211934088
175,87.5,150,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.0759472654320905
175,87.5,175,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.2552718096707722
175,87.5,200,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.4345963539094542
175,87.5,225,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.6139208981481357
175,87.5,250,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.7932454423868176
175,87.5,275,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.9725699866254993
175,87.5,300,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.151894530864181
175,87.5,325,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.331219075102863
175,87.5,350,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.5105436193415445
175,87.5,375,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.6898681635802264
175,87.5,400,#2/0,#6,1,277.0,50,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.8691927078189083
175,105.0,1,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.008607578123456725
175,105.0,25,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.21518945308641813
175,105.0,50,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.43037890617283625
175,105.0,75,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.6455683592592543
175,105.0,100,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.8607578123456725
175,105.0,125,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.0759472654320905
175,105.0,150,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.2911367185185085
175,105.0,175,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.5063261716049268
175,105.0,200,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.721515624691345
175,105.0,225,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.936705077777763
175,105.0,250,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.151894530864181
175,105.0,275,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.3670839839505993
175,105.0,300,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
175,105.0,325,#2/0,#6,1,277.0,60,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.7974628901234357
175,105.0,350,#3/0,#4,1,277.0,60,#2/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.488022085278428
175,105.0,375,#3/0,#4,1,277.0,60,#2/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.665737948512601
175,105.0,400,#3/0,#4,1,277.0,60,#2/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
175,122.5,1,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.010042174477366179
175,122.5,25,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.2510543619341545
175,122.5,50,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.502108723868309
175,122.5,75,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.7531630858024634
175,122.5,100,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.004217447736618
175,122.5,125,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.2552718096707722
175,122.5,150,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.5063261716049268
175,122.5,175,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.7573805335390813
175,122.5,200,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.008434895473236
175,122.5,225,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.25948925740739
175,122.5,250,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.5105436193415445
175,122.5,275,#2/0,#6,1,277.0,70,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.7615979812756994
175,122.5,300,#3/0,#4,1,277.0,70,#2/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.4880220852784274
175,122.5,325,#3/0,#4,1,277.0,70,#2/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.69535725905163
175,122.5,350,#3/0,#4,1,277.0,70,#2/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.902692432824832
175,122.5,375,#4/0,#4,1,277.0,70,#2/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.6179527387121935
175,122.5,400,#4/0,#4,1,277.0,70,#2/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.7924829212930065
175,140.0,1,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.011476770831275632
175,140.0,25,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.28691927078189083
175,140.0,50,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.5738385415637817
175,140.0,75,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,0.8607578123456725
175,140.0,100,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.1476770831275633
175,140.0,125,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.4345963539094542
175,140.0,150,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,1.721515624691345
175,140.0,175,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.008434895473236
175,140.0,200,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.2953541662551267
175,140.0,225,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
175,140.0,250,#2/0,#6,1,277.0,80,#2/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,175,2.8691927078189083
175,140.0,275,#3/0,#4,1,277.0,80,#2/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.6064993274345434
175,140.0,300,#3/0,#4,1,277.0,80,#2/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
175,140.0,325,#4/0,#4,1,277.0,80,#2/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.593019855486363
175,140.0,350,#4/0,#4,1,277.0,80,#2/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.792482921293007
175,140.0,375,#4/0,#4,1,277.0,80,#2/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.99194598709965
175,140.0,400,#250,#3,1,277.0,80,#2/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.8815244565769267
175,157.5,1,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,0.012911367185185088
175,157.5,25,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,0.32278417962962713
175,157.5,50,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,0.6455683592592543
175,157.5,75,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,0.9683525388888815
175,157.5,100,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,1.2911367185185085
175,157.5,125,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,1.6139208981481357
175,157.5,150,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,1.936705077777763
175,157.5,175,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,2.25948925740739
175,157.5,200,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,2.582273437037017
175,157.5,225,#2/0,#6,1,277.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,2.9050576166666446
175,157.5,250,#3/0,#4,1,277.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,200,2.665737948512601
175,157.5,275,#3/0,#4,1,277.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,200,2.9323117433638615
175,157.5,300,#4/0,#4,1,277.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,230,2.6927513883896848
175,157.5,325,#4/0,#4,1,277.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,230,2.9171473374221586
175,157.5,350,#250,#3,1,277.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,255,2.836500636942912
175,157.5,375,#300,#2,1,277.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,285,2.675099885306601
175,157.5,400,#300,#2,1,277.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,285,2.8534398776603744
175,175.0,1,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,0.01434596353909454
175,175.0,25,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,0.35864908847736354
175,175.0,50,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,0.7172981769547271
175,175.0,75,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,1.0759472654320905
175,175.0,100,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,1.4345963539094542
175,175.0,125,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,1.7932454423868176
175,175.0,150,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,2.151894530864181
175,175.0,175,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,2.5105436193415445
175,175.0,200,#2/0,#6,1,277.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,175,2.8691927078189083
175,175.0,225,#3/0,#4,1,277.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,200,2.6657379485126014
175,175.0,250,#3/0,#4,1,277.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,200,2.9619310539028905
175,175.0,275,#4/0,#4,1,277.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,230,2.742617154841346
175,175.0,300,#4/0,#4,1,277.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,230,2.99194598709965
175,175.0,325,#250,#3,1,277.0,100,#2/0,3,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,255,2.9265482762109407
175,175.0,350,#300,#2,1,277.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,285,2.774177658836475
175,175.0,375,#300,#2,1,277.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,285,2.972333205896223
175,175.0,400,#350,#1,1,277.0,100,#2/0,5,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),277 V / 1 pole,1,1,1,CU,75 C,310,2.8755340290535996
175,17.5,1,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.001910496105927494
175,17.5,25,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.04776240264818735
175,17.5,50,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.0955248052963747
175,17.5,75,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.14328720794456207
175,17.5,100,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.1910496105927494
175,17.5,125,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.2388120132409368
175,17.5,150,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.28657441588912413
175,17.5,175,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.33433681853731145
175,17.5,200,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.3820992211854988
175,17.5,225,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.42986162383368615
175,17.5,250,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.4776240264818736
175,17.5,275,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.525386429130061
175,17.5,300,#2/0,#6,2,208.0,10,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.5731488317782483
175,35.0,1,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.003820992211854988
175,35.0,25,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.0955248052963747
175,35.0,50,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.1910496105927494
175,35.0,75,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.28657441588912413
175,35.0,100,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.3820992211854988
175,35.0,125,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.4776240264818736
175,35.0,150,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.5731488317782483
175,35.0,175,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.6686736370746229
175,35.0,200,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.7641984423709977
175,35.0,225,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.8597232476673723
175,35.0,250,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.9552480529637472
175,35.0,275,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.050772858260122
175,35.0,300,#2/0,#6,2,208.0,20,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.1462976635564965
175,52.5,1,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.0057314883177824825
175,52.5,25,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.14328720794456207
175,52.5,50,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.28657441588912413
175,52.5,75,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.42986162383368615
175,52.5,100,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.5731488317782483
175,52.5,125,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.7164360397228102
175,52.5,150,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.8597232476673723
175,52.5,175,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.0030104556119346
175,52.5,200,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.1462976635564965
175,52.5,225,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.2895848715010585
175,52.5,250,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.4328720794456205
175,52.5,275,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.5761592873901826
175,52.5,300,#2/0,#6,2,208.0,30,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.7194464953347446
175,70.0,1,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.007641984423709976
175,70.0,25,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.1910496105927494
175,70.0,50,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.3820992211854988
175,70.0,75,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.5731488317782483
175,70.0,100,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.7641984423709977
175,70.0,125,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.9552480529637472
175,70.0,150,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.1462976635564965
175,70.0,175,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.3373472741492458
175,70.0,200,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.5283968847419953
175,70.0,225,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.7194464953347446
175,70.0,250,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.9104961059274943
175,70.0,275,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.101545716520244
175,70.0,300,#2/0,#6,2,208.0,40,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.292595327112993
175,87.5,1,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.00955248052963747
175,87.5,25,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.2388120132409368
175,87.5,50,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.4776240264818736
175,87.5,75,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.7164360397228102
175,87.5,100,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.9552480529637472
175,87.5,125,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.1940600662046839
175,87.5,150,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.4328720794456205
175,87.5,175,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.6716840926865575
175,87.5,200,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.9104961059274943
175,87.5,225,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.1493081191684307
175,87.5,250,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.3881201324093677
175,87.5,275,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.6269321456503048
175,87.5,300,#2/0,#6,2,208.0,50,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.865744158891241
175,105.0,1,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.011462976635564965
175,105.0,25,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.28657441588912413
175,105.0,50,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.5731488317782483
175,105.0,75,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.8597232476673723
175,105.0,100,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.1462976635564965
175,105.0,125,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.4328720794456205
175,105.0,150,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.7194464953347446
175,105.0,175,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.006020911223869
175,105.0,200,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.292595327112993
175,105.0,225,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.579169743002117
175,105.0,250,#2/0,#6,2,208.0,60,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.865744158891241
175,105.0,275,#3/0,#4,2,208.0,60,#2/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.6033665157429158
175,105.0,300,#3/0,#4,2,208.0,60,#2/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922707
175,122.5,1,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.013373472741492459
175,122.5,25,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.33433681853731145
175,122.5,50,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.6686736370746229
175,122.5,75,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.0030104556119346
175,122.5,100,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.3373472741492458
175,122.5,125,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.6716840926865575
175,122.5,150,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.006020911223869
175,122.5,175,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.34035772976118
175,122.5,200,#2/0,#6,2,208.0,70,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.6746945482984916
175,122.5,225,#3/0,#4,2,208.0,70,#2/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.4850316741182374
175,122.5,250,#3/0,#4,2,208.0,70,#2/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.7611463045758193
175,122.5,275,#4/0,#4,2,208.0,70,#2/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.5566993573256585
175,122.5,300,#4/0,#4,2,208.0,70,#2/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.7891265716279907
175,140.0,1,#2/0,#6,2,208.0,80,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.015283968847419952
175,140.0,25,#2/0,#6,2,208.0,80,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.3820992211854988
175,140.0,50,#2/0,#6,2,208.0,80,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,0.7641984423709977
175,140.0,75,#2/0,#6,2,208.0,80,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.1462976635564965
175,140.0,100,#2/0,#6,2,208.0,80,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.5283968847419953
175,140.0,125,#2/0,#6,2,208.0,80,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,1.9104961059274943
175,140.0,150,#2/0,#6,2,208.0,80,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.292595327112993
175,140.0,175,#2/0,#6,2,208.0,80,#2/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,175,2.6746945482984916
175,140.0,200,#3/0,#4,2,208.0,80,#2/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.5244766213264636
175,140.0,225,#3/0,#4,2,208.0,80,#2/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922716
175,140.0,250,#4/0,#4,2,208.0,80,#2/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.6563110205980864
175,140.0,275,#4/0,#4,2,208.0,80,#2/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.9219421226578954
175,140.0,300,#250,#3,2,208.0,80,#2/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.8780610858358484
175,157.5,1,#2/0,#6,2,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,0.017194464953347446
175,157.5,25,#2/0,#6,2,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,0.42986162383368615
175,157.5,50,#2/0,#6,2,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,0.8597232476673723
175,157.5,75,#2/0,#6,2,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,1.2895848715010585
175,157.5,100,#2/0,#6,2,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,1.7194464953347446
175,157.5,125,#2/0,#6,2,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,2.1493081191684307
175,157.5,150,#2/0,#6,2,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,2.579169743002117
175,157.5,175,#3/0,#4,2,208.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,200,2.4850316741182374
175,157.5,200,#3/0,#4,2,208.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922707
175,157.5,225,#4/0,#4,2,208.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,230,2.6895149083555623
175,157.5,250,#4/0,#4,2,208.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,230,2.988349898172847
175,157.5,275,#250,#3,2,208.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,255,2.9680004947682184
175,157.5,300,#300,#2,2,208.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,285,2.8500102624228014
175,175.0,1,#2/0,#6,2,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,0.01910496105927494
175,175.0,25,#2/0,#6,2,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,0.4776240264818736
175,175.0,50,#2/0,#6,2,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,0.9552480529637472
175,175.0,75,#2/0,#6,2,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,1.4328720794456205
175,175.0,100,#2/0,#6,2,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,1.9104961059274943
175,175.0,125,#2/0,#6,2,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,2.3881201324093677
175,175.0,150,#2/0,#6,2,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,175,2.865744158891241
175,175.0,175,#3/0,#4,2,208.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,200,2.7611463045758193
175,175.0,200,#4/0,#4,2,208.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,230,2.6563110205980864
175,175.0,225,#4/0,#4,2,208.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,230,2.988349898172847
175,175.0,250,#250,#3,2,208.0,100,#2/0,3,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,255,2.9979802977456758
175,175.0,275,#300,#2,2,208.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,285,2.902788230245446
175,175.0,300,#350,#1,2,208.0,100,#2/0,5,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 2 pole,2,1,1,CU,75 C,310,2.8720778583456026
175,17.5,1,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.00165448962773321
175,17.5,25,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.04136224069333025
175,17.5,50,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.0827244813866605
175,17.5,75,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.12408672207999073
175,17.5,100,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.165448962773321
175,17.5,125,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.20681120346665122
175,17.5,150,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.24817344415998147
175,17.5,175,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.28953568485331177
175,17.5,200,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.330897925546642
175,17.5,225,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.3722601662399722
175,17.5,250,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.41362240693330243
175,17.5,275,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.4549846476266327
175,17.5,300,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.49634688831996293
175,17.5,325,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.5377091290132932
175,17.5,350,#2/0,#6,3,208.0,10,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.5790713697066235
175,35.0,1,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.00330897925546642
175,35.0,25,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.0827244813866605
175,35.0,50,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.165448962773321
175,35.0,75,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.24817344415998147
175,35.0,100,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.330897925546642
175,35.0,125,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.41362240693330243
175,35.0,150,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.49634688831996293
175,35.0,175,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.5790713697066235
175,35.0,200,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.661795851093284
175,35.0,225,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.7445203324799444
175,35.0,250,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.8272448138666049
175,35.0,275,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.9099692952532654
175,35.0,300,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.9926937766399259
175,35.0,325,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.0754182580265863
175,35.0,350,#2/0,#6,3,208.0,20,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.158142739413247
175,52.5,1,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.00496346888319963
175,52.5,25,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.12408672207999073
175,52.5,50,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.24817344415998147
175,52.5,75,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.3722601662399722
175,52.5,100,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.49634688831996293
175,52.5,125,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.6204336103999537
175,52.5,150,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.7445203324799444
175,52.5,175,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.8686070545599351
175,52.5,200,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.9926937766399259
175,52.5,225,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.1167804987199166
175,52.5,250,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.2408672207999074
175,52.5,275,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.3649539428798982
175,52.5,300,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.4890406649598888
175,52.5,325,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.6131273870398797
175,52.5,350,#2/0,#6,3,208.0,30,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.7372141091198703
175,70.0,1,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.00661795851093284
175,70.0,25,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.165448962773321
175,70.0,50,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.330897925546642
175,70.0,75,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.49634688831996293
175,70.0,100,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.661795851093284
175,70.0,125,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.8272448138666049
175,70.0,150,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.9926937766399259
175,70.0,175,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.158142739413247
175,70.0,200,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.323591702186568
175,70.0,225,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.4890406649598888
175,70.0,250,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.6544896277332097
175,70.0,275,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.8199385905065308
175,70.0,300,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.9853875532798517
175,70.0,325,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.1508365160531726
175,70.0,350,#2/0,#6,3,208.0,40,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.316285478826494
175,87.5,1,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.00827244813866605
175,87.5,25,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.20681120346665127
175,87.5,50,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.41362240693330254
175,87.5,75,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.6204336103999537
175,87.5,100,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.8272448138666051
175,87.5,125,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.0340560173332562
175,87.5,150,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.2408672207999074
175,87.5,175,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.4476784242665586
175,87.5,200,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.6544896277332102
175,87.5,225,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.8613008311998611
