Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
175,87.5,250,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.0681120346665125
175,87.5,275,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.2749232381331637
175,87.5,300,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.481734441599815
175,87.5,325,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.6885456450664664
175,87.5,350,#2/0,#6,3,208.0,50,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.895356848533117
175,105.0,1,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.00992693776639926
175,105.0,25,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.24817344415998147
175,105.0,50,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.49634688831996293
175,105.0,75,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.7445203324799444
175,105.0,100,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.9926937766399259
175,105.0,125,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.2408672207999074
175,105.0,150,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.4890406649598888
175,105.0,175,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.7372141091198703
175,105.0,200,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.9853875532798517
175,105.0,225,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.233560997439833
175,105.0,250,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.481734441599815
175,105.0,275,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.7299078857597965
175,105.0,300,#2/0,#6,3,208.0,60,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.9780813299197777
175,105.0,325,#3/0,#4,3,208.0,60,#2/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
175,105.0,350,#3/0,#4,3,208.0,60,#2/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8693832397151913
175,122.5,1,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.011581427394132468
175,122.5,25,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.28953568485331177
175,122.5,50,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.5790713697066235
175,122.5,75,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.8686070545599351
175,122.5,100,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.158142739413247
175,122.5,125,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.4476784242665586
175,122.5,150,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.7372141091198703
175,122.5,175,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.026749793973182
175,122.5,200,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.316285478826494
175,122.5,225,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.6058211636798054
175,122.5,250,#2/0,#6,3,208.0,70,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.895356848533117
175,122.5,275,#3/0,#4,3,208.0,70,#2/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.630267969738925
175,122.5,300,#3/0,#4,3,208.0,70,#2/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.8693832397151913
175,122.5,325,#4/0,#4,3,208.0,70,#2/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.61666557861566
175,122.5,350,#4/0,#4,3,208.0,70,#2/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.8179475462014802
175,140.0,1,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.01323591702186568
175,140.0,25,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.330897925546642
175,140.0,50,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.661795851093284
175,140.0,75,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,0.9926937766399259
175,140.0,100,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.323591702186568
175,140.0,125,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.6544896277332097
175,140.0,150,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,1.9853875532798517
175,140.0,175,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.316285478826494
175,140.0,200,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.647183404373136
175,140.0,225,#2/0,#6,3,208.0,80,#2/0,0,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,175,2.9780813299197777
175,140.0,250,#3/0,#4,3,208.0,80,#2/0,1,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,200,2.732745942585896
175,140.0,275,#4/0,#4,3,208.0,80,#2/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.530401878221737
175,140.0,300,#4/0,#4,3,208.0,80,#2/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.7604384126055317
175,140.0,325,#4/0,#4,3,208.0,80,#2/0,2,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,230,2.990474946989326
175,140.0,350,#250,#3,3,208.0,80,#2/0,3,Coarse,OK,208 V / 3 pole,3,1,1,CU,75 C,255,2.9078010503894856
175,157.5,1,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,0.014890406649598892
175,157.5,25,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,0.37226016623997227
175,157.5,50,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,0.7445203324799445
175,157.5,75,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,1.1167804987199166
175,157.5,100,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,1.489040664959889
175,157.5,125,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,1.8613008311998611
175,157.5,150,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,2.233560997439833
175,157.5,175,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,2.6058211636798054
175,157.5,200,#2/0,#6,3,208.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,2.978081329919778
175,157.5,225,#3/0,#4,3,208.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,200,2.76690526686822
175,157.5,250,#4/0,#4,3,208.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,230,2.587911011817686
175,157.5,275,#4/0,#4,3,208.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,230,2.8467021129994543
175,157.5,300,#250,#3,3,208.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,255,2.803951012875576
175,157.5,325,#300,#2,3,208.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,285,2.673784627862992
175,157.5,350,#300,#2,3,208.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,285,2.8794603684678375
175,175.0,1,#2/0,#6,3,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,0.0165448962773321
175,175.0,25,#2/0,#6,3,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,0.41362240693330254
175,175.0,50,#2/0,#6,3,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,0.8272448138666051
175,175.0,75,#2/0,#6,3,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,1.2408672207999074
175,175.0,100,#2/0,#6,3,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,1.6544896277332102
175,175.0,125,#2/0,#6,3,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,2.0681120346665125
175,175.0,150,#2/0,#6,3,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,2.481734441599815
175,175.0,175,#2/0,#6,3,208.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,175,2.895356848533117
175,175.0,200,#3/0,#4,3,208.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,200,2.732745942585896
175,175.0,225,#4/0,#4,3,208.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,230,2.587911011817686
175,175.0,250,#4/0,#4,3,208.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,230,2.875456679797429
175,175.0,275,#250,#3,3,208.0,100,#2/0,3,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,255,2.8558760316325307
175,175.0,300,#300,#2,3,208.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,285,2.7423432080646073
175,175.0,325,#300,#2,3,208.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,285,2.970871808736658
175,175.0,350,#350,#1,3,208.0,100,#2/0,5,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),208 V / 3 pole,3,1,1,CU,75 C,310,2.901755996215174
175,17.5,1,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.0008278816459019141
175,17.5,25,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.020697041147547852
175,17.5,50,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.041394082295095704
175,17.5,75,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.06209112344264355
175,17.5,100,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.08278816459019141
175,17.5,125,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.10348520573773927
175,17.5,150,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.1241822468852871
175,17.5,175,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.14487928803283498
175,17.5,200,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.16557632918038281
175,17.5,225,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.18627337032793068
175,17.5,250,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.20697041147547854
175,17.5,275,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.2276674526230264
175,17.5,300,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.2483644937705742
175,17.5,325,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.26906153491812207
175,17.5,350,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.28975857606566996
175,17.5,375,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.3104556172132178
175,17.5,400,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.33115265836076563
175,17.5,425,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.3518496995083135
175,17.5,450,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.37254674065586135
175,17.5,475,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.39324378180340924
175,17.5,500,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4139408229509571
175,17.5,525,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.43463786409850497
175,17.5,550,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4553349052460528
175,17.5,575,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4760319463936006
175,17.5,600,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4967289875411484
175,17.5,625,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.5174260286886962
175,17.5,650,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.5381230698362441
175,17.5,675,#2/0,#6,2,480.0,10,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.558820110983792
175,35.0,1,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.0016557632918038283
175,35.0,25,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.041394082295095704
175,35.0,50,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.08278816459019141
175,35.0,75,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.1241822468852871
175,35.0,100,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.16557632918038281
175,35.0,125,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.20697041147547854
175,35.0,150,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.2483644937705742
175,35.0,175,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.28975857606566996
175,35.0,200,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.33115265836076563
175,35.0,225,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.37254674065586135
175,35.0,250,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4139408229509571
175,35.0,275,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4553349052460528
175,35.0,300,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4967289875411484
175,35.0,325,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.5381230698362441
175,35.0,350,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.5795171521313399
175,35.0,375,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.6209112344264356
175,35.0,400,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.6623053167215313
175,35.0,425,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.703699399016627
175,35.0,450,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.7450934813117227
175,35.0,475,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.7864875636068185
175,35.0,500,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8278816459019142
175,35.0,525,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8692757281970099
175,35.0,550,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9106698104921056
175,35.0,575,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9520638927872012
175,35.0,600,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9934579750822968
175,35.0,625,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.0348520573773925
175,35.0,650,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.0762461396724883
175,35.0,675,#2/0,#6,2,480.0,20,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.117640221967584
175,52.5,1,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.002483644937705742
175,52.5,25,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.06209112344264355
175,52.5,50,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.1241822468852871
175,52.5,75,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.18627337032793068
175,52.5,100,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.2483644937705742
175,52.5,125,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.3104556172132178
175,52.5,150,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.37254674065586135
175,52.5,175,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.43463786409850497
175,52.5,200,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4967289875411484
175,52.5,225,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.558820110983792
175,52.5,250,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.6209112344264356
175,52.5,275,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.6830023578690791
175,52.5,300,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.7450934813117227
175,52.5,325,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8071846047543663
175,52.5,350,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8692757281970099
175,52.5,375,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9313668516396534
175,52.5,400,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9934579750822968
175,52.5,425,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.0555490985249405
175,52.5,450,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.117640221967584
175,52.5,475,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.1797313454102276
175,52.5,500,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.2418224688528712
175,52.5,525,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.3039135922955147
175,52.5,550,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.3660047157381583
175,52.5,575,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.4280958391808019
175,52.5,600,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.4901869626234454
175,52.5,625,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.552278086066089
175,52.5,650,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.6143692095087325
175,52.5,675,#2/0,#6,2,480.0,30,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.6764603329513759
175,70.0,1,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.0033115265836076565
175,70.0,25,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.08278816459019141
175,70.0,50,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.16557632918038281
175,70.0,75,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.2483644937705742
175,70.0,100,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.33115265836076563
175,70.0,125,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4139408229509571
175,70.0,150,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4967289875411484
175,70.0,175,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.5795171521313399
175,70.0,200,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.6623053167215313
175,70.0,225,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.7450934813117227
175,70.0,250,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8278816459019142
175,70.0,275,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9106698104921056
175,70.0,300,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9934579750822968
175,70.0,325,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.0762461396724883
175,70.0,350,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.1590343042626798
175,70.0,375,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.2418224688528712
175,70.0,400,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.3246106334430625
175,70.0,425,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.407398798033254
175,70.0,450,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.4901869626234454
175,70.0,475,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.572975127213637
175,70.0,500,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.6557632918038283
175,70.0,525,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.7385514563940199
175,70.0,550,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.8213396209842112
175,70.0,575,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.9041277855744023
175,70.0,600,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.9869159501645937
175,70.0,625,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.069704114754785
175,70.0,650,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.1524922793449766
175,70.0,675,#2/0,#6,2,480.0,40,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.235280443935168
175,87.5,1,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.00413940822950957
175,87.5,25,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.10348520573773927
175,87.5,50,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.20697041147547854
175,87.5,75,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.3104556172132178
175,87.5,100,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4139408229509571
175,87.5,125,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.5174260286886962
175,87.5,150,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.6209112344264356
175,87.5,175,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.7243964401641749
175,87.5,200,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8278816459019142
175,87.5,225,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9313668516396534
175,87.5,250,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.0348520573773925
175,87.5,275,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.138337263115132
175,87.5,300,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.2418224688528712
175,87.5,325,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.3453076745906103
175,87.5,350,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.4487928803283499
175,87.5,375,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.552278086066089
175,87.5,400,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.6557632918038283
175,87.5,425,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.7592484975415674
175,87.5,450,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.8627337032793068
175,87.5,475,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.9662189090170459
175,87.5,500,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.069704114754785
175,87.5,525,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.173189320492525
175,87.5,550,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.276674526230264
175,87.5,575,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.380159731968003
175,87.5,600,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.4836449377057424
175,87.5,625,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.5871301434434817
175,87.5,650,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.6906153491812206
175,87.5,675,#2/0,#6,2,480.0,50,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.79410055491896
175,105.0,1,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.004967289875411484
175,105.0,25,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.1241822468852871
175,105.0,50,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.2483644937705742
175,105.0,75,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.37254674065586135
175,105.0,100,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4967289875411484
175,105.0,125,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.6209112344264356
175,105.0,150,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.7450934813117227
175,105.0,175,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8692757281970099
175,105.0,200,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9934579750822968
175,105.0,225,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.117640221967584
175,105.0,250,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.2418224688528712
175,105.0,275,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.3660047157381583
175,105.0,300,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.4901869626234454
175,105.0,325,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.6143692095087325
175,105.0,350,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.7385514563940199
175,105.0,375,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.8627337032793068
175,105.0,400,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.9869159501645937
175,105.0,425,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.111098197049881
175,105.0,450,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.235280443935168
175,105.0,475,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.3594626908204552
175,105.0,500,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.4836449377057424
175,105.0,525,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.6078271845910295
175,105.0,550,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.7320094314763166
175,105.0,575,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.8561916783616037
175,105.0,600,#2/0,#6,2,480.0,60,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.980373925246891
175,105.0,625,#3/0,#4,2,480.0,60,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.563921568534689
175,105.0,650,#3/0,#4,2,480.0,60,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.6664784312760768
175,105.0,675,#3/0,#4,2,480.0,60,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7690352940174643
175,122.5,1,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.0057951715213134
175,122.5,25,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.14487928803283498
175,122.5,50,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.28975857606566996
175,122.5,75,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.43463786409850497
175,122.5,100,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.5795171521313399
175,122.5,125,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.7243964401641749
175,122.5,150,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8692757281970099
175,122.5,175,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.0141550162298447
175,122.5,200,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.1590343042626798
175,122.5,225,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.3039135922955147
175,122.5,250,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.4487928803283499
175,122.5,275,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.5936721683611845
175,122.5,300,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.7385514563940199
175,122.5,325,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.8834307444268548
175,122.5,350,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.0283100324596894
175,122.5,375,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.173189320492525
175,122.5,400,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.3180686085253597
175,122.5,425,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.4629478965581946
175,122.5,450,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.6078271845910295
175,122.5,475,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.752706472623865
175,122.5,500,#2/0,#6,2,480.0,70,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.8975857606566997
175,122.5,525,#3/0,#4,2,480.0,70,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.5126431371639955
175,122.5,550,#3/0,#4,2,480.0,70,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.632292810362281
175,122.5,575,#3/0,#4,2,480.0,70,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7519424835605664
175,122.5,600,#3/0,#4,2,480.0,70,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.871592156758852
175,122.5,625,#3/0,#4,2,480.0,70,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.9912418299571373
175,122.5,650,#4/0,#4,2,480.0,70,#2/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.6186799478062803
175,122.5,675,#4/0,#4,2,480.0,70,#2/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.719398407337291
175,140.0,1,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.006623053167215313
175,140.0,25,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.16557632918038281
175,140.0,50,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.33115265836076563
175,140.0,75,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.4967289875411484
175,140.0,100,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.6623053167215313
175,140.0,125,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.8278816459019142
175,140.0,150,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,0.9934579750822968
175,140.0,175,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.1590343042626798
175,140.0,200,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.3246106334430625
175,140.0,225,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.4901869626234454
175,140.0,250,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.6557632918038283
175,140.0,275,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.8213396209842112
175,140.0,300,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,1.9869159501645937
175,140.0,325,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.1524922793449766
175,140.0,350,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.3180686085253597
175,140.0,375,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.4836449377057424
175,140.0,400,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.649221266886125
175,140.0,425,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.814797596066508
175,140.0,450,#2/0,#6,2,480.0,80,#2/0,0,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,175,2.980373925246891
175,140.0,475,#3/0,#4,2,480.0,80,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.598107189448485
175,140.0,500,#3/0,#4,2,480.0,80,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
175,140.0,525,#3/0,#4,2,480.0,80,#2/0,1,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,200,2.871592156758852
175,140.0,550,#4/0,#4,2,480.0,80,#2/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.5323498396368427
175,140.0,575,#4/0,#4,2,480.0,80,#2/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.6474566505294264
175,140.0,600,#4/0,#4,2,480.0,80,#2/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.7625634614220105
175,140.0,625,#4/0,#4,2,480.0,80,#2/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.8776702723145937
175,140.0,650,#4/0,#4,2,480.0,80,#2/0,2,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,230,2.9927770832071774
175,140.0,675,#250,#3,2,480.0,80,#2/0,3,Coarse,OK,480 V / 2 pole,2,1,1,CU,75 C,255,2.806109558689952
175,157.5,1,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.007450934813117227
175,157.5,25,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.18627337032793068
175,157.5,50,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.37254674065586135
175,157.5,75,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.558820110983792
175,157.5,100,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.7450934813117227
175,157.5,125,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.9313668516396534
175,157.5,150,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.117640221967584
175,157.5,175,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.3039135922955147
175,157.5,200,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.4901869626234454
175,157.5,225,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.6764603329513759
175,157.5,250,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.8627337032793068
175,157.5,275,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.0490070736072377
175,157.5,300,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.235280443935168
175,157.5,325,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.421553814263099
175,157.5,350,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.6078271845910295
175,157.5,375,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.79410055491896
175,157.5,400,#2/0,#6,2,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.980373925246891
175,157.5,425,#3/0,#4,2,480.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,200,2.615199999905383
175,157.5,450,#3/0,#4,2,480.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,200,2.7690352940174643
175,157.5,475,#3/0,#4,2,480.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,200,2.9228705881295456
175,157.5,500,#4/0,#4,2,480.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,230,2.5899032450831343
175,157.5,525,#4/0,#4,2,480.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,230,2.719398407337291
175,157.5,550,#4/0,#4,2,480.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,230,2.8488935695914477
175,157.5,575,#4/0,#4,2,480.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,230,2.978388731845604
175,157.5,600,#250,#3,2,480.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,255,2.8061095586899523
175,157.5,625,#250,#3,2,480.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,255,2.9230307903020334
175,157.5,650,#300,#2,2,480.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,285,2.6758429686080745
175,157.5,675,#300,#2,2,480.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,285,2.7787600058622313
175,175.0,1,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.00827881645901914
175,175.0,25,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.20697041147547854
175,175.0,50,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.4139408229509571
175,175.0,75,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.6209112344264356
175,175.0,100,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,0.8278816459019142
175,175.0,125,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.0348520573773925
175,175.0,150,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.2418224688528712
175,175.0,175,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.4487928803283499
175,175.0,200,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.6557632918038283
175,175.0,225,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,1.8627337032793068
175,175.0,250,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.069704114754785
175,175.0,275,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.276674526230264
175,175.0,300,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.4836449377057424
175,175.0,325,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.6906153491812206
175,175.0,350,#2/0,#6,2,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,175,2.8975857606566997
175,175.0,375,#3/0,#4,2,480.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,200,2.563921568534689
175,175.0,400,#3/0,#4,2,480.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,200,2.7348496731036684
175,175.0,425,#3/0,#4,2,480.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,200,2.905777777672648
175,175.0,450,#4/0,#4,2,480.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,230,2.5899032450831343
175,175.0,475,#4/0,#4,2,480.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,230,2.733786758698864
175,175.0,500,#4/0,#4,2,480.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,230,2.8776702723145937
175,175.0,525,#250,#3,2,480.0,100,#2/0,3,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,255,2.7281620709485646
175,175.0,550,#250,#3,2,480.0,100,#2/0,3,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,255,2.858074550517544
175,175.0,575,#250,#3,2,480.0,100,#2/0,3,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,255,2.9879870300865234
175,175.0,600,#300,#2,2,480.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
175,175.0,625,#300,#2,2,480.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,285,2.8588065903932423
175,175.0,650,#300,#2,2,480.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,285,2.973158854008972
175,175.0,675,#350,#1,2,480.0,100,#2/0,5,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 2 pole,2,1,1,CU,75 C,310,2.8002759118869625
175,17.5,1,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.0007169455053510576
175,17.5,25,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.01792363763377644
175,17.5,50,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.03584727526755288
175,17.5,75,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.05377091290132933
175,17.5,100,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.07169455053510576
175,17.5,125,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.0896181881688822
175,17.5,150,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.10754182580265866
175,17.5,175,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.12546546343643508
175,17.5,200,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.14338910107021152
175,17.5,225,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.16131273870398796
175,17.5,250,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.1792363763377644
175,17.5,275,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.19716001397154084
175,17.5,300,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2150836516053173
175,17.5,325,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2330072892390937
175,17.5,350,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.25093092687287016
175,17.5,375,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2688545645066466
175,17.5,400,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.28677820214042304
175,17.5,425,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3047018397741995
175,17.5,450,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3226254774079759
175,17.5,475,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.34054911504175234
175,17.5,500,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3584727526755288
175,17.5,525,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3763963903093053
175,17.5,550,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3943200279430817
175,17.5,575,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4122436655768581
175,17.5,600,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4301673032106346
175,17.5,625,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4480909408444111
175,17.5,650,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4660145784781874
175,17.5,675,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4839382161119638
175,17.5,700,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5018618537457403
175,17.5,725,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5197854913795168
175,17.5,750,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5377091290132932
175,17.5,775,#2/0,#6,3,480.0,10,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5556327666470696
