Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
175,35.0,1,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.0014338910107021153
175,35.0,25,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.03584727526755288
175,35.0,50,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.07169455053510576
175,35.0,75,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.10754182580265866
175,35.0,100,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.14338910107021152
175,35.0,125,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.1792363763377644
175,35.0,150,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2150836516053173
175,35.0,175,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.25093092687287016
175,35.0,200,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.28677820214042304
175,35.0,225,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3226254774079759
175,35.0,250,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3584727526755288
175,35.0,275,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3943200279430817
175,35.0,300,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4301673032106346
175,35.0,325,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4660145784781874
175,35.0,350,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5018618537457403
175,35.0,375,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5377091290132932
175,35.0,400,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5735564042808461
175,35.0,425,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.609403679548399
175,35.0,450,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.6452509548159518
175,35.0,475,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.6810982300835047
175,35.0,500,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7169455053510576
175,35.0,525,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7527927806186105
175,35.0,550,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7886400558861634
175,35.0,575,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8244873311537162
175,35.0,600,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8603346064212692
175,35.0,625,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8961818816888222
175,35.0,650,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.9320291569563748
175,35.0,675,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.9678764322239276
175,35.0,700,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0037237074914807
175,35.0,725,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0395709827590336
175,35.0,750,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0754182580265863
175,35.0,775,#2/0,#6,3,480.0,20,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.1112655332941392
175,52.5,1,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.002150836516053173
175,52.5,25,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.05377091290132933
175,52.5,50,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.10754182580265866
175,52.5,75,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.16131273870398796
175,52.5,100,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2150836516053173
175,52.5,125,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2688545645066466
175,52.5,150,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3226254774079759
175,52.5,175,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3763963903093053
175,52.5,200,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4301673032106346
175,52.5,225,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4839382161119638
175,52.5,250,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5377091290132932
175,52.5,275,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5914800419146226
175,52.5,300,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.6452509548159518
175,52.5,325,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.6990218677172813
175,52.5,350,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7527927806186105
175,52.5,375,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8065636935199398
175,52.5,400,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8603346064212692
175,52.5,425,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.9141055193225984
175,52.5,450,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.9678764322239276
175,52.5,475,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.021647345125257
175,52.5,500,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0754182580265863
175,52.5,525,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.1291891709279158
175,52.5,550,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.1829600838292451
175,52.5,575,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.2367309967305744
175,52.5,600,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.2905019096319037
175,52.5,625,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.3442728225332328
175,52.5,650,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.3980437354345625
175,52.5,675,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.4518146483358916
175,52.5,700,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.505585561237221
175,52.5,725,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.5593564741385504
175,52.5,750,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.6131273870398797
175,52.5,775,#2/0,#6,3,480.0,30,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.666898299941209
175,70.0,1,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.0028677820214042305
175,70.0,25,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.07169455053510576
175,70.0,50,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.14338910107021152
175,70.0,75,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2150836516053173
175,70.0,100,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.28677820214042304
175,70.0,125,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3584727526755288
175,70.0,150,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4301673032106346
175,70.0,175,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5018618537457403
175,70.0,200,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5735564042808461
175,70.0,225,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.6452509548159518
175,70.0,250,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7169455053510576
175,70.0,275,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7886400558861634
175,70.0,300,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8603346064212692
175,70.0,325,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.9320291569563748
175,70.0,350,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0037237074914807
175,70.0,375,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0754182580265863
175,70.0,400,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.1471128085616922
175,70.0,425,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.218807359096798
175,70.0,450,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.2905019096319037
175,70.0,475,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.3621964601670093
175,70.0,500,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.4338910107021152
175,70.0,525,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.505585561237221
175,70.0,550,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.5772801117723267
175,70.0,575,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.6489746623074324
175,70.0,600,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.7206692128425385
175,70.0,625,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.7923637633776444
175,70.0,650,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.8640583139127496
175,70.0,675,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.9357528644478552
175,70.0,700,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.0074474149829613
175,70.0,725,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.079141965518067
175,70.0,750,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.1508365160531726
175,70.0,775,#2/0,#6,3,480.0,40,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.2225310665882785
175,87.5,1,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.0035847275267552885
175,87.5,25,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.08961818816888222
175,87.5,50,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.17923637633776443
175,87.5,75,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2688545645066466
175,87.5,100,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.35847275267552886
175,87.5,125,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4480909408444111
175,87.5,150,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5377091290132932
175,87.5,175,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.6273273171821755
175,87.5,200,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7169455053510577
175,87.5,225,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8065636935199398
175,87.5,250,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8961818816888222
175,87.5,275,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.9858000698577042
175,87.5,300,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0754182580265863
175,87.5,325,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.1650364461954688
175,87.5,350,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.254654634364351
175,87.5,375,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.344272822533233
175,87.5,400,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.4338910107021154
175,87.5,425,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.5235091988709977
175,87.5,450,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.6131273870398797
175,87.5,475,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.7027455752087621
175,87.5,500,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.7923637633776444
175,87.5,525,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.8819819515465266
175,87.5,550,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.9716001397154084
175,87.5,575,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.061218327884291
175,87.5,600,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.1508365160531726
175,87.5,625,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.2404547042220555
175,87.5,650,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.3300728923909375
175,87.5,675,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.41969108055982
175,87.5,700,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.509309268728702
175,87.5,725,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.598927456897584
175,87.5,750,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.688545645066466
175,87.5,775,#2/0,#6,3,480.0,50,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.7781638332353484
175,105.0,1,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.004301673032106346
175,105.0,25,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.10754182580265866
175,105.0,50,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.2150836516053173
175,105.0,75,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3226254774079759
175,105.0,100,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4301673032106346
175,105.0,125,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5377091290132932
175,105.0,150,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.6452509548159518
175,105.0,175,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7527927806186105
175,105.0,200,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8603346064212692
175,105.0,225,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.9678764322239276
175,105.0,250,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0754182580265863
175,105.0,275,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.1829600838292451
175,105.0,300,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.2905019096319037
175,105.0,325,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.3980437354345625
175,105.0,350,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.505585561237221
175,105.0,375,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.6131273870398797
175,105.0,400,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.7206692128425385
175,105.0,425,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.8282110386451969
175,105.0,450,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.9357528644478552
175,105.0,475,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.043294690250514
175,105.0,500,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.1508365160531726
175,105.0,525,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.2583783418558316
175,105.0,550,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.3659201676584902
175,105.0,575,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.473461993461149
175,105.0,600,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
175,105.0,625,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.6885456450664655
175,105.0,650,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.796087470869125
175,105.0,675,#2/0,#6,3,480.0,60,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.903629296671783
175,105.0,700,#3/0,#4,3,480.0,60,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4867988077531655
175,105.0,725,#3/0,#4,3,480.0,60,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.5756130508872066
175,105.0,750,#3/0,#4,3,480.0,60,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
175,105.0,775,#3/0,#4,3,480.0,60,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.75324153715529
175,122.5,1,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.005018618537457402
175,122.5,25,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.12546546343643508
175,122.5,50,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.25093092687287016
175,122.5,75,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.3763963903093052
175,122.5,100,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5018618537457403
175,122.5,125,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.6273273171821753
175,122.5,150,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7527927806186104
175,122.5,175,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8782582440550456
175,122.5,200,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0037237074914807
175,122.5,225,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.1291891709279156
175,122.5,250,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.2546546343643505
175,122.5,275,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.380120097800786
175,122.5,300,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.5055855612372209
175,122.5,325,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.6310510246736558
175,122.5,350,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.7565164881100912
175,122.5,375,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.8819819515465261
175,122.5,400,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.0074474149829613
175,122.5,425,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.132912878419396
175,122.5,450,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.258378341855831
175,122.5,475,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.383843805292267
175,122.5,500,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.509309268728701
175,122.5,525,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.6347747321651367
175,122.5,550,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.760240195601572
175,122.5,575,#2/0,#6,3,480.0,70,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.885705659038007
175,122.5,600,#3/0,#4,3,480.0,70,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4867988077531655
175,122.5,625,#3/0,#4,3,480.0,70,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.590415424742881
175,122.5,650,#3/0,#4,3,480.0,70,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.694032041732596
175,122.5,675,#3/0,#4,3,480.0,70,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7976486587223115
175,122.5,700,#3/0,#4,3,480.0,70,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.9012652757120265
175,122.5,725,#4/0,#4,3,480.0,70,#2/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.529443392661805
175,122.5,750,#4/0,#4,3,480.0,70,#2/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.61666557861566
175,122.5,775,#4/0,#4,3,480.0,70,#2/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.7038877645695156
175,140.0,1,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.005735564042808461
175,140.0,25,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.14338910107021152
175,140.0,50,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.28677820214042304
175,140.0,75,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.4301673032106346
175,140.0,100,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.5735564042808461
175,140.0,125,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.7169455053510576
175,140.0,150,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,0.8603346064212692
175,140.0,175,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.0037237074914807
175,140.0,200,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.1471128085616922
175,140.0,225,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.2905019096319037
175,140.0,250,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.4338910107021152
175,140.0,275,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.5772801117723267
175,140.0,300,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.7206692128425385
175,140.0,325,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,1.8640583139127496
175,140.0,350,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.0074474149829613
175,140.0,375,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.1508365160531726
175,140.0,400,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.2942256171233844
175,140.0,425,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.437614718193596
175,140.0,450,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
175,140.0,475,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.7243929203340187
175,140.0,500,#2/0,#6,3,480.0,80,#2/0,0,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,175,2.8677820214042304
175,140.0,525,#3/0,#4,3,480.0,80,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.4867988077531655
175,140.0,550,#3/0,#4,3,480.0,80,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.605217798598554
175,140.0,575,#3/0,#4,3,480.0,80,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.7236367894439435
175,140.0,600,#3/0,#4,3,480.0,80,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.842055780289332
175,140.0,625,#3/0,#4,3,480.0,80,#2/0,1,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,200,2.9604747711347206
175,140.0,650,#4/0,#4,3,480.0,80,#2/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.5917449540574156
175,140.0,675,#4/0,#4,3,480.0,80,#2/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903927
175,140.0,700,#4/0,#4,3,480.0,80,#2/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.79110995052337
175,140.0,725,#4/0,#4,3,480.0,80,#2/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.890792448756348
175,140.0,750,#4/0,#4,3,480.0,80,#2/0,2,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,230,2.9904749469893255
175,140.0,775,#250,#3,3,480.0,80,#2/0,3,Coarse,OK,480 V / 3 pole,3,1,1,CU,75 C,255,2.790104341207054
175,157.5,1,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.006452509548159519
175,157.5,25,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.16131273870398796
175,157.5,50,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.3226254774079759
175,157.5,75,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.4839382161119638
175,157.5,100,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.6452509548159518
175,157.5,125,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.8065636935199398
175,157.5,150,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.9678764322239276
175,157.5,175,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.1291891709279158
175,157.5,200,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.2905019096319037
175,157.5,225,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.4518146483358916
175,157.5,250,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.6131273870398797
175,157.5,275,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.7744401257438678
175,157.5,300,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.9357528644478552
175,157.5,325,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.0970656031518438
175,157.5,350,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.2583783418558316
175,157.5,375,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.4196910805598195
175,157.5,400,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.5810038192638074
175,157.5,425,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.7423165579677953
175,157.5,450,#2/0,#6,3,480.0,90,#2/0,0,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.903629296671783
175,157.5,475,#3/0,#4,3,480.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,200,2.5312059293201865
175,157.5,500,#3/0,#4,3,480.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
175,157.5,525,#3/0,#4,3,480.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,200,2.797648658722312
175,157.5,550,#3/0,#4,3,480.0,90,#2/0,1,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,200,2.930870023423374
175,157.5,575,#4/0,#4,3,480.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,230,2.5792846417782935
175,157.5,600,#4/0,#4,3,480.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,230,2.6914274522903936
175,157.5,625,#4/0,#4,3,480.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,230,2.8035702628024928
175,157.5,650,#4/0,#4,3,480.0,90,#2/0,2,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,230,2.9157130733145924
175,157.5,675,#250,#3,3,480.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,255,2.7338522375536862
175,157.5,700,#250,#3,3,480.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,255,2.835106024129748
175,157.5,725,#250,#3,3,480.0,90,#2/0,3,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,255,2.9363598107058113
175,157.5,750,#300,#2,3,480.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629918
175,157.5,775,#300,#2,3,480.0,90,#2/0,4,Coarse,OK - HIGH: Circuit load current (157.5A) is within 90.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,285,2.762910782125091
175,175.0,1,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.007169455053510577
175,175.0,25,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.17923637633776443
175,175.0,50,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.35847275267552886
175,175.0,75,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.5377091290132932
175,175.0,100,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.7169455053510577
175,175.0,125,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,0.8961818816888222
175,175.0,150,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.0754182580265863
175,175.0,175,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.254654634364351
175,175.0,200,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.4338910107021154
175,175.0,225,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.6131273870398797
175,175.0,250,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.7923637633776444
175,175.0,275,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,1.9716001397154084
175,175.0,300,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.1508365160531726
175,175.0,325,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.3300728923909375
175,175.0,350,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.509309268728702
175,175.0,375,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.688545645066466
175,175.0,400,#2/0,#6,3,480.0,100,#2/0,0,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,175,2.867782021404231
175,175.0,425,#3/0,#4,3,480.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,200,2.5164035554645134
175,175.0,450,#3/0,#4,3,480.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,200,2.664427294021249
175,175.0,475,#3/0,#4,3,480.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,200,2.812451032577985
175,175.0,500,#3/0,#4,3,480.0,100,#2/0,1,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,200,2.960474771134721
175,175.0,525,#4/0,#4,3,480.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,230,2.61666557861566
175,175.0,550,#4/0,#4,3,480.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,230,2.7412687014068817
175,175.0,575,#4/0,#4,3,480.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,230,2.8658718241981034
175,175.0,600,#4/0,#4,3,480.0,100,#2/0,2,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,230,2.990474946989326
175,175.0,625,#250,#3,3,480.0,100,#2/0,3,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,255,2.8126051826684018
175,175.0,650,#250,#3,3,480.0,100,#2/0,3,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,255,2.925109389975138
175,175.0,675,#300,#2,3,480.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,285,2.6737846278629918
175,175.0,700,#300,#2,3,480.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,285,2.772813688154214
175,175.0,725,#300,#2,3,480.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,285,2.8718427484454354
175,175.0,750,#300,#2,3,480.0,100,#2/0,4,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,285,2.9708718087366575
175,175.0,775,#350,#1,3,480.0,100,#2/0,5,Coarse,OK - HIGH: Circuit load current (175.0A) is within 100.0% of User-specified breaker rating (175A),480 V / 3 pole,3,1,1,CU,75 C,310,2.784303967796941
200,20.0,1,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.00312554248354705
200,20.0,25,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.07813856208867624
200,20.0,50,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.15627712417735248
200,20.0,75,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.23441568626602874
200,20.0,100,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.31255424835470497
200,20.0,125,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.39069281044338117
200,20.0,150,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.4688313725320575
200,20.0,175,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.5469699346207337
200,20.0,200,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.6251084967094099
200,20.0,225,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.7032470587980861
200,20.0,250,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.7813856208867623
200,20.0,275,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.8595241829754386
200,20.0,300,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.937662745064115
200,20.0,325,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.0158013071527912
200,20.0,350,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.0939398692414675
200,20.0,375,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.1720784313301436
200,20.0,400,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.2502169934188199
200,20.0,425,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.3283555555074962
200,20.0,450,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.4064941175961723
200,20.0,475,#3/0,#6,1,120.0,10,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.4846326796848486
200,40.0,1,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.0062510849670941
200,40.0,25,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.15627712417735248
200,40.0,50,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.31255424835470497
200,40.0,75,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.4688313725320575
200,40.0,100,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.6251084967094099
200,40.0,125,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.7813856208867623
200,40.0,150,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.937662745064115
200,40.0,175,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.0939398692414675
200,40.0,200,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.2502169934188199
200,40.0,225,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.4064941175961723
200,40.0,250,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.5627712417735247
200,40.0,275,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.7190483659508773
200,40.0,300,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.87532549012823
200,40.0,325,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.0316026143055823
200,40.0,350,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.187879738482935
200,40.0,375,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.344156862660287
200,40.0,400,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.5004339868376397
200,40.0,425,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.6567111110149924
200,40.0,450,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.8129882351923445
200,40.0,475,#3/0,#6,1,120.0,20,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.969265359369697
200,60.0,1,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.00937662745064115
200,60.0,25,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.23441568626602874
200,60.0,50,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.4688313725320575
200,60.0,75,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.7032470587980862
200,60.0,100,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.937662745064115
200,60.0,125,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.172078431330144
200,60.0,150,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.4064941175961725
200,60.0,175,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.6409098038622012
200,60.0,200,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.87532549012823
200,60.0,225,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.109741176394259
200,60.0,250,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.344156862660288
200,60.0,275,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.5785725489263163
200,60.0,300,#3/0,#6,1,120.0,30,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.812988235192345
200,60.0,325,#4/0,#4,1,120.0,30,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.5652374998918663
200,60.0,350,#4/0,#4,1,120.0,30,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.7625634614220096
200,60.0,375,#4/0,#4,1,120.0,30,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
200,60.0,400,#250,#4,1,120.0,30,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.85065098025646
200,60.0,425,#300,#3,1,120.0,30,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.666041346012441
200,60.0,450,#300,#3,1,120.0,30,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.8228673075425847
200,60.0,475,#300,#3,1,120.0,30,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.9796932690727282
200,80.0,1,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.0125021699341882
200,80.0,25,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.31255424835470497
200,80.0,50,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.6251084967094099
200,80.0,75,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.937662745064115
200,80.0,100,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.2502169934188199
200,80.0,125,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.5627712417735247
200,80.0,150,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.87532549012823
200,80.0,175,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.187879738482935
200,80.0,200,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.5004339868376397
200,80.0,225,#3/0,#6,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.8129882351923445
200,80.0,250,#4/0,#4,1,120.0,40,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.631012820401914
200,80.0,275,#4/0,#4,1,120.0,40,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.8941141024421055
200,80.0,300,#250,#4,1,120.0,40,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.8506509802564595
200,80.0,325,#300,#3,1,120.0,40,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.718316666522489
200,80.0,350,#300,#3,1,120.0,40,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.9274179485626806
200,80.0,375,#350,#2,1,120.0,40,#3/0,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.8447247358851686
200,80.0,400,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.5004339868376397
200,80.0,425,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.6567111110149924
200,80.0,450,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.8129882351923445
200,80.0,475,#3/0,#3,1,120.0,40,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.969265359369697
200,100.0,1,#3/0,#6,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.015627712417735248
200,100.0,25,#3/0,#6,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.39069281044338117
200,100.0,50,#3/0,#6,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.7813856208867623
200,100.0,75,#3/0,#6,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.1720784313301436
200,100.0,100,#3/0,#6,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.5627712417735247
200,100.0,125,#3/0,#6,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.953464052216906
200,100.0,150,#3/0,#6,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.344156862660287
200,100.0,175,#3/0,#6,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.7348496731036684
200,100.0,200,#4/0,#4,1,120.0,50,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.631012820401914
200,100.0,225,#4/0,#4,1,120.0,50,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
200,100.0,250,#250,#4,1,120.0,50,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.969428104433812
200,100.0,275,#300,#3,1,120.0,50,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.8751426280526324
200,100.0,300,#350,#2,1,120.0,50,#3/0,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.844724735885168
200,100.0,325,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.5395032678819778
200,100.0,350,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.7348496731036684
200,100.0,375,#3/0,#3,1,120.0,50,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.930196078325359
200,100.0,400,#4/0,#2,1,120.0,50,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.631012820401914
200,100.0,425,#4/0,#2,1,120.0,50,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7954511216770337
200,100.0,450,#4/0,#2,1,120.0,50,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
200,100.0,475,#250,#1,1,120.0,50,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8209566992121218
200,120.0,1,#3/0,#6,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.0187532549012823
200,120.0,25,#3/0,#6,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.4688313725320575
200,120.0,50,#3/0,#6,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.937662745064115
200,120.0,75,#3/0,#6,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.4064941175961725
200,120.0,100,#3/0,#6,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.87532549012823
200,120.0,125,#3/0,#6,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.344156862660288
200,120.0,150,#3/0,#6,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.812988235192345
200,120.0,175,#4/0,#4,1,120.0,60,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.7625634614220096
200,120.0,200,#250,#4,1,120.0,60,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.85065098025646
200,120.0,225,#300,#3,1,120.0,60,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.8228673075425847
200,120.0,250,#350,#2,1,120.0,60,#3/0,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.844724735885168
200,120.0,275,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.5785725489263163
200,120.0,300,#3/0,#3,1,120.0,60,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.812988235192345
200,120.0,325,#4/0,#2,1,120.0,60,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.5652374998918663
200,120.0,350,#4/0,#2,1,120.0,60,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220096
200,120.0,375,#4/0,#2,1,120.0,60,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
200,120.0,400,#250,#1,1,120.0,60,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.85065098025646
200,120.0,425,#300,#1/0,1,120.0,60,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.666041346012441
200,120.0,450,#300,#1/0,1,120.0,60,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
200,120.0,475,#300,#1/0,1,120.0,60,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9796932690727282
200,140.0,1,#3/0,#6,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.02187879738482935
200,140.0,25,#3/0,#6,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.5469699346207337
200,140.0,50,#3/0,#6,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.0939398692414675
200,140.0,75,#3/0,#6,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.6409098038622012
200,140.0,100,#3/0,#6,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.187879738482935
200,140.0,125,#3/0,#6,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.7348496731036684
