Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
200,140.0,150,#4/0,#4,1,120.0,70,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.7625634614220105
200,140.0,175,#250,#4,1,120.0,70,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.9100395423451353
200,140.0,200,#300,#3,1,120.0,70,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.9274179485626806
200,140.0,225,#350,#2,1,120.0,70,#3/0,4,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,310,2.986960972679427
200,140.0,250,#3/0,#3,1,120.0,70,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.7348496731036684
200,140.0,275,#4/0,#2,1,120.0,70,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.5323498396368427
200,140.0,300,#4/0,#2,1,120.0,70,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.7625634614220105
200,140.0,325,#4/0,#2,1,120.0,70,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.9927770832071774
200,140.0,350,#250,#1,1,120.0,70,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.9100395423451353
200,140.0,375,#300,#1/0,1,120.0,70,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.744454326777513
200,140.0,400,#300,#1/0,1,120.0,70,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9274179485626806
200,140.0,425,#350,#2/0,1,120.0,70,#3/0,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8210186964194586
200,140.0,450,#350,#2/0,1,120.0,70,#3/0,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679427
200,140.0,475,#4/0,#1/0,1,120.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.9160392092787886
200,160.0,1,#3/0,#6,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.0250043398683764
200,160.0,25,#3/0,#6,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,0.6251084967094099
200,160.0,50,#3/0,#6,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.2502169934188199
200,160.0,75,#3/0,#6,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,1.87532549012823
200,160.0,100,#3/0,#6,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,200,2.5004339868376397
200,160.0,125,#4/0,#4,1,120.0,80,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,230,2.631012820401914
200,160.0,150,#250,#4,1,120.0,80,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,255,2.8506509802564595
200,160.0,175,#300,#3,1,120.0,80,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,1,CU,75 C,285,2.9274179485626806
200,160.0,200,#3/0,#3,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.5004339868376397
200,160.0,225,#3/0,#3,1,120.0,80,#3/0,0,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,400,2.8129882351923445
200,160.0,250,#4/0,#2,1,120.0,80,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.631012820401914
200,160.0,275,#4/0,#2,1,120.0,80,#3/0,1,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,460,2.8941141024421055
200,160.0,300,#250,#1,1,120.0,80,#3/0,2,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,510,2.8506509802564595
200,160.0,325,#300,#1/0,1,120.0,80,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.718316666522489
200,160.0,350,#300,#1/0,1,120.0,80,#3/0,3,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,570,2.9274179485626806
200,160.0,375,#350,#2/0,1,120.0,80,#3/0,4,Coarse,OK,120 V / 1 pole,1,1,2,CU,75 C,620,2.8447247358851686
200,160.0,400,#4/0,#1/0,1,120.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.806413675095375
200,160.0,425,#4/0,#1/0,1,120.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.9818145297888363
200,160.0,450,#250,#2/0,1,120.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.85065098025646
200,160.0,475,#300,#3/0,1,120.0,80,#3/0,3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.6486162391757584
200,180.0,1,#3/0,#6,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,0.028129882351923444
200,180.0,25,#3/0,#6,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,0.7032470587980861
200,180.0,50,#3/0,#6,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,1.4064941175961723
200,180.0,75,#3/0,#6,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,2.1097411763942584
200,180.0,100,#3/0,#6,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,2.8129882351923445
200,180.0,125,#4/0,#4,1,120.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,230,2.9598894229521533
200,180.0,150,#300,#3,1,120.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,285,2.8228673075425847
200,180.0,175,#350,#2,1,120.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,310,2.986960972679426
200,180.0,200,#3/0,#3,1,120.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,400,2.8129882351923445
200,180.0,225,#4/0,#2,1,120.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,460,2.663900480656938
200,180.0,250,#4/0,#2,1,120.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
200,180.0,275,#250,#1,1,120.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,510,2.939733823389474
200,180.0,300,#300,#1/0,1,120.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,570,2.8228673075425847
200,180.0,325,#350,#2/0,1,120.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,620,2.7736066174880394
200,180.0,350,#350,#2/0,1,120.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,620,2.986960972679426
200,180.0,375,#4/0,#1/0,1,120.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.9598894229521537
200,180.0,400,#250,#2/0,1,120.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.85065098025646
200,180.0,425,#300,#3/0,1,120.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.666041346012441
200,180.0,450,#300,#3/0,1,120.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.8228673075425847
200,180.0,475,#300,#3/0,1,120.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9796932690727282
200,200.0,1,#3/0,#6,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,0.031255424835470495
200,200.0,25,#3/0,#6,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,0.7813856208867623
200,200.0,50,#3/0,#6,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,1.5627712417735247
200,200.0,75,#3/0,#6,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,200,2.344156862660287
200,200.0,100,#4/0,#4,1,120.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,230,2.631012820401914
200,200.0,125,#250,#4,1,120.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,255,2.969428104433812
200,200.0,150,#350,#2,1,120.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,1,CU,75 C,310,2.844724735885168
200,200.0,175,#3/0,#3,1,120.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,400,2.7348496731036684
200,200.0,200,#4/0,#2,1,120.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,460,2.631012820401914
200,200.0,225,#4/0,#2,1,120.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,460,2.9598894229521533
200,200.0,250,#250,#1,1,120.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,510,2.969428104433812
200,200.0,275,#300,#1/0,1,120.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,570,2.8751426280526324
200,200.0,300,#350,#2/0,1,120.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),120 V / 1 pole,1,1,2,CU,75 C,620,2.844724735885168
200,200.0,325,#4/0,#1/0,1,120.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,690,2.850263888768741
200,200.0,350,#250,#2/0,1,120.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.771466230804892
200,200.0,375,#250,#2/0,1,120.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,765,2.9694281044338124
200,200.0,400,#300,#3/0,1,120.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.7880170938692186
200,200.0,425,#300,#3/0,1,120.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,855,2.9622681622360445
200,200.0,450,#350,#3/0,1,120.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,930,2.844724735885168
200,200.0,475,#400,#4/0,1,120.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 200A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,120 V / 1 pole,1,1,3,CU,75 C,1005,2.7897596990101023
200,20.0,1,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.0013540256246413211
200,20.0,25,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.033850640616033024
200,20.0,50,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.06770128123206605
200,20.0,75,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.10155192184809908
200,20.0,100,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.1354025624641321
200,20.0,125,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.16925320308016514
200,20.0,150,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.20310384369619816
200,20.0,175,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.23695448431223118
200,20.0,200,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.2708051249282642
200,20.0,225,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.30465576554429724
200,20.0,250,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.3385064061603303
200,20.0,275,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.3723570467763634
200,20.0,300,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.4062076873923963
200,20.0,325,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.44005832800842937
200,20.0,350,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.47390896862446236
200,20.0,375,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.5077596092404953
200,20.0,400,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.5416102498565284
200,20.0,425,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.5754608904725614
200,20.0,450,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6093115310885945
200,20.0,475,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6431621717046275
200,20.0,500,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6770128123206606
200,20.0,525,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.7108634529366936
200,20.0,550,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.7447140935527268
200,20.0,575,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.7785647341687597
200,20.0,600,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8124153747847926
200,20.0,625,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8462660154008258
200,20.0,650,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8801166560168587
200,20.0,675,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.9139672966328918
200,20.0,700,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.9478179372489247
200,20.0,725,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.9816685778649579
200,20.0,750,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0155192184809907
200,20.0,775,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.049369859097024
200,20.0,800,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0832204997130568
200,20.0,825,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.11707114032909
200,20.0,850,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.1509217809451229
200,20.0,875,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.184772421561156
200,20.0,900,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.218623062177189
200,20.0,925,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.2524737027932222
200,20.0,950,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.286324343409255
200,20.0,975,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.320174984025288
200,20.0,1000,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.3540256246413211
200,20.0,1025,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.3878762652573544
200,20.0,1050,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4217269058733872
200,20.0,1075,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4555775464894203
200,20.0,1100,#3/0,#6,1,277.0,10,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4894281871054535
200,40.0,1,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.0027080512492826422
200,40.0,25,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.06770128123206605
200,40.0,50,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.1354025624641321
200,40.0,75,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.20310384369619816
200,40.0,100,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.2708051249282642
200,40.0,125,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.3385064061603303
200,40.0,150,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.4062076873923963
200,40.0,175,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.47390896862446236
200,40.0,200,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.5416102498565284
200,40.0,225,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6093115310885945
200,40.0,250,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6770128123206606
200,40.0,275,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.7447140935527268
200,40.0,300,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8124153747847926
200,40.0,325,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8801166560168587
200,40.0,350,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.9478179372489247
200,40.0,375,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0155192184809907
200,40.0,400,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0832204997130568
200,40.0,425,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.1509217809451229
200,40.0,450,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.218623062177189
200,40.0,475,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.286324343409255
200,40.0,500,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.3540256246413211
200,40.0,525,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4217269058733872
200,40.0,550,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4894281871054535
200,40.0,575,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.5571294683375194
200,40.0,600,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.6248307495695853
200,40.0,625,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.6925320308016516
200,40.0,650,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.7602333120337175
200,40.0,675,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.8279345932657836
200,40.0,700,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.8956358744978494
200,40.0,725,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.9633371557299157
200,40.0,750,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.0310384369619814
200,40.0,775,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.098739718194048
200,40.0,800,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.1664409994261136
200,40.0,825,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.23414228065818
200,40.0,850,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.3018435618902457
200,40.0,875,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.369544843122312
200,40.0,900,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.437246124354378
200,40.0,925,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.5049474055864445
200,40.0,950,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.57264868681851
200,40.0,975,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.640349968050576
200,40.0,1000,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.7080512492826423
200,40.0,1025,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.775752530514709
200,40.0,1050,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
200,40.0,1075,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.9111550929788406
200,40.0,1100,#3/0,#6,1,277.0,20,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.978856374210907
200,60.0,1,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.004062076873923964
200,60.0,25,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.10155192184809908
200,60.0,50,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.20310384369619816
200,60.0,75,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.3046557655442973
200,60.0,100,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.4062076873923963
200,60.0,125,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.5077596092404956
200,60.0,150,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6093115310885946
200,60.0,175,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.7108634529366936
200,60.0,200,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8124153747847926
200,60.0,225,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.9139672966328918
200,60.0,250,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0155192184809911
200,60.0,275,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.11707114032909
200,60.0,300,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.2186230621771892
200,60.0,325,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.320174984025288
200,60.0,350,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4217269058733872
200,60.0,375,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.5232788277214864
200,60.0,400,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.6248307495695853
200,60.0,425,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.7263826714176849
200,60.0,450,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.8279345932657836
200,60.0,475,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.929486515113883
200,60.0,500,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.0310384369619823
200,60.0,525,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.132590358810081
200,60.0,550,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.23414228065818
200,60.0,575,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.335694202506279
200,60.0,600,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.4372461243543784
200,60.0,625,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.5387980462024773
200,60.0,650,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.640349968050576
200,60.0,675,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.7419018898986756
200,60.0,700,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
200,60.0,725,#3/0,#6,1,277.0,30,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.945005733594874
200,60.0,750,#4/0,#4,1,277.0,30,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
200,60.0,775,#4/0,#4,1,277.0,30,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.6500093028596896
200,60.0,800,#4/0,#4,1,277.0,30,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.73549347391968
200,60.0,825,#4/0,#4,1,277.0,30,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.8209776449796697
200,60.0,850,#4/0,#4,1,277.0,30,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.90646181603966
200,60.0,875,#4/0,#4,1,277.0,30,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.9919459870996494
200,60.0,900,#250,#4,1,277.0,30,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7786128688420364
200,60.0,925,#250,#4,1,277.0,30,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.855796559643204
200,60.0,950,#250,#4,1,277.0,30,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.9329802504443716
200,60.0,975,#300,#3,1,277.0,30,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.6496227435417756
200,60.0,1000,#300,#3,1,277.0,30,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479752
200,60.0,1025,#300,#3,1,277.0,30,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7855008329541744
200,60.0,1050,#300,#3,1,277.0,30,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8534398776603744
200,60.0,1075,#300,#3,1,277.0,30,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.921378922366573
200,60.0,1100,#300,#3,1,277.0,30,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.9893179670727728
200,80.0,1,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.0054161024985652844
200,80.0,25,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.1354025624641321
200,80.0,50,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.2708051249282642
200,80.0,75,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.4062076873923963
200,80.0,100,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.5416102498565284
200,80.0,125,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6770128123206606
200,80.0,150,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8124153747847926
200,80.0,175,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.9478179372489247
200,80.0,200,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0832204997130568
200,80.0,225,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.218623062177189
200,80.0,250,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.3540256246413211
200,80.0,275,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4894281871054535
200,80.0,300,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.6248307495695853
200,80.0,325,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.7602333120337175
200,80.0,350,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.8956358744978494
200,80.0,375,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.0310384369619814
200,80.0,400,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.1664409994261136
200,80.0,425,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.3018435618902457
200,80.0,450,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.437246124354378
200,80.0,475,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.57264868681851
200,80.0,500,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.7080512492826423
200,80.0,525,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
200,80.0,550,#3/0,#6,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.978856374210907
200,80.0,575,#4/0,#4,1,277.0,40,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.6215145791730263
200,80.0,600,#4/0,#4,1,277.0,40,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.73549347391968
200,80.0,625,#4/0,#4,1,277.0,40,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.849472368666333
200,80.0,650,#4/0,#4,1,277.0,40,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.9634512634129866
200,80.0,675,#250,#4,1,277.0,40,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.778612868842036
200,80.0,700,#250,#4,1,277.0,40,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.8815244565769267
200,80.0,725,#250,#4,1,277.0,40,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.9844360443118165
200,80.0,750,#300,#3,1,277.0,40,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479752
200,80.0,775,#300,#3,1,277.0,40,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8081471811895744
200,80.0,800,#300,#3,1,277.0,40,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.898732574131174
200,80.0,825,#300,#3,1,277.0,40,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.9893179670727728
200,80.0,850,#350,#2,1,277.0,40,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.793375913937783
200,80.0,875,#350,#2,1,277.0,40,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8755340290536
200,80.0,900,#350,#2,1,277.0,40,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.957692144169417
200,80.0,925,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.5049474055864445
200,80.0,950,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.57264868681851
200,80.0,975,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.640349968050576
200,80.0,1000,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.7080512492826423
200,80.0,1025,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.775752530514709
200,80.0,1050,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8434538117467745
200,80.0,1075,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.9111550929788406
200,80.0,1100,#3/0,#3,1,277.0,40,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.978856374210907
200,100.0,1,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.006770128123206605
200,100.0,25,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.16925320308016514
200,100.0,50,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.3385064061603303
200,100.0,75,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.5077596092404953
200,100.0,100,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6770128123206606
200,100.0,125,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8462660154008256
200,100.0,150,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0155192184809907
200,100.0,175,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.184772421561156
200,100.0,200,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.3540256246413211
200,100.0,225,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.5232788277214864
200,100.0,250,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.6925320308016512
200,100.0,275,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.8617852338818166
200,100.0,300,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.0310384369619814
200,100.0,325,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.200291640042147
200,100.0,350,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.369544843122312
200,100.0,375,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.538798046202477
200,100.0,400,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.7080512492826423
200,100.0,425,#3/0,#6,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8773044523628073
200,100.0,450,#4/0,#4,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
200,100.0,475,#4/0,#4,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.706998750233016
200,100.0,500,#4/0,#4,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.849472368666333
200,100.0,525,#4/0,#4,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.99194598709965
200,100.0,550,#250,#4,1,277.0,50,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.8300686627094818
200,100.0,575,#250,#4,1,277.0,50,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.9587081473780943
200,100.0,600,#300,#3,1,277.0,50,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479757
200,100.0,625,#300,#3,1,277.0,50,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8307935294249744
200,100.0,650,#300,#3,1,277.0,50,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.9440252706019736
200,100.0,675,#350,#2,1,277.0,50,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
200,100.0,700,#350,#2,1,277.0,50,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8755340290535996
200,100.0,725,#350,#2,1,277.0,50,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9782316729483713
200,100.0,750,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.538798046202477
200,100.0,775,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.6234246477425596
200,100.0,800,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.7080512492826423
200,100.0,825,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.7926778508227246
200,100.0,850,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8773044523628073
200,100.0,875,#3/0,#3,1,277.0,50,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.9619310539028905
200,100.0,900,#4/0,#2,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
200,100.0,925,#4/0,#2,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.635761941016358
200,100.0,950,#4/0,#2,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.706998750233016
200,100.0,975,#4/0,#2,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.778235559449675
200,100.0,1000,#4/0,#2,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.849472368666333
200,100.0,1025,#4/0,#2,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9207091778829914
200,100.0,1050,#4/0,#2,1,277.0,50,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
200,100.0,1075,#250,#1,1,277.0,50,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.765748920375175
200,100.0,1100,#250,#1,1,277.0,50,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8300686627094818
200,120.0,1,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.008124153747847928
200,120.0,25,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.20310384369619816
200,120.0,50,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.4062076873923963
200,120.0,75,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.6093115310885946
200,120.0,100,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8124153747847926
200,120.0,125,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0155192184809911
200,120.0,150,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.2186230621771892
200,120.0,175,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4217269058733872
200,120.0,200,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.6248307495695853
200,120.0,225,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.8279345932657836
200,120.0,250,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.0310384369619823
200,120.0,275,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.23414228065818
200,120.0,300,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.4372461243543784
200,120.0,325,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.640349968050576
200,120.0,350,#3/0,#6,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
200,120.0,375,#4/0,#4,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
200,120.0,400,#4/0,#4,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.73549347391968
200,120.0,425,#4/0,#4,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.90646181603966
200,120.0,450,#250,#4,1,277.0,60,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.7786128688420364
200,120.0,475,#250,#4,1,277.0,60,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.9329802504443716
200,120.0,500,#300,#3,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479752
200,120.0,525,#300,#3,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8534398776603744
200,120.0,550,#300,#3,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.9893179670727728
200,120.0,575,#350,#2,1,277.0,60,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8344549714956915
200,120.0,600,#350,#2,1,277.0,60,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.9576921441694166
200,120.0,625,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.5387980462024773
200,120.0,650,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.640349968050576
200,120.0,675,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.7419018898986756
200,120.0,700,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8434538117467745
200,120.0,725,#3/0,#3,1,277.0,60,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.945005733594874
200,120.0,750,#4/0,#2,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
200,120.0,775,#4/0,#2,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6500093028596896
200,120.0,800,#4/0,#2,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.73549347391968
200,120.0,825,#4/0,#2,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.8209776449796697
200,120.0,850,#4/0,#2,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.90646181603966
200,120.0,875,#4/0,#2,1,277.0,60,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9919459870996494
200,120.0,900,#250,#1,1,277.0,60,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7786128688420364
200,120.0,925,#250,#1,1,277.0,60,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.855796559643204
200,120.0,950,#250,#1,1,277.0,60,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9329802504443716
200,120.0,975,#300,#1/0,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6496227435417756
200,120.0,1000,#300,#1/0,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479752
200,120.0,1025,#300,#1/0,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7855008329541744
200,120.0,1050,#300,#1/0,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
200,120.0,1075,#300,#1/0,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.921378922366573
200,120.0,1100,#300,#1/0,1,277.0,60,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9893179670727728
200,140.0,1,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.00947817937248925
200,140.0,25,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.23695448431223118
200,140.0,50,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.47390896862446236
200,140.0,75,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.7108634529366936
200,140.0,100,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.9478179372489247
200,140.0,125,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.184772421561156
200,140.0,150,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.4217269058733872
200,140.0,175,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.6586813901856186
200,140.0,200,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.8956358744978494
200,140.0,225,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.132590358810081
200,140.0,250,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.369544843122312
200,140.0,275,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.6064993274345434
200,140.0,300,#3/0,#6,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.8434538117467745
200,140.0,325,#4/0,#4,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.593019855486363
200,140.0,350,#4/0,#4,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.792482921293007
200,140.0,375,#4/0,#4,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.99194598709965
200,140.0,400,#250,#4,1,277.0,70,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.8815244565769267
200,140.0,425,#300,#3,1,277.0,70,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.6949154400125757
200,140.0,450,#300,#3,1,277.0,70,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.8534398776603744
200,140.0,475,#350,#2,1,277.0,70,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.7317573276009197
200,140.0,500,#350,#2,1,277.0,70,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.8755340290536
200,140.0,525,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.488022085278428
200,140.0,550,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.6064993274345434
200,140.0,575,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.724976569590659
200,140.0,600,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8434538117467745
200,140.0,625,#3/0,#3,1,277.0,70,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.9619310539028905
200,140.0,650,#4/0,#2,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.593019855486363
200,140.0,675,#4/0,#2,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6927513883896848
200,140.0,700,#4/0,#2,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.792482921293007
200,140.0,725,#4/0,#2,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.892214454196328
200,140.0,750,#4/0,#2,1,277.0,70,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
200,140.0,775,#250,#1,1,277.0,70,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.7914768173088973
200,140.0,800,#250,#1,1,277.0,70,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8815244565769267
200,140.0,825,#250,#1,1,277.0,70,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.971572095844955
200,140.0,850,#300,#1/0,1,277.0,70,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.6949154400125757
200,140.0,875,#300,#1/0,1,277.0,70,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.774177658836475
200,140.0,900,#300,#1/0,1,277.0,70,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
200,140.0,925,#300,#1/0,1,277.0,70,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9327020964842734
200,140.0,950,#350,#2/0,1,277.0,70,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.7317573276009197
200,140.0,975,#350,#2/0,1,277.0,70,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8036456783272596
200,140.0,1000,#350,#2/0,1,277.0,70,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290536
200,140.0,1025,#350,#2/0,1,277.0,70,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.94742237977994
200,140.0,1050,#4/0,#1/0,1,277.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.792482921293007
200,140.0,1075,#4/0,#1/0,1,277.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.8589706098952212
200,140.0,1100,#4/0,#1/0,1,277.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.9254582984974355
200,160.0,1,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.010832204997130569
200,160.0,25,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.2708051249282642
200,160.0,50,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.5416102498565284
200,160.0,75,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,0.8124153747847926
200,160.0,100,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.0832204997130568
200,160.0,125,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.3540256246413211
200,160.0,150,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.6248307495695853
200,160.0,175,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,1.8956358744978494
200,160.0,200,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.1664409994261136
200,160.0,225,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.437246124354378
200,160.0,250,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.7080512492826423
200,160.0,275,#3/0,#6,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,200,2.978856374210907
200,160.0,300,#4/0,#4,1,277.0,80,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.73549347391968
200,160.0,325,#4/0,#4,1,277.0,80,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,230,2.9634512634129866
200,160.0,350,#250,#4,1,277.0,80,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,255,2.8815244565769267
200,160.0,375,#300,#3,1,277.0,80,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479752
200,160.0,400,#300,#3,1,277.0,80,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,285,2.898732574131174
200,160.0,425,#350,#2,1,277.0,80,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.793375913937783
200,160.0,450,#350,#2,1,277.0,80,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,1,CU,75 C,310,2.957692144169417
200,160.0,475,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.57264868681851
200,160.0,500,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.7080512492826423
200,160.0,525,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.8434538117467745
200,160.0,550,#3/0,#3,1,277.0,80,#3/0,0,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,400,2.978856374210907
200,160.0,575,#4/0,#2,1,277.0,80,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.6215145791730263
200,160.0,600,#4/0,#2,1,277.0,80,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.73549347391968
200,160.0,625,#4/0,#2,1,277.0,80,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.849472368666333
200,160.0,650,#4/0,#2,1,277.0,80,#3/0,1,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,460,2.9634512634129866
