Breaker Rating,Load,Length,Hot Wire Size,Ground Wire Size,Poles,Voltage,Load Percent,Baseline Hot Wire Size,Hot Upsize Steps,Test Point Type,Status / Notes,Configuration,Hot Wire Quantity,Ground Wire Quantity,Parallel Sets,Wire Material,Wire Temperature,Base Ampacity,Voltage Drop %
200,160.0,675,#250,#1,1,277.0,80,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.778612868842036
200,160.0,700,#250,#1,1,277.0,80,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.8815244565769267
200,160.0,725,#250,#1,1,277.0,80,#3/0,2,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,510,2.9844360443118165
200,160.0,750,#300,#1/0,1,277.0,80,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479752
200,160.0,775,#300,#1/0,1,277.0,80,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.8081471811895744
200,160.0,800,#300,#1/0,1,277.0,80,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.898732574131174
200,160.0,825,#300,#1/0,1,277.0,80,#3/0,3,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,570,2.9893179670727728
200,160.0,850,#350,#2/0,1,277.0,80,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.793375913937783
200,160.0,875,#350,#2/0,1,277.0,80,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290536
200,160.0,900,#350,#2/0,1,277.0,80,#3/0,4,Coarse,OK,277 V / 1 pole,1,1,2,CU,75 C,620,2.957692144169417
200,160.0,925,#4/0,#1/0,1,277.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.811479403750782
200,160.0,950,#4/0,#1/0,1,277.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.8874653335818845
200,160.0,975,#4/0,#1/0,1,277.0,80,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.963451263412987
200,160.0,1000,#250,#2/0,1,277.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.74430900626374
200,160.0,1025,#250,#2/0,1,277.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.812916731420333
200,160.0,1050,#250,#2/0,1,277.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.8815244565769267
200,160.0,1075,#250,#2/0,1,277.0,80,#3/0,2,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.95013218173352
200,160.0,1100,#300,#3/0,1,277.0,80,#3/0,3,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.6571715262869087
200,180.0,1,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,0.012186230621771888
200,180.0,25,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,0.30465576554429724
200,180.0,50,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,0.6093115310885945
200,180.0,75,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,0.9139672966328916
200,180.0,100,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,1.218623062177189
200,180.0,125,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,1.5232788277214864
200,180.0,150,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,1.8279345932657831
200,180.0,175,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,2.1325903588100807
200,180.0,200,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,2.437246124354378
200,180.0,225,#3/0,#6,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,2.741901889898675
200,180.0,250,#4/0,#4,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
200,180.0,275,#4/0,#4,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,230,2.8209776449796697
200,180.0,300,#250,#4,1,277.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,255,2.7786128688420364
200,180.0,325,#300,#3,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,285,2.6496227435417756
200,180.0,350,#300,#3,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,285,2.8534398776603744
200,180.0,375,#350,#2,1,277.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,310,2.7728363851588282
200,180.0,400,#350,#2,1,277.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,310,2.9576921441694166
200,180.0,425,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,400,2.5895740071265263
200,180.0,450,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,400,2.741901889898675
200,180.0,475,#3/0,#3,1,277.0,90,#3/0,0,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,400,2.894229772670824
200,180.0,500,#4/0,#2,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
200,180.0,525,#4/0,#2,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,460,2.6927513883896843
200,180.0,550,#4/0,#2,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,460,2.8209776449796697
200,180.0,575,#4/0,#2,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,460,2.9492039015696543
200,180.0,600,#250,#1,1,277.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,510,2.7786128688420364
200,180.0,625,#250,#1,1,277.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,510,2.894388405043788
200,180.0,650,#300,#1/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,570,2.6496227435417756
200,180.0,675,#300,#1/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,570,2.751531310601075
200,180.0,700,#300,#1/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8534398776603744
200,180.0,725,#300,#1/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,570,2.9553484447196734
200,180.0,750,#350,#2/0,1,277.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
200,180.0,775,#350,#2/0,1,277.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,620,2.8652642646641224
200,180.0,800,#350,#2/0,1,277.0,90,#3/0,4,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,620,2.9576921441694166
200,180.0,825,#4/0,#1/0,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.82097764497967
200,180.0,850,#4/0,#1/0,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.90646181603966
200,180.0,875,#4/0,#1/0,1,277.0,90,#3/0,1,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.99194598709965
200,180.0,900,#250,#2/0,1,277.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.7786128688420364
200,180.0,925,#250,#2/0,1,277.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.855796559643204
200,180.0,950,#250,#2/0,1,277.0,90,#3/0,2,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.9329802504443716
200,180.0,975,#300,#3/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.6496227435417756
200,180.0,1000,#300,#3/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.7175617882479752
200,180.0,1025,#300,#3/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.7855008329541744
200,180.0,1050,#300,#3/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.8534398776603744
200,180.0,1075,#300,#3/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.921378922366573
200,180.0,1100,#300,#3/0,1,277.0,90,#3/0,3,Coarse,OK - HIGH: Circuit load current (180.0A) is within 90.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.9893179670727728
200,200.0,1,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,0.01354025624641321
200,200.0,25,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,0.3385064061603303
200,200.0,50,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,0.6770128123206606
200,200.0,75,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,1.0155192184809907
200,200.0,100,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,1.3540256246413211
200,200.0,125,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,1.6925320308016512
200,200.0,150,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,2.0310384369619814
200,200.0,175,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,2.369544843122312
200,200.0,200,#3/0,#6,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,200,2.7080512492826423
200,200.0,225,#4/0,#4,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,230,2.5645251317996998
200,200.0,250,#4/0,#4,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,230,2.849472368666333
200,200.0,275,#250,#4,1,277.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,255,2.8300686627094818
200,200.0,300,#300,#3,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,285,2.7175617882479757
200,200.0,325,#300,#3,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,285,2.9440252706019736
200,200.0,350,#350,#2,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,1,CU,75 C,310,2.8755340290535996
200,200.0,375,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,400,2.538798046202477
200,200.0,400,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,400,2.7080512492826423
200,200.0,425,#3/0,#3,1,277.0,100,#3/0,0,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,400,2.8773044523628073
200,200.0,450,#4/0,#2,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,460,2.5645251317996998
200,200.0,475,#4/0,#2,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,460,2.706998750233016
200,200.0,500,#4/0,#2,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,460,2.849472368666333
200,200.0,525,#4/0,#2,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,460,2.99194598709965
200,200.0,550,#250,#1,1,277.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,510,2.8300686627094818
200,200.0,575,#250,#1,1,277.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,510,2.9587081473780943
200,200.0,600,#300,#1/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,570,2.7175617882479757
200,200.0,625,#300,#1/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,570,2.8307935294249744
200,200.0,650,#300,#1/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,570,2.9440252706019736
200,200.0,675,#350,#2/0,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,620,2.7728363851588282
200,200.0,700,#350,#2/0,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,620,2.8755340290535996
200,200.0,725,#350,#2/0,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A),277 V / 1 pole,1,1,2,CU,75 C,620,2.9782316729483713
200,200.0,750,#4/0,#1/0,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.8494723686663335
200,200.0,775,#4/0,#1/0,1,277.0,100,#3/0,1,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,690,2.9444547809552115
200,200.0,800,#250,#2/0,1,277.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.74430900626374
200,200.0,825,#250,#2/0,1,277.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.8300686627094818
200,200.0,850,#250,#2/0,1,277.0,100,#3/0,2,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,765,2.915828319155224
200,200.0,875,#300,#3/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.642073960796642
200,200.0,900,#300,#3/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.717561788247975
200,200.0,925,#300,#3/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.793049615699308
200,200.0,950,#300,#3/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.86853744315064
200,200.0,975,#300,#3/0,1,277.0,100,#3/0,3,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,855,2.944025270601973
200,200.0,1000,#350,#3/0,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.738603837193904
200,200.0,1025,#350,#3/0,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8070689331237517
200,200.0,1050,#350,#3/0,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.8755340290535996
200,200.0,1075,#350,#3/0,1,277.0,100,#3/0,4,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,930,2.943999124983447
200,200.0,1100,#400,#4/0,1,277.0,100,#3/0,5,Coarse,OK - HIGH: Circuit load current (200.0A) is within 100.0% of User-specified breaker rating (200A); MEDIUM: Calculated Hot Size #400 exceeds recommended maximum for breaker size 200A.; MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,277 V / 1 pole,1,1,3,CU,75 C,1005,2.79877089317373
200,20.0,1,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.0018031975866617594
200,20.0,25,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.045079939666543986
200,20.0,50,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.09015987933308797
200,20.0,75,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.13523981899963194
200,20.0,100,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.18031975866617594
200,20.0,125,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.22539969833271994
200,20.0,150,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.2704796379992639
200,20.0,175,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.31555957766580794
200,20.0,200,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.3606395173323519
200,20.0,225,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.4057194569988959
200,20.0,250,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.4507993966654399
200,20.0,275,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.4958793363319839
200,20.0,300,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.5409592759985278
200,20.0,325,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.5860392156650718
200,20.0,350,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.6311191553316159
200,20.0,375,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.6761990949981598
200,20.0,400,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.7212790346647038
200,20.0,425,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.7663589743312478
200,20.0,450,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.8114389139977918
200,20.0,475,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.8565188536643358
200,20.0,500,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9015987933308798
200,20.0,525,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9466787329974237
200,20.0,550,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9917586726639678
200,20.0,575,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.0368386123305116
200,20.0,600,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.0819185519970556
200,20.0,625,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.1269984916635998
200,20.0,650,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.1720784313301436
200,20.0,675,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.2171583709966876
200,20.0,700,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.2622383106632318
200,20.0,725,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.3073182503297758
200,20.0,750,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.3523981899963196
200,20.0,775,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.3974781296628638
200,20.0,800,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.4425580693294076
200,20.0,825,#3/0,#6,2,208.0,10,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.4876380089959518
200,40.0,1,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.003606395173323519
200,40.0,25,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.09015987933308797
200,40.0,50,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.18031975866617594
200,40.0,75,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.2704796379992639
200,40.0,100,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.3606395173323519
200,40.0,125,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.4507993966654399
200,40.0,150,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.5409592759985278
200,40.0,175,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.6311191553316159
200,40.0,200,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.7212790346647038
200,40.0,225,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.8114389139977918
200,40.0,250,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9015987933308798
200,40.0,275,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9917586726639678
200,40.0,300,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.0819185519970556
200,40.0,325,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.1720784313301436
200,40.0,350,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.2622383106632318
200,40.0,375,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.3523981899963196
200,40.0,400,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.4425580693294076
200,40.0,425,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.5327179486624956
200,40.0,450,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.6228778279955836
200,40.0,475,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.7130377073286716
200,40.0,500,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.8031975866617596
200,40.0,525,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.8933574659948473
200,40.0,550,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.9835173453279356
200,40.0,575,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.073677224661023
200,40.0,600,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.163837103994111
200,40.0,625,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.2539969833271996
200,40.0,650,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660287
200,40.0,675,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.434316741993375
200,40.0,700,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.5244766213264636
200,40.0,725,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.6146365006595516
200,40.0,750,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.704796379992639
200,40.0,775,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.7949562593257276
200,40.0,800,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.885116138658815
200,40.0,825,#3/0,#6,2,208.0,20,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.9752760179919036
200,60.0,1,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.005409592759985279
200,60.0,25,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.13523981899963194
200,60.0,50,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.2704796379992639
200,60.0,75,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.405719456998896
200,60.0,100,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.5409592759985278
200,60.0,125,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.6761990949981599
200,60.0,150,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.811438913997792
200,60.0,175,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9466787329974238
200,60.0,200,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.0819185519970556
200,60.0,225,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.2171583709966876
200,60.0,250,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.3523981899963198
200,60.0,275,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.4876380089959518
200,60.0,300,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.622877827995584
200,60.0,325,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.7581176469952158
200,60.0,350,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.8933574659948476
200,60.0,375,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.02859728499448
200,60.0,400,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.163837103994111
200,60.0,425,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.299076922993744
200,60.0,450,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.434316741993375
200,60.0,475,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.5695565609930076
200,60.0,500,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.7047963799926396
200,60.0,525,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922716
200,60.0,550,#3/0,#6,2,208.0,30,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.9752760179919036
200,60.0,575,#4/0,#4,2,208.0,30,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.618363720303828
200,60.0,600,#4/0,#4,2,208.0,30,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
200,60.0,625,#4/0,#4,2,208.0,30,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.8460475220693784
200,60.0,650,#4/0,#4,2,208.0,30,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
200,60.0,675,#250,#4,2,208.0,30,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7752731899131398
200,60.0,700,#250,#4,2,208.0,30,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.878061085835849
200,60.0,725,#250,#4,2,208.0,30,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.980848981758557
200,60.0,750,#300,#3,2,208.0,30,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
200,60.0,775,#300,#3,2,208.0,30,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8047720042891062
200,60.0,800,#300,#3,2,208.0,30,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8952485205564966
200,60.0,825,#300,#3,2,208.0,30,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.985725036823887
200,80.0,1,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.007212790346647038
200,80.0,25,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.18031975866617594
200,80.0,50,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.3606395173323519
200,80.0,75,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.5409592759985278
200,80.0,100,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.7212790346647038
200,80.0,125,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9015987933308798
200,80.0,150,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.0819185519970556
200,80.0,175,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.2622383106632318
200,80.0,200,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.4425580693294076
200,80.0,225,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.6228778279955836
200,80.0,250,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.8031975866617596
200,80.0,275,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.9835173453279356
200,80.0,300,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.163837103994111
200,80.0,325,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.344156862660287
200,80.0,350,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.5244766213264636
200,80.0,375,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.704796379992639
200,80.0,400,#3/0,#6,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.885116138658815
200,80.0,425,#4/0,#4,2,208.0,40,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.58041642000957
200,80.0,450,#4/0,#4,2,208.0,40,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
200,80.0,475,#4/0,#4,2,208.0,40,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.8839948223636367
200,80.0,500,#250,#4,2,208.0,40,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7410105579389032
200,80.0,525,#250,#4,2,208.0,40,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.878061085835849
200,80.0,550,#300,#3,2,208.0,40,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.653977810510122
200,80.0,575,#300,#3,2,208.0,40,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.7746131655333097
200,80.0,600,#300,#3,2,208.0,40,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8952485205564966
200,80.0,625,#350,#2,2,208.0,40,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.7353122460434314
200,80.0,650,#350,#2,2,208.0,40,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.844724735885168
200,80.0,675,#350,#2,2,208.0,40,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.954137225726906
200,80.0,700,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5244766213264636
200,80.0,725,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.6146365006595516
200,80.0,750,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.704796379992639
200,80.0,775,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.7949562593257276
200,80.0,800,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.885116138658815
200,80.0,825,#3/0,#3,2,208.0,40,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.9752760179919036
200,100.0,1,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.009015987933308796
200,100.0,25,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.22539969833271992
200,100.0,50,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.45079939666543983
200,100.0,75,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.6761990949981598
200,100.0,100,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9015987933308797
200,100.0,125,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.1269984916635996
200,100.0,150,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.3523981899963196
200,100.0,175,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.5777978883290393
200,100.0,200,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.8031975866617593
200,100.0,225,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.028597284994479
200,100.0,250,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.253996983327199
200,100.0,275,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.479396681659919
200,100.0,300,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.704796379992639
200,100.0,325,#3/0,#6,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.930196078325359
200,100.0,350,#4/0,#4,2,208.0,50,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.6563110205980864
200,100.0,375,#4/0,#4,2,208.0,50,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.8460475220693784
200,100.0,400,#250,#4,2,208.0,50,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.7410105579389032
200,100.0,425,#250,#4,2,208.0,50,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.912323717810085
200,100.0,450,#300,#3,2,208.0,50,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
200,100.0,475,#300,#3,2,208.0,50,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8650896818007
200,100.0,500,#350,#2,2,208.0,50,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.735312246043431
200,100.0,525,#350,#2,2,208.0,50,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.8720778583456026
200,100.0,550,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.479396681659919
200,100.0,575,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5920965308262787
200,100.0,600,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.704796379992639
200,100.0,625,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.817496229158999
200,100.0,650,#3/0,#3,2,208.0,50,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.930196078325359
200,100.0,675,#4/0,#2,2,208.0,50,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.561442769862441
200,100.0,700,#4/0,#2,2,208.0,50,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6563110205980864
200,100.0,725,#4/0,#2,2,208.0,50,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.751179271333733
200,100.0,750,#4/0,#2,2,208.0,50,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
200,100.0,775,#4/0,#2,2,208.0,50,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.940915772805025
200,100.0,800,#250,#1,2,208.0,50,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7410105579389032
200,100.0,825,#250,#1,2,208.0,50,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.826667137874494
200,120.0,1,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.010819185519970558
200,120.0,25,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.2704796379992639
200,120.0,50,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.5409592759985278
200,120.0,75,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.811438913997792
200,120.0,100,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.0819185519970556
200,120.0,125,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.3523981899963198
200,120.0,150,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.622877827995584
200,120.0,175,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.8933574659948476
200,120.0,200,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.163837103994111
200,120.0,225,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.434316741993375
200,120.0,250,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.7047963799926396
200,120.0,275,#3/0,#6,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.9752760179919036
200,120.0,300,#4/0,#4,2,208.0,60,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.732205621186603
200,120.0,325,#4/0,#4,2,208.0,60,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.9598894229521533
200,120.0,350,#250,#4,2,208.0,60,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.878061085835849
200,120.0,375,#300,#3,2,208.0,60,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.714295488021716
200,120.0,400,#300,#3,2,208.0,60,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.8952485205564966
200,120.0,425,#350,#2,2,208.0,60,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.7900184909642998
200,120.0,450,#350,#2,2,208.0,60,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.954137225726906
200,120.0,475,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5695565609930076
200,120.0,500,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.7047963799926396
200,120.0,525,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.8400361989922716
200,120.0,550,#3/0,#3,2,208.0,60,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.9752760179919036
200,120.0,575,#4/0,#2,2,208.0,60,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.618363720303828
200,120.0,600,#4/0,#2,2,208.0,60,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.732205621186603
200,120.0,625,#4/0,#2,2,208.0,60,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.8460475220693784
200,120.0,650,#4/0,#2,2,208.0,60,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9598894229521533
200,120.0,675,#250,#1,2,208.0,60,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.7752731899131398
200,120.0,700,#250,#1,2,208.0,60,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.878061085835849
200,120.0,725,#250,#1,2,208.0,60,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.980848981758557
200,120.0,750,#300,#1/0,2,208.0,60,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.714295488021716
200,120.0,775,#300,#1/0,2,208.0,60,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8047720042891062
200,120.0,800,#300,#1/0,2,208.0,60,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8952485205564966
200,120.0,825,#300,#1/0,2,208.0,60,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.985725036823887
200,140.0,1,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.012622383106632317
200,140.0,25,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.31555957766580794
200,140.0,50,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.6311191553316159
200,140.0,75,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.9466787329974238
200,140.0,100,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.2622383106632318
200,140.0,125,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.5777978883290398
200,140.0,150,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.8933574659948476
200,140.0,175,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.2089170436606556
200,140.0,200,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.5244766213264636
200,140.0,225,#3/0,#6,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.8400361989922716
200,140.0,250,#4/0,#4,2,208.0,70,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.6563110205980864
200,140.0,275,#4/0,#4,2,208.0,70,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,230,2.9219421226578954
200,140.0,300,#250,#4,2,208.0,70,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,255,2.8780610858358484
200,140.0,325,#300,#3,2,208.0,70,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.7444543267775128
200,140.0,350,#300,#3,2,208.0,70,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,285,2.9555661980680914
200,140.0,375,#350,#2,2,208.0,70,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,310,2.872077858345603
200,140.0,400,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.5244766213264636
200,140.0,425,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.682256410159367
200,140.0,450,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.8400361989922716
200,140.0,475,#3/0,#3,2,208.0,70,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,400,2.9978159878251756
200,140.0,500,#4/0,#2,2,208.0,70,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.6563110205980864
200,140.0,525,#4/0,#2,2,208.0,70,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.7891265716279907
200,140.0,550,#4/0,#2,2,208.0,70,#3/0,1,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,460,2.9219421226578954
200,140.0,575,#250,#1,2,208.0,70,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.758141873926021
200,140.0,600,#250,#1,2,208.0,70,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.8780610858358484
200,140.0,625,#250,#1,2,208.0,70,#3/0,2,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,510,2.997980297745675
200,140.0,650,#300,#1/0,2,208.0,70,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.7444543267775128
200,140.0,675,#300,#1/0,2,208.0,70,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.8500102624228023
200,140.0,700,#300,#1/0,2,208.0,70,#3/0,3,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,570,2.9555661980680914
200,140.0,725,#350,#2/0,2,208.0,70,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.7763419297340826
200,140.0,750,#350,#2/0,2,208.0,70,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.872077858345603
200,140.0,775,#350,#2/0,2,208.0,70,#3/0,4,Coarse,OK,208 V / 2 pole,2,1,2,CU,75 C,620,2.9678137869571226
200,140.0,800,#4/0,#1/0,2,208.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.833398421971293
200,140.0,825,#4/0,#1/0,2,208.0,70,#3/0,1,Coarse,OK - MEDIUM: Calculated wire sets (3 sets) exceeds recommended maximum for breaker size 200A.,208 V / 2 pole,2,1,3,CU,75 C,690,2.9219421226578954
200,160.0,1,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.014425580693294075
200,160.0,25,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.3606395173323519
200,160.0,50,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,0.7212790346647038
200,160.0,75,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.0819185519970556
200,160.0,100,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.4425580693294076
200,160.0,125,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,1.8031975866617596
200,160.0,150,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.163837103994111
200,160.0,175,#3/0,#6,2,208.0,80,#3/0,0,Coarse,OK,208 V / 2 pole,2,1,1,CU,75 C,200,2.5244766213264636
